Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
200,160.0,200,#3/0,#6,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.885116138658815
200,160.0,225,#4/0,#4,2,208.0,80,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.732205621186603
200,160.0,250,#250,#4,2,208.0,80,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.7410105579389032
200,160.0,275,#300,#3,2,208.0,80,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.653977810510122
200,160.0,300,#300,#3,2,208.0,80,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.8952485205564966
200,160.0,325,#350,#2,2,208.0,80,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.844724735885168
200,160.0,350,#3/0,#3,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.5244766213264636
200,160.0,375,#3/0,#3,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.704796379992639
200,160.0,400,#3/0,#3,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.885116138658815
200,160.0,425,#4/0,#2,2,208.0,80,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.58041642000957
200,160.0,450,#4/0,#2,2,208.0,80,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.732205621186603
200,160.0,475,#4/0,#2,2,208.0,80,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.8839948223636367
200,160.0,500,#250,#1,2,208.0,80,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7410105579389032
200,160.0,525,#250,#1,2,208.0,80,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.878061085835849
200,160.0,550,#300,#1/0,2,208.0,80,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.653977810510122
200,160.0,575,#300,#1/0,2,208.0,80,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.7746131655333097
200,160.0,600,#300,#1/0,2,208.0,80,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8952485205564966
200,160.0,625,#350,#2/0,2,208.0,80,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.7353122460434314
200,160.0,650,#350,#2/0,2,208.0,80,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.844724735885168
200,160.0,675,#350,#2/0,2,208.0,80,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.954137225726906
200,160.0,700,#4/0,#1/0,2,208.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.833398421971293
200,160.0,725,#4/0,#1/0,2,208.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.9345912227559814
200,160.0,750,#250,#2/0,2,208.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.7410105579389032
200,160.0,775,#250,#2/0,2,208.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.832377576536867
200,160.0,800,#250,#2/0,2,208.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.9237445951348304
200,160.0,825,#300,#3/0,2,208.0,80,#3/0,3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.6539778105101215
200,180.0,1,#3/0,#6,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,0.016228778279955832
200,180.0,25,#3/0,#6,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,0.4057194569988958
200,180.0,50,#3/0,#6,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,0.8114389139977916
200,180.0,75,#3/0,#6,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,1.2171583709966876
200,180.0,100,#3/0,#6,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,1.622877827995583
200,180.0,125,#3/0,#6,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,2.028597284994479
200,180.0,150,#3/0,#6,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,2.434316741993375
200,180.0,175,#3/0,#6,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,2.8400361989922707
200,180.0,200,#4/0,#4,2,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,230,2.732205621186603
200,180.0,225,#250,#4,2,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,255,2.7752731899131398
200,180.0,250,#300,#3,2,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
200,180.0,275,#300,#3,2,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,285,2.985725036823887
200,180.0,300,#350,#2,2,208.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,310,2.9541372257269054
200,180.0,325,#3/0,#3,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,400,2.637176470492823
200,180.0,350,#3/0,#3,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,400,2.8400361989922707
200,180.0,375,#4/0,#2,2,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,460,2.56144276986244
200,180.0,400,#4/0,#2,2,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,460,2.732205621186603
200,180.0,425,#4/0,#2,2,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,460,2.9029684725107656
200,180.0,450,#250,#1,2,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,510,2.7752731899131398
200,180.0,475,#250,#1,2,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,510,2.929455033797203
200,180.0,500,#300,#1/0,2,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
200,180.0,525,#300,#1/0,2,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,570,2.8500102624228014
200,180.0,550,#300,#1/0,2,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,570,2.985725036823887
200,180.0,575,#350,#2/0,2,208.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,620,2.831048174654951
200,180.0,600,#350,#2/0,2,208.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,620,2.9541372257269054
200,180.0,625,#4/0,#1/0,2,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.8460475220693784
200,180.0,650,#4/0,#1/0,2,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.9598894229521537
200,180.0,675,#250,#2/0,2,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.7752731899131398
200,180.0,700,#250,#2/0,2,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.878061085835849
200,180.0,725,#250,#2/0,2,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.980848981758557
200,180.0,750,#300,#3/0,2,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.714295488021716
200,180.0,775,#300,#3/0,2,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.8047720042891062
200,180.0,800,#300,#3/0,2,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.8952485205564966
200,180.0,825,#300,#3/0,2,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.985725036823887
200,200.0,1,#3/0,#6,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,0.018031975866617592
200,200.0,25,#3/0,#6,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,0.45079939666543983
200,200.0,50,#3/0,#6,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,0.9015987933308797
200,200.0,75,#3/0,#6,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,1.3523981899963196
200,200.0,100,#3/0,#6,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,1.8031975866617593
200,200.0,125,#3/0,#6,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,2.253996983327199
200,200.0,150,#3/0,#6,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,200,2.704796379992639
200,200.0,175,#4/0,#4,2,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,230,2.6563110205980864
200,200.0,200,#250,#4,2,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,255,2.7410105579389032
200,200.0,225,#300,#3,2,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
200,200.0,250,#350,#2,2,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,1,CU,75 C,310,2.735312246043431
200,200.0,275,#3/0,#3,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,400,2.479396681659919
200,200.0,300,#3/0,#3,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,400,2.704796379992639
200,200.0,325,#3/0,#3,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,400,2.930196078325359
200,200.0,350,#4/0,#2,2,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,460,2.6563110205980864
200,200.0,375,#4/0,#2,2,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,460,2.8460475220693784
200,200.0,400,#250,#1,2,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,510,2.7410105579389032
200,200.0,425,#250,#1,2,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,510,2.912323717810085
200,200.0,450,#300,#1/0,2,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
200,200.0,475,#300,#1/0,2,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,570,2.8650896818007
200,200.0,500,#350,#2/0,2,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,620,2.735312246043431
200,200.0,525,#350,#2/0,2,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 2 pole,2,1,2,CU,75 C,620,2.8720778583456026
200,200.0,550,#4/0,#1/0,2,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.782802021578948
200,200.0,575,#4/0,#1/0,2,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.9092930225598095
200,200.0,600,#250,#2/0,2,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.7410105579389032
200,200.0,625,#250,#2/0,2,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.855219331186358
200,200.0,650,#250,#2/0,2,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.9694281044338124
200,200.0,675,#300,#3/0,2,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.7142954880217154
200,200.0,700,#300,#3/0,2,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.814824950541038
200,200.0,725,#300,#3/0,2,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.915354413060361
200,200.0,750,#350,#3/0,2,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.7353122460434305
200,200.0,775,#350,#3/0,2,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.8264893209115454
200,200.0,800,#350,#3/0,2,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.9176663957796594
200,200.0,825,#400,#4/0,2,208.0,100,#3/0,5,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 200A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.7954069858502035
200,20.0,1,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.0015615691100490838
200,20.0,25,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.03903922775122709
200,20.0,50,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.07807845550245418
200,20.0,75,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.11711768325368128
200,20.0,100,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.15615691100490836
200,20.0,125,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.19519613875613545
200,20.0,150,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.23423536650736257
200,20.0,175,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.2732745942585897
200,20.0,200,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.3123138220098167
200,20.0,225,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.3513530497610438
200,20.0,250,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.3903922775122709
200,20.0,275,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.42943150526349805
200,20.0,300,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.46847073301472514
200,20.0,325,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.5075099607659521
200,20.0,350,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.5465491885171794
200,20.0,375,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.5855884162684064
200,20.0,400,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.6246276440196334
200,20.0,425,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.6636668717708607
200,20.0,450,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.7027060995220876
200,20.0,475,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.7417453272733147
200,20.0,500,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.7807845550245418
200,20.0,525,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.819823782775769
200,20.0,550,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.8588630105269961
200,20.0,575,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.8979022382782232
200,20.0,600,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.9369414660294503
200,20.0,625,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.9759806937806774
200,20.0,650,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.0150199215319042
200,20.0,675,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.0540591492831315
200,20.0,700,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.0930983770343587
200,20.0,725,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.1321376047855856
200,20.0,750,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.1711768325368128
200,20.0,775,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.21021606028804
200,20.0,800,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.2492552880392669
200,20.0,825,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.2882945157904941
200,20.0,850,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.3273337435417214
200,20.0,875,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.3663729712929482
200,20.0,900,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.4054121990441752
200,20.0,925,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.4444514267954023
200,20.0,950,#3/0,#6,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.4834906545466293
200,40.0,1,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.0031231382200981677
200,40.0,25,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.07807845550245418
200,40.0,50,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.15615691100490836
200,40.0,75,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.23423536650736257
200,40.0,100,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.3123138220098167
200,40.0,125,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.3903922775122709
200,40.0,150,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.46847073301472514
200,40.0,175,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.5465491885171794
200,40.0,200,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.6246276440196334
200,40.0,225,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.7027060995220876
200,40.0,250,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.7807845550245418
200,40.0,275,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.8588630105269961
200,40.0,300,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.9369414660294503
200,40.0,325,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.0150199215319042
200,40.0,350,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.0930983770343587
200,40.0,375,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.1711768325368128
200,40.0,400,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.2492552880392669
200,40.0,425,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.3273337435417214
200,40.0,450,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.4054121990441752
200,40.0,475,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.4834906545466293
200,40.0,500,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.5615691100490836
200,40.0,525,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.639647565551538
200,40.0,550,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.7177260210539922
200,40.0,575,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.7958044765564465
200,40.0,600,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.8738829320589006
200,40.0,625,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.9519613875613548
200,40.0,650,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.0300398430638085
200,40.0,675,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.108118298566263
200,40.0,700,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.1861967540687175
200,40.0,725,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.264275209571171
200,40.0,750,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.3423536650736256
200,40.0,775,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.42043212057608
200,40.0,800,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.4985105760785338
200,40.0,825,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.5765890315809883
200,40.0,850,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.654667487083443
200,40.0,875,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.7327459425858964
200,40.0,900,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.8108243980883505
200,40.0,925,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.8889028535908046
200,40.0,950,#3/0,#6,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.9669813090932586
200,60.0,1,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.004684707330147252
200,60.0,25,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.11711768325368128
200,60.0,50,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.23423536650736257
200,60.0,75,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.3513530497610438
200,60.0,100,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.46847073301472514
200,60.0,125,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.5855884162684064
200,60.0,150,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.7027060995220876
200,60.0,175,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.819823782775769
200,60.0,200,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.9369414660294503
200,60.0,225,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.0540591492831315
200,60.0,250,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.1711768325368128
200,60.0,275,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.2882945157904941
200,60.0,300,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.4054121990441752
200,60.0,325,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.5225298822978566
200,60.0,350,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.639647565551538
200,60.0,375,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.7567652488052192
200,60.0,400,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.8738829320589006
200,60.0,425,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.9910006153125819
200,60.0,450,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.108118298566263
200,60.0,475,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.2252359818199445
200,60.0,500,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.3423536650736256
200,60.0,525,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.459471348327307
200,60.0,550,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.5765890315809883
200,60.0,575,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.69370671483467
200,60.0,600,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.8108243980883505
200,60.0,625,#3/0,#6,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.9279420813420316
200,60.0,650,#4/0,#4,3,208.0,30,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
200,60.0,675,#4/0,#4,3,208.0,30,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.661851326441048
200,60.0,700,#4/0,#4,3,208.0,30,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.7604384126055317
200,60.0,725,#4/0,#4,3,208.0,30,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.8590254987700146
200,60.0,750,#4/0,#4,3,208.0,30,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.957612584934498
200,60.0,775,#250,#4,3,208.0,30,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.759443853941042
200,60.0,800,#250,#4,3,208.0,30,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.8484581718101083
200,60.0,825,#250,#4,3,208.0,30,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.9374724896791737
200,60.0,850,#300,#3,3,208.0,30,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.6639905449770467
200,60.0,875,#300,#3,3,208.0,30,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.742343208064607
200,60.0,900,#300,#3,3,208.0,30,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.820695871152167
200,60.0,925,#300,#3,3,208.0,30,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.899048534239727
200,60.0,950,#300,#3,3,208.0,30,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.9774011973272874
200,80.0,1,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.006246276440196335
200,80.0,25,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.15615691100490836
200,80.0,50,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.3123138220098167
200,80.0,75,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.46847073301472514
200,80.0,100,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.6246276440196334
200,80.0,125,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.7807845550245418
200,80.0,150,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.9369414660294503
200,80.0,175,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.0930983770343587
200,80.0,200,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.2492552880392669
200,80.0,225,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.4054121990441752
200,80.0,250,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.5615691100490836
200,80.0,275,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.7177260210539922
200,80.0,300,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.8738829320589006
200,80.0,325,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.0300398430638085
200,80.0,350,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.1861967540687175
200,80.0,375,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.3423536650736256
200,80.0,400,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.4985105760785338
200,80.0,425,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.654667487083443
200,80.0,450,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.8108243980883505
200,80.0,475,#3/0,#6,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.9669813090932586
200,80.0,500,#4/0,#4,3,208.0,40,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.6289889643862203
200,80.0,525,#4/0,#4,3,208.0,40,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.7604384126055317
200,80.0,550,#4/0,#4,3,208.0,40,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.891887860824843
200,80.0,575,#250,#4,3,208.0,40,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.729772414651354
200,80.0,600,#250,#4,3,208.0,40,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.8484581718101083
200,80.0,625,#250,#4,3,208.0,40,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.9671439289688633
200,80.0,650,#300,#3,3,208.0,40,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.716225653702087
200,80.0,675,#300,#3,3,208.0,40,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.820695871152167
200,80.0,700,#300,#3,3,208.0,40,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.9251660886022472
200,80.0,725,#350,#2,3,208.0,40,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.747785269885389
200,80.0,750,#350,#2,3,208.0,40,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.8425364860883335
200,80.0,775,#350,#2,3,208.0,40,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.937287702291278
200,80.0,800,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.4985105760785338
200,80.0,825,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.5765890315809883
200,80.0,850,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.654667487083443
200,80.0,875,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.7327459425858964
200,80.0,900,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.8108243980883505
200,80.0,925,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.8889028535908046
200,80.0,950,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.9669813090932586
200,100.0,1,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.007807845550245418
200,100.0,25,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.19519613875613545
200,100.0,50,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.3903922775122709
200,100.0,75,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.5855884162684063
200,100.0,100,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.7807845550245418
200,100.0,125,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.9759806937806771
200,100.0,150,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.1711768325368126
200,100.0,175,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.366372971292948
200,100.0,200,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.5615691100490836
200,100.0,225,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.7567652488052188
200,100.0,250,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.9519613875613542
200,100.0,275,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.1471575263174896
200,100.0,300,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.342353665073625
200,100.0,325,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.5375498038297604
200,100.0,350,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.732745942585896
200,100.0,375,#3/0,#6,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.9279420813420316
200,100.0,400,#4/0,#4,3,208.0,50,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.6289889643862203
200,100.0,425,#4/0,#4,3,208.0,50,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.793300774660359
200,100.0,450,#4/0,#4,3,208.0,50,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.9576125849344974
200,100.0,475,#250,#4,3,208.0,50,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.8187867325204197
200,100.0,500,#250,#4,3,208.0,50,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.967143928968863
200,100.0,525,#300,#3,3,208.0,50,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.742343208064607
200,100.0,550,#300,#3,3,208.0,50,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.8729309798772067
200,100.0,575,#350,#2,3,208.0,50,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.7240974658346526
200,100.0,600,#350,#2,3,208.0,50,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.8425364860883335
200,100.0,625,#350,#2,3,208.0,50,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.960975506342014
200,100.0,650,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.5375498038297604
200,100.0,675,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.6351478732078286
200,100.0,700,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.732745942585896
200,100.0,725,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.8303440119639642
200,100.0,750,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.9279420813420316
200,100.0,775,#4/0,#2,3,208.0,50,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.546833059249151
200,100.0,800,#4/0,#2,3,208.0,50,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.6289889643862203
200,100.0,825,#4/0,#2,3,208.0,50,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7111448695232894
200,100.0,850,#4/0,#2,3,208.0,50,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.793300774660359
200,100.0,875,#4/0,#2,3,208.0,50,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8754566797974284
200,100.0,900,#4/0,#2,3,208.0,50,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.9576125849344974
200,100.0,925,#250,#1,3,208.0,50,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.744608134296198
200,100.0,950,#250,#1,3,208.0,50,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8187867325204197
200,120.0,1,#3/0,#6,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.009369414660294504
200,120.0,25,#3/0,#6,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.23423536650736257
200,120.0,50,#3/0,#6,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.46847073301472514
200,120.0,75,#3/0,#6,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.7027060995220876
200,120.0,100,#3/0,#6,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.9369414660294503
200,120.0,125,#3/0,#6,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.1711768325368128
200,120.0,150,#3/0,#6,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.4054121990441752
200,120.0,175,#3/0,#6,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.639647565551538
200,120.0,200,#3/0,#6,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.8738829320589006
200,120.0,225,#3/0,#6,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.108118298566263
200,120.0,250,#3/0,#6,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.3423536650736256
200,120.0,275,#3/0,#6,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.5765890315809883
200,120.0,300,#3/0,#6,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.8108243980883505
200,120.0,325,#4/0,#4,3,208.0,60,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
200,120.0,350,#4/0,#4,3,208.0,60,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.7604384126055317
200,120.0,375,#4/0,#4,3,208.0,60,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.957612584934498
200,120.0,400,#250,#4,3,208.0,60,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.8484581718101083
200,120.0,425,#300,#3,3,208.0,60,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.6639905449770467
200,120.0,450,#300,#3,3,208.0,60,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.820695871152167
200,120.0,475,#300,#3,3,208.0,60,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.9774011973272874
200,120.0,500,#350,#2,3,208.0,60,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.8425364860883335
200,120.0,525,#350,#2,3,208.0,60,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.9846633103927505
200,120.0,550,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.5765890315809883
200,120.0,575,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.69370671483467
200,120.0,600,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.8108243980883505
200,120.0,625,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.9279420813420316
200,120.0,650,#4/0,#2,3,208.0,60,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
200,120.0,675,#4/0,#2,3,208.0,60,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.661851326441048
200,120.0,700,#4/0,#2,3,208.0,60,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7604384126055317
200,120.0,725,#4/0,#2,3,208.0,60,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8590254987700146
200,120.0,750,#4/0,#2,3,208.0,60,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
200,120.0,775,#250,#1,3,208.0,60,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.759443853941042
200,120.0,800,#250,#1,3,208.0,60,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8484581718101083
200,120.0,825,#250,#1,3,208.0,60,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9374724896791737
200,120.0,850,#300,#1/0,3,208.0,60,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.6639905449770467
200,120.0,875,#300,#1/0,3,208.0,60,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.742343208064607
200,120.0,900,#300,#1/0,3,208.0,60,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.820695871152167
200,120.0,925,#300,#1/0,3,208.0,60,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.899048534239727
200,120.0,950,#300,#1/0,3,208.0,60,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.9774011973272874
200,140.0,1,#3/0,#6,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.010930983770343584
200,140.0,25,#3/0,#6,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.2732745942585896
200,140.0,50,#3/0,#6,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.5465491885171792
200,140.0,75,#3/0,#6,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.819823782775769
200,140.0,100,#3/0,#6,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.0930983770343583
200,140.0,125,#3/0,#6,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.366372971292948
200,140.0,150,#3/0,#6,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.639647565551538
200,140.0,175,#3/0,#6,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.9129221598101271
200,140.0,200,#3/0,#6,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.1861967540687166
200,140.0,225,#3/0,#6,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.4594713483273063
200,140.0,250,#3/0,#6,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.732745942585896
200,140.0,275,#4/0,#4,3,208.0,70,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.530401878221737
200,140.0,300,#4/0,#4,3,208.0,70,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.7604384126055317
200,140.0,325,#4/0,#4,3,208.0,70,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.990474946989326
200,140.0,350,#250,#4,3,208.0,70,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.9078010503894856
200,140.0,375,#300,#3,3,208.0,70,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.742343208064607
200,140.0,400,#300,#3,3,208.0,70,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.9251660886022472
200,140.0,425,#350,#2,3,208.0,70,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.818848682037597
200,140.0,450,#350,#2,3,208.0,70,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.9846633103927505
200,140.0,475,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.5961086454566016
200,140.0,500,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.732745942585896
200,140.0,525,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.8693832397151913
200,140.0,550,#4/0,#2,3,208.0,70,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.530401878221737
200,140.0,575,#4/0,#2,3,208.0,70,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.645420145413634
200,140.0,600,#4/0,#2,3,208.0,70,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7604384126055317
200,140.0,625,#4/0,#2,3,208.0,70,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8754566797974284
200,140.0,650,#4/0,#2,3,208.0,70,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
200,140.0,675,#250,#1,3,208.0,70,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8039510128755754
200,140.0,700,#250,#1,3,208.0,70,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9078010503894856
200,140.0,725,#300,#1/0,3,208.0,70,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.650931767795787
200,140.0,750,#300,#1/0,3,208.0,70,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.742343208064607
200,140.0,775,#300,#1/0,3,208.0,70,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.833754648333427
200,140.0,800,#300,#1/0,3,208.0,70,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.9251660886022472
200,140.0,825,#350,#2/0,3,208.0,70,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.735941367860021
200,140.0,850,#350,#2/0,3,208.0,70,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.818848682037597
200,140.0,875,#350,#2/0,3,208.0,70,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.901755996215174
200,140.0,900,#350,#2/0,3,208.0,70,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927505
200,140.0,925,#4/0,#1/0,3,208.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.8371172574001293
200,140.0,950,#4/0,#1/0,3,208.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.9137961021947274
200,160.0,1,#3/0,#6,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.01249255288039267
200,160.0,25,#3/0,#6,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.3123138220098167
200,160.0,50,#3/0,#6,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.6246276440196334
200,160.0,75,#3/0,#6,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,0.9369414660294503
200,160.0,100,#3/0,#6,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.2492552880392669
200,160.0,125,#3/0,#6,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.5615691100490836
200,160.0,150,#3/0,#6,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,1.8738829320589006
200,160.0,175,#3/0,#6,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.1861967540687175
200,160.0,200,#3/0,#6,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.4985105760785338
200,160.0,225,#3/0,#6,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.8108243980883505
200,160.0,250,#4/0,#4,3,208.0,80,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.6289889643862203
200,160.0,275,#4/0,#4,3,208.0,80,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.891887860824843
200,160.0,300,#250,#4,3,208.0,80,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.8484581718101083
200,160.0,325,#300,#3,3,208.0,80,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.716225653702087
200,160.0,350,#300,#3,3,208.0,80,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.9251660886022472
