Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
200,160.0,375,#350,#2,3,208.0,80,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.8425364860883335
200,160.0,400,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.4985105760785338
200,160.0,425,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.654667487083443
200,160.0,450,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.8108243980883505
200,160.0,475,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.9669813090932586
200,160.0,500,#4/0,#2,3,208.0,80,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.6289889643862203
200,160.0,525,#4/0,#2,3,208.0,80,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7604384126055317
200,160.0,550,#4/0,#2,3,208.0,80,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.891887860824843
200,160.0,575,#250,#1,3,208.0,80,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.729772414651354
200,160.0,600,#250,#1,3,208.0,80,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8484581718101083
200,160.0,625,#250,#1,3,208.0,80,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9671439289688633
200,160.0,650,#300,#1/0,3,208.0,80,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.716225653702087
200,160.0,675,#300,#1/0,3,208.0,80,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.820695871152167
200,160.0,700,#300,#1/0,3,208.0,80,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.9251660886022472
200,160.0,725,#350,#2/0,3,208.0,80,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.747785269885389
200,160.0,750,#350,#2/0,3,208.0,80,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.8425364860883335
200,160.0,775,#350,#2/0,3,208.0,80,#3/0,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.937287702291278
200,160.0,800,#4/0,#1/0,3,208.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.8042548953453017
200,160.0,825,#4/0,#1/0,3,208.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.891887860824843
200,160.0,850,#4/0,#1/0,3,208.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.979520826304383
200,160.0,875,#250,#2/0,3,208.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.7693343337042724
200,160.0,900,#250,#2/0,3,208.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.8484581718101087
200,160.0,925,#250,#2/0,3,208.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.927582009915945
200,160.0,950,#300,#3/0,3,208.0,80,#3/0,3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.6465788420686995
200,180.0,1,#3/0,#6,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,0.014054121990441754
200,180.0,25,#3/0,#6,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,0.3513530497610438
200,180.0,50,#3/0,#6,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,0.7027060995220876
200,180.0,75,#3/0,#6,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,1.0540591492831315
200,180.0,100,#3/0,#6,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,1.4054121990441752
200,180.0,125,#3/0,#6,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,1.7567652488052192
200,180.0,150,#3/0,#6,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,2.108118298566263
200,180.0,175,#3/0,#6,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,2.4594713483273063
200,180.0,200,#3/0,#6,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,2.8108243980883505
200,180.0,225,#4/0,#4,3,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,230,2.661851326441048
200,180.0,250,#4/0,#4,3,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,230,2.957612584934498
200,180.0,275,#250,#4,3,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,255,2.9374724896791737
200,180.0,300,#300,#3,3,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,285,2.820695871152167
200,180.0,325,#350,#2,3,208.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,310,2.7714730739361246
200,180.0,350,#350,#2,3,208.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,310,2.9846633103927496
200,180.0,375,#3/0,#3,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,400,2.6351478732078286
200,180.0,400,#3/0,#3,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,400,2.8108243980883505
200,180.0,425,#3/0,#3,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,400,2.9865009229688724
200,180.0,450,#4/0,#2,3,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,460,2.661851326441048
200,180.0,475,#4/0,#2,3,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,460,2.8097319556877727
200,180.0,500,#4/0,#2,3,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
200,180.0,525,#250,#1,3,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,510,2.8039510128755754
200,180.0,550,#250,#1,3,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,510,2.9374724896791737
200,180.0,575,#300,#1/0,3,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,570,2.703166876520827
200,180.0,600,#300,#1/0,3,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,570,2.820695871152167
200,180.0,625,#300,#1/0,3,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,570,2.938224865783507
200,180.0,650,#350,#2/0,3,208.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,620,2.7714730739361246
200,180.0,675,#350,#2/0,3,208.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,620,2.878068192164437
200,180.0,700,#350,#2/0,3,208.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927496
200,180.0,725,#4/0,#1/0,3,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.8590254987700146
200,180.0,750,#4/0,#1/0,3,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.957612584934498
200,180.0,775,#250,#2/0,3,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.7594438539410424
200,180.0,800,#250,#2/0,3,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.8484581718101087
200,180.0,825,#250,#2/0,3,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.9374724896791737
200,180.0,850,#300,#3/0,3,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.6639905449770462
200,180.0,875,#300,#3/0,3,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.742343208064607
200,180.0,900,#300,#3/0,3,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.8206958711521666
200,180.0,925,#300,#3/0,3,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.899048534239727
200,180.0,950,#300,#3/0,3,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.9774011973272874
200,200.0,1,#3/0,#6,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,0.015615691100490835
200,200.0,25,#3/0,#6,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,0.3903922775122709
200,200.0,50,#3/0,#6,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,0.7807845550245418
200,200.0,75,#3/0,#6,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,1.1711768325368126
200,200.0,100,#3/0,#6,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,1.5615691100490836
200,200.0,125,#3/0,#6,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,1.9519613875613542
200,200.0,150,#3/0,#6,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,2.342353665073625
200,200.0,175,#3/0,#6,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,200,2.732745942585896
200,200.0,200,#4/0,#4,3,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,230,2.6289889643862203
200,200.0,225,#4/0,#4,3,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,230,2.9576125849344974
200,200.0,250,#250,#4,3,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,255,2.967143928968863
200,200.0,275,#300,#3,3,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,285,2.8729309798772067
200,200.0,300,#350,#2,3,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,1,CU,75 C,310,2.8425364860883335
200,200.0,325,#3/0,#3,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,400,2.5375498038297604
200,200.0,350,#3/0,#3,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,400,2.732745942585896
200,200.0,375,#3/0,#3,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,400,2.9279420813420316
200,200.0,400,#4/0,#2,3,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,460,2.6289889643862203
200,200.0,425,#4/0,#2,3,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,460,2.793300774660359
200,200.0,450,#4/0,#2,3,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,460,2.9576125849344974
200,200.0,475,#250,#1,3,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,510,2.8187867325204197
200,200.0,500,#250,#1,3,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,510,2.967143928968863
200,200.0,525,#300,#1/0,3,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,570,2.742343208064607
200,200.0,550,#300,#1/0,3,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,570,2.8729309798772067
200,200.0,575,#350,#2/0,3,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,620,2.7240974658346526
200,200.0,600,#350,#2/0,3,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,620,2.8425364860883335
200,200.0,625,#350,#2/0,3,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),208 V / 3 pole,3,1,2,CU,75 C,620,2.960975506342014
200,200.0,650,#4/0,#1/0,3,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.8480713780850717
200,200.0,675,#4/0,#1/0,3,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.9576125849344974
200,200.0,700,#250,#2/0,3,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.7693343337042724
200,200.0,725,#250,#2/0,3,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.8682391313365674
200,200.0,750,#250,#2/0,3,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.967143928968863
200,200.0,775,#300,#3/0,3,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.6988139507937396
200,200.0,800,#300,#3/0,3,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.7858724653354727
200,200.0,825,#300,#3/0,3,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.8729309798772062
200,200.0,850,#300,#3/0,3,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.9599894944189407
200,200.0,875,#350,#3/0,3,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7635771392525457
200,200.0,900,#350,#3/0,3,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.842536486088333
200,200.0,925,#350,#3/0,3,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.92149583292412
200,200.0,950,#400,#4/0,3,208.0,100,#3/0,5,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 200A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.7876137300108637
200,20.0,1,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.0007813856208867625
200,20.0,25,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.01953464052216906
200,20.0,50,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.03906928104433812
200,20.0,75,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.058603921566507185
200,20.0,100,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.07813856208867624
200,20.0,125,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.09767320261084529
200,20.0,150,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.11720784313301437
200,20.0,175,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.13674248365518343
200,20.0,200,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.15627712417735248
200,20.0,225,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.17581176469952153
200,20.0,250,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.19534640522169058
200,20.0,275,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.21488104574385966
200,20.0,300,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.23441568626602874
200,20.0,325,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.2539503267881978
200,20.0,350,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.27348496731036687
200,20.0,375,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.2930196078325359
200,20.0,400,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.31255424835470497
200,20.0,425,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.33208888887687404
200,20.0,450,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.35162352939904307
200,20.0,475,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.37115816992121214
200,20.0,500,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.39069281044338117
200,20.0,525,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.4102274509655503
200,20.0,550,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.4297620914877193
200,20.0,575,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.44929673200988834
200,20.0,600,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.4688313725320575
200,20.0,625,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.4883660130542266
200,20.0,650,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.5079006535763956
200,20.0,675,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.5274352940985647
200,20.0,700,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.5469699346207337
200,20.0,725,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.5665045751429028
200,20.0,750,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.5860392156650718
200,20.0,775,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.6055738561872409
200,20.0,800,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.6251084967094099
200,20.0,825,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.6446431372315791
200,20.0,850,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.6641777777537481
200,20.0,875,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.6837124182759171
200,20.0,900,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7032470587980861
200,20.0,925,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7227816993202554
200,20.0,950,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7423163398424243
200,20.0,975,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7618509803645934
200,20.0,1000,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7813856208867623
200,20.0,1025,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8009202614089316
200,20.0,1050,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8204549019311006
200,20.0,1075,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8399895424532696
200,20.0,1100,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8595241829754386
200,20.0,1125,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8790588234976079
200,20.0,1150,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8985934640197767
200,20.0,1175,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.9181281045419457
200,20.0,1200,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.937662745064115
200,20.0,1225,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.957197385586284
200,20.0,1250,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.9767320261084532
200,20.0,1275,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.996266666630622
200,20.0,1300,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0158013071527912
200,20.0,1325,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0353359476749602
200,20.0,1350,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0548705881971294
200,20.0,1375,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0744052287192984
200,20.0,1400,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0939398692414675
200,20.0,1425,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.1134745097636365
200,20.0,1450,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.1330091502858055
200,20.0,1475,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.1525437908079748
200,20.0,1500,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.1720784313301436
200,20.0,1525,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.1916130718523128
200,20.0,1550,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2111477123744818
200,20.0,1575,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2306823528966508
200,20.0,1600,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2502169934188199
200,20.0,1625,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2697516339409889
200,20.0,1650,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2892862744631581
200,20.0,1675,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.3088209149853274
200,20.0,1700,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.3283555555074962
200,20.0,1725,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.3478901960296652
200,20.0,1750,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.3674248365518342
200,20.0,1775,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.3869594770740035
200,20.0,1800,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4064941175961723
200,20.0,1825,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4260287581183415
200,20.0,1850,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4455633986405108
200,20.0,1875,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4650980391626796
200,20.0,1900,#3/0,#6,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4846326796848486
200,40.0,1,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.001562771241773525
200,40.0,25,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.03906928104433812
200,40.0,50,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.07813856208867624
200,40.0,75,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.11720784313301437
200,40.0,100,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.15627712417735248
200,40.0,125,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.19534640522169058
200,40.0,150,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.23441568626602874
200,40.0,175,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.27348496731036687
200,40.0,200,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.31255424835470497
200,40.0,225,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.35162352939904307
200,40.0,250,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.39069281044338117
200,40.0,275,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.4297620914877193
200,40.0,300,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.4688313725320575
200,40.0,325,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.5079006535763956
200,40.0,350,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.5469699346207337
200,40.0,375,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.5860392156650718
200,40.0,400,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.6251084967094099
200,40.0,425,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.6641777777537481
200,40.0,450,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7032470587980861
200,40.0,475,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7423163398424243
200,40.0,500,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7813856208867623
200,40.0,525,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8204549019311006
200,40.0,550,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8595241829754386
200,40.0,575,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8985934640197767
200,40.0,600,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.937662745064115
200,40.0,625,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.9767320261084532
200,40.0,650,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0158013071527912
200,40.0,675,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0548705881971294
200,40.0,700,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0939398692414675
200,40.0,725,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.1330091502858055
200,40.0,750,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.1720784313301436
200,40.0,775,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2111477123744818
200,40.0,800,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2502169934188199
200,40.0,825,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2892862744631581
200,40.0,850,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.3283555555074962
200,40.0,875,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.3674248365518342
200,40.0,900,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4064941175961723
200,40.0,925,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4455633986405108
200,40.0,950,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4846326796848486
200,40.0,975,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.5237019607291868
200,40.0,1000,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.5627712417735247
200,40.0,1025,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.6018405228178632
200,40.0,1050,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.6409098038622012
200,40.0,1075,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.6799790849065392
200,40.0,1100,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.7190483659508773
200,40.0,1125,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.7581176469952158
200,40.0,1150,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.7971869280395534
200,40.0,1175,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.8362562090838914
200,40.0,1200,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.87532549012823
200,40.0,1225,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.914394771172568
200,40.0,1250,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.9534640522169064
200,40.0,1275,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.992533333261244
200,40.0,1300,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.0316026143055823
200,40.0,1325,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.0706718953499204
200,40.0,1350,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.109741176394259
200,40.0,1375,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.148810457438597
200,40.0,1400,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.187879738482935
200,40.0,1425,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.226949019527273
200,40.0,1450,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.266018300571611
200,40.0,1475,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.3050875816159495
200,40.0,1500,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.344156862660287
200,40.0,1525,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.3832261437046256
200,40.0,1550,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.4222954247489636
200,40.0,1575,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.4613647057933017
200,40.0,1600,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.5004339868376397
200,40.0,1625,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.5395032678819778
200,40.0,1650,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.5785725489263163
200,40.0,1675,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.6176418299706548
200,40.0,1700,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.6567111110149924
200,40.0,1725,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.6957803920593304
200,40.0,1750,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.7348496731036684
200,40.0,1775,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.773918954148007
200,40.0,1800,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.8129882351923445
200,40.0,1825,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.852057516236683
200,40.0,1850,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.8911267972810215
200,40.0,1875,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.930196078325359
200,40.0,1900,#3/0,#6,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.969265359369697
200,60.0,1,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.0023441568626602874
200,60.0,25,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.058603921566507185
200,60.0,50,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.11720784313301437
200,60.0,75,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.17581176469952156
200,60.0,100,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.23441568626602874
200,60.0,125,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.293019607832536
200,60.0,150,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.3516235293990431
200,60.0,175,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.4102274509655503
200,60.0,200,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.4688313725320575
200,60.0,225,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.5274352940985647
200,60.0,250,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.586039215665072
200,60.0,275,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.6446431372315791
200,60.0,300,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7032470587980862
200,60.0,325,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7618509803645934
200,60.0,350,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8204549019311006
200,60.0,375,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8790588234976079
200,60.0,400,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.937662745064115
200,60.0,425,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.9962666666306222
200,60.0,450,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0548705881971294
200,60.0,475,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.1134745097636365
200,60.0,500,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.172078431330144
200,60.0,525,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2306823528966508
200,60.0,550,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2892862744631581
200,60.0,575,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.3478901960296652
200,60.0,600,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4064941175961725
200,60.0,625,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4650980391626796
200,60.0,650,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.5237019607291868
200,60.0,675,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.582305882295694
200,60.0,700,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.6409098038622012
200,60.0,725,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.6995137254287085
200,60.0,750,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.7581176469952158
200,60.0,775,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.816721568561723
200,60.0,800,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.87532549012823
200,60.0,825,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.9339294116947368
200,60.0,850,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.9925333332612445
200,60.0,875,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.0511372548277516
200,60.0,900,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.109741176394259
200,60.0,925,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.168345097960766
200,60.0,950,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.226949019527273
200,60.0,975,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.2855529410937803
200,60.0,1000,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.344156862660288
200,60.0,1025,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.4027607842267944
200,60.0,1050,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.4613647057933017
200,60.0,1075,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.519968627359809
200,60.0,1100,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.5785725489263163
200,60.0,1125,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.6371764704928236
200,60.0,1150,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.6957803920593304
200,60.0,1175,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.754384313625838
200,60.0,1200,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.812988235192345
200,60.0,1225,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.871592156758852
200,60.0,1250,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.930196078325359
200,60.0,1275,#3/0,#6,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.988799999891867
200,60.0,1300,#4/0,#4,2,480.0,30,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.5652374998918663
200,60.0,1325,#4/0,#4,2,480.0,30,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.614568990274402
200,60.0,1350,#4/0,#4,2,480.0,30,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.663900480656938
200,60.0,1375,#4/0,#4,2,480.0,30,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.7132319710394737
200,60.0,1400,#4/0,#4,2,480.0,30,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.7625634614220096
200,60.0,1425,#4/0,#4,2,480.0,30,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8118949518045455
200,60.0,1450,#4/0,#4,2,480.0,30,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8612264421870814
200,60.0,1475,#4/0,#4,2,480.0,30,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.9105579325696174
200,60.0,1500,#4/0,#4,2,480.0,30,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.9598894229521533
200,60.0,1525,#250,#4,2,480.0,30,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.717026715556938
200,60.0,1550,#250,#4,2,480.0,30,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.761568137123445
200,60.0,1575,#250,#4,2,480.0,30,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8061095586899523
200,60.0,1600,#250,#4,2,480.0,30,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.85065098025646
200,60.0,1625,#250,#4,2,480.0,30,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8951924018229667
200,60.0,1650,#250,#4,2,480.0,30,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.939733823389474
200,60.0,1675,#250,#4,2,480.0,30,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.9842752449559815
200,60.0,1700,#300,#3,2,480.0,30,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.666041346012441
200,60.0,1725,#300,#3,2,480.0,30,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7052478363949763
200,60.0,1750,#300,#3,2,480.0,30,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7444543267775128
200,60.0,1775,#300,#3,2,480.0,30,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7836608171600483
200,60.0,1800,#300,#3,2,480.0,30,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8228673075425847
200,60.0,1825,#300,#3,2,480.0,30,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8620737979251203
200,60.0,1850,#300,#3,2,480.0,30,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.901280288307656
200,60.0,1875,#300,#3,2,480.0,30,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.940486778690192
200,60.0,1900,#300,#3,2,480.0,30,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9796932690727282
200,80.0,1,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.00312554248354705
200,80.0,25,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.07813856208867624
200,80.0,50,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.15627712417735248
200,80.0,75,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.23441568626602874
200,80.0,100,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.31255424835470497
200,80.0,125,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.39069281044338117
200,80.0,150,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.4688313725320575
200,80.0,175,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.5469699346207337
200,80.0,200,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.6251084967094099
200,80.0,225,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7032470587980861
200,80.0,250,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7813856208867623
200,80.0,275,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8595241829754386
200,80.0,300,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.937662745064115
200,80.0,325,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0158013071527912
200,80.0,350,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0939398692414675
200,80.0,375,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.1720784313301436
200,80.0,400,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2502169934188199
200,80.0,425,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.3283555555074962
200,80.0,450,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4064941175961723
200,80.0,475,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4846326796848486
200,80.0,500,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.5627712417735247
200,80.0,525,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.6409098038622012
200,80.0,550,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.7190483659508773
200,80.0,575,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.7971869280395534
200,80.0,600,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.87532549012823
200,80.0,625,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.9534640522169064
200,80.0,650,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.0316026143055823
200,80.0,675,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.109741176394259
200,80.0,700,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.187879738482935
200,80.0,725,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.266018300571611
200,80.0,750,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.344156862660287
200,80.0,775,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.4222954247489636
200,80.0,800,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.5004339868376397
200,80.0,825,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.5785725489263163
200,80.0,850,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.6567111110149924
200,80.0,875,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.7348496731036684
200,80.0,900,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.8129882351923445
200,80.0,925,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.8911267972810215
