Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
200,80.0,950,#3/0,#6,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.969265359369697
200,80.0,975,#4/0,#4,2,480.0,40,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.5652374998918663
200,80.0,1000,#4/0,#4,2,480.0,40,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.631012820401914
200,80.0,1025,#4/0,#4,2,480.0,40,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.696788140911962
200,80.0,1050,#4/0,#4,2,480.0,40,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.7625634614220096
200,80.0,1075,#4/0,#4,2,480.0,40,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8283387819320573
200,80.0,1100,#4/0,#4,2,480.0,40,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8941141024421055
200,80.0,1125,#4/0,#4,2,480.0,40,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.9598894229521533
200,80.0,1150,#250,#4,2,480.0,40,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.7318738560791074
200,80.0,1175,#250,#4,2,480.0,40,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.791262418167783
200,80.0,1200,#250,#4,2,480.0,40,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8506509802564595
200,80.0,1225,#250,#4,2,480.0,40,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.9100395423451353
200,80.0,1250,#250,#4,2,480.0,40,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.969428104433812
200,80.0,1275,#300,#3,2,480.0,40,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.6660413460124412
200,80.0,1300,#300,#3,2,480.0,40,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.718316666522489
200,80.0,1325,#300,#3,2,480.0,40,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.770591987032537
200,80.0,1350,#300,#3,2,480.0,40,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8228673075425847
200,80.0,1375,#300,#3,2,480.0,40,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8751426280526324
200,80.0,1400,#300,#3,2,480.0,40,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9274179485626806
200,80.0,1425,#300,#3,2,480.0,40,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9796932690727282
200,80.0,1450,#350,#2,2,480.0,40,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.74990057802233
200,80.0,1475,#350,#2,2,480.0,40,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.797312656953749
200,80.0,1500,#350,#2,2,480.0,40,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8447247358851686
200,80.0,1525,#350,#2,2,480.0,40,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.892136814816588
200,80.0,1550,#350,#2,2,480.0,40,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.9395488937480074
200,80.0,1575,#350,#2,2,480.0,40,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.986960972679427
200,80.0,1600,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5004339868376397
200,80.0,1625,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5395032678819778
200,80.0,1650,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5785725489263163
200,80.0,1675,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.6176418299706548
200,80.0,1700,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.6567111110149924
200,80.0,1725,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.6957803920593304
200,80.0,1750,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.7348496731036684
200,80.0,1775,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.773918954148007
200,80.0,1800,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.8129882351923445
200,80.0,1825,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.852057516236683
200,80.0,1850,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.8911267972810215
200,80.0,1875,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.930196078325359
200,80.0,1900,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.969265359369697
200,100.0,1,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.003906928104433812
200,100.0,25,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.09767320261084529
200,100.0,50,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.19534640522169058
200,100.0,75,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.2930196078325359
200,100.0,100,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.39069281044338117
200,100.0,125,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.4883660130542265
200,100.0,150,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.5860392156650718
200,100.0,175,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.6837124182759171
200,100.0,200,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7813856208867623
200,100.0,225,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8790588234976077
200,100.0,250,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.976732026108453
200,100.0,275,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0744052287192984
200,100.0,300,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.1720784313301436
200,100.0,325,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2697516339409889
200,100.0,350,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.3674248365518342
200,100.0,375,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4650980391626796
200,100.0,400,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.5627712417735247
200,100.0,425,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.66044444438437
200,100.0,450,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.7581176469952153
200,100.0,475,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.8557908496060607
200,100.0,500,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.953464052216906
200,100.0,525,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.051137254827751
200,100.0,550,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.148810457438597
200,100.0,575,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.2464836600494418
200,100.0,600,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.344156862660287
200,100.0,625,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.4418300652711324
200,100.0,650,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.5395032678819778
200,100.0,675,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.637176470492823
200,100.0,700,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.7348496731036684
200,100.0,725,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.8325228757145138
200,100.0,750,#3/0,#6,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.930196078325359
200,100.0,775,#4/0,#4,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.5487936697643545
200,100.0,800,#4/0,#4,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.631012820401914
200,100.0,825,#4/0,#4,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.713231971039474
200,100.0,850,#4/0,#4,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.7954511216770337
200,100.0,875,#4/0,#4,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8776702723145937
200,100.0,900,#4/0,#4,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.9598894229521533
200,100.0,925,#250,#4,2,480.0,50,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.746720996601276
200,100.0,950,#250,#4,2,480.0,50,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8209566992121218
200,100.0,975,#250,#4,2,480.0,50,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8951924018229667
200,100.0,1000,#250,#4,2,480.0,50,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.969428104433812
200,100.0,1025,#300,#3,2,480.0,50,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.679110176139953
200,100.0,1050,#300,#3,2,480.0,50,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7444543267775128
200,100.0,1075,#300,#3,2,480.0,50,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8097984774150726
200,100.0,1100,#300,#3,2,480.0,50,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8751426280526324
200,100.0,1125,#300,#3,2,480.0,50,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9404867786901923
200,100.0,1150,#350,#2,2,480.0,50,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7261945385566198
200,100.0,1175,#350,#2,2,480.0,50,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7854596372208937
200,100.0,1200,#350,#2,2,480.0,50,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.844724735885168
200,100.0,1225,#350,#2,2,480.0,50,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.9039898345494426
200,100.0,1250,#350,#2,2,480.0,50,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.9632549332137166
200,100.0,1275,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.4906666665765553
200,100.0,1300,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5395032678819778
200,100.0,1325,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5883398691874007
200,100.0,1350,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.637176470492823
200,100.0,1375,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.6860130717982456
200,100.0,1400,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.7348496731036684
200,100.0,1425,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.783686274409091
200,100.0,1450,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.8325228757145138
200,100.0,1475,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.881359477019936
200,100.0,1500,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.930196078325359
200,100.0,1525,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.9790326796307816
200,100.0,1550,#4/0,#2,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5487936697643545
200,100.0,1575,#4/0,#2,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5899032450831343
200,100.0,1600,#4/0,#2,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.631012820401914
200,100.0,1625,#4/0,#2,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.6721223957206943
200,100.0,1650,#4/0,#2,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.713231971039474
200,100.0,1675,#4/0,#2,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.754341546358254
200,100.0,1700,#4/0,#2,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7954511216770337
200,100.0,1725,#4/0,#2,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.836560696995814
200,100.0,1750,#4/0,#2,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
200,100.0,1775,#4/0,#2,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.918779847633374
200,100.0,1800,#4/0,#2,2,480.0,50,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
200,100.0,1825,#250,#1,2,480.0,50,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.709603145295853
200,100.0,1850,#250,#1,2,480.0,50,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.746720996601276
200,100.0,1875,#250,#1,2,480.0,50,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7838388479066984
200,100.0,1900,#250,#1,2,480.0,50,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8209566992121218
200,120.0,1,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.004688313725320575
200,120.0,25,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.11720784313301437
200,120.0,50,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.23441568626602874
200,120.0,75,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.3516235293990431
200,120.0,100,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.4688313725320575
200,120.0,125,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.586039215665072
200,120.0,150,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7032470587980862
200,120.0,175,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8204549019311006
200,120.0,200,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.937662745064115
200,120.0,225,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0548705881971294
200,120.0,250,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.172078431330144
200,120.0,275,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2892862744631581
200,120.0,300,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4064941175961725
200,120.0,325,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.5237019607291868
200,120.0,350,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.6409098038622012
200,120.0,375,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.7581176469952158
200,120.0,400,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.87532549012823
200,120.0,425,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.9925333332612445
200,120.0,450,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.109741176394259
200,120.0,475,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.226949019527273
200,120.0,500,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.344156862660288
200,120.0,525,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.4613647057933017
200,120.0,550,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.5785725489263163
200,120.0,575,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.6957803920593304
200,120.0,600,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.812988235192345
200,120.0,625,#3/0,#6,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.930196078325359
200,120.0,650,#4/0,#4,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.5652374998918663
200,120.0,675,#4/0,#4,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.663900480656938
200,120.0,700,#4/0,#4,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.7625634614220096
200,120.0,725,#4/0,#4,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8612264421870814
200,120.0,750,#4/0,#4,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.9598894229521533
200,120.0,775,#250,#4,2,480.0,60,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.761568137123445
200,120.0,800,#250,#4,2,480.0,60,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.85065098025646
200,120.0,825,#250,#4,2,480.0,60,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.939733823389474
200,120.0,850,#300,#3,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.666041346012441
200,120.0,875,#300,#3,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7444543267775128
200,120.0,900,#300,#3,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8228673075425847
200,120.0,925,#300,#3,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.901280288307656
200,120.0,950,#300,#3,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9796932690727282
200,120.0,975,#350,#2,2,480.0,60,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7736066174880394
200,120.0,1000,#350,#2,2,480.0,60,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.844724735885168
200,120.0,1025,#350,#2,2,480.0,60,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.915842854282298
200,120.0,1050,#350,#2,2,480.0,60,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.986960972679427
200,120.0,1075,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.519968627359809
200,120.0,1100,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5785725489263163
200,120.0,1125,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.6371764704928236
200,120.0,1150,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.6957803920593304
200,120.0,1175,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.754384313625838
200,120.0,1200,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.812988235192345
200,120.0,1225,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.871592156758852
200,120.0,1250,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.930196078325359
200,120.0,1275,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.988799999891867
200,120.0,1300,#4/0,#2,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5652374998918663
200,120.0,1325,#4/0,#2,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.614568990274402
200,120.0,1350,#4/0,#2,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.663900480656938
200,120.0,1375,#4/0,#2,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7132319710394737
200,120.0,1400,#4/0,#2,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7625634614220096
200,120.0,1425,#4/0,#2,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8118949518045455
200,120.0,1450,#4/0,#2,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8612264421870814
200,120.0,1475,#4/0,#2,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9105579325696174
200,120.0,1500,#4/0,#2,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
200,120.0,1525,#250,#1,2,480.0,60,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.717026715556938
200,120.0,1550,#250,#1,2,480.0,60,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.761568137123445
200,120.0,1575,#250,#1,2,480.0,60,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8061095586899523
200,120.0,1600,#250,#1,2,480.0,60,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.85065098025646
200,120.0,1625,#250,#1,2,480.0,60,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8951924018229667
200,120.0,1650,#250,#1,2,480.0,60,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.939733823389474
200,120.0,1675,#250,#1,2,480.0,60,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9842752449559815
200,120.0,1700,#300,#1/0,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.666041346012441
200,120.0,1725,#300,#1/0,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7052478363949763
200,120.0,1750,#300,#1/0,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
200,120.0,1775,#300,#1/0,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7836608171600483
200,120.0,1800,#300,#1/0,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8228673075425847
200,120.0,1825,#300,#1/0,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8620737979251203
200,120.0,1850,#300,#1/0,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.901280288307656
200,120.0,1875,#300,#1/0,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.940486778690192
200,120.0,1900,#300,#1/0,2,480.0,60,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9796932690727282
200,140.0,1,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.005469699346207338
200,140.0,25,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.13674248365518343
200,140.0,50,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.27348496731036687
200,140.0,75,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.4102274509655503
200,140.0,100,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.5469699346207337
200,140.0,125,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.6837124182759171
200,140.0,150,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.8204549019311006
200,140.0,175,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.957197385586284
200,140.0,200,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0939398692414675
200,140.0,225,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2306823528966508
200,140.0,250,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.3674248365518342
200,140.0,275,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.5041673202070176
200,140.0,300,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.6409098038622012
200,140.0,325,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.7776522875173846
200,140.0,350,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.914394771172568
200,140.0,375,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.0511372548277516
200,140.0,400,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.187879738482935
200,140.0,425,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.3246222221381183
200,140.0,450,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.4613647057933017
200,140.0,475,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.598107189448485
200,140.0,500,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.7348496731036684
200,140.0,525,#3/0,#6,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.871592156758852
200,140.0,550,#4/0,#4,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.5323498396368427
200,140.0,575,#4/0,#4,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.6474566505294264
200,140.0,600,#4/0,#4,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.7625634614220105
200,140.0,625,#4/0,#4,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8776702723145937
200,140.0,650,#4/0,#4,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.9927770832071774
200,140.0,675,#250,#4,2,480.0,70,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.806109558689952
200,140.0,700,#250,#4,2,480.0,70,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.9100395423451353
200,140.0,725,#300,#3,2,480.0,70,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.6529725158849287
200,140.0,750,#300,#3,2,480.0,70,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.744454326777513
200,140.0,775,#300,#3,2,480.0,70,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.835936137670097
200,140.0,800,#300,#3,2,480.0,70,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9274179485626806
200,140.0,825,#350,#2,2,480.0,70,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.738047558289475
200,140.0,850,#350,#2,2,480.0,70,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8210186964194586
200,140.0,875,#350,#2,2,480.0,70,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.9039898345494426
200,140.0,900,#350,#2,2,480.0,70,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.986960972679427
200,140.0,925,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5297359476208934
200,140.0,950,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.598107189448485
200,140.0,975,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.6664784312760768
200,140.0,1000,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.7348496731036684
200,140.0,1025,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.8032209149312606
200,140.0,1050,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.871592156758852
200,140.0,1075,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.939963398586444
200,140.0,1100,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5323498396368427
200,140.0,1125,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5899032450831343
200,140.0,1150,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.6474566505294264
200,140.0,1175,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7050100559757184
200,140.0,1200,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7625634614220105
200,140.0,1225,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8201168668683017
200,140.0,1250,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
200,140.0,1275,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9352236777608858
200,140.0,1300,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9927770832071774
200,140.0,1325,#250,#1,2,480.0,70,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7541445668623608
200,140.0,1350,#250,#1,2,480.0,70,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.806109558689952
200,140.0,1375,#250,#1,2,480.0,70,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8580745505175438
200,140.0,1400,#250,#1,2,480.0,70,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9100395423451353
200,140.0,1425,#250,#1,2,480.0,70,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9620045341727272
200,140.0,1450,#300,#1/0,2,480.0,70,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6529725158849287
200,140.0,1475,#300,#1/0,2,480.0,70,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.698713421331221
200,140.0,1500,#300,#1/0,2,480.0,70,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.744454326777513
200,140.0,1525,#300,#1/0,2,480.0,70,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7901952322238044
200,140.0,1550,#300,#1/0,2,480.0,70,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.835936137670097
200,140.0,1575,#300,#1/0,2,480.0,70,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8816770431163885
200,140.0,1600,#300,#1/0,2,480.0,70,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9274179485626806
200,140.0,1625,#300,#1/0,2,480.0,70,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.973158854008972
200,140.0,1650,#350,#2/0,2,480.0,70,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.738047558289475
200,140.0,1675,#350,#2/0,2,480.0,70,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7795331273544663
200,140.0,1700,#350,#2/0,2,480.0,70,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8210186964194586
200,140.0,1725,#350,#2/0,2,480.0,70,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.862504265484451
200,140.0,1750,#350,#2/0,2,480.0,70,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9039898345494426
200,140.0,1775,#350,#2/0,2,480.0,70,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.945475403614435
200,140.0,1800,#350,#2/0,2,480.0,70,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679427
200,140.0,1825,#4/0,#1/0,2,480.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.8009323983862044
200,140.0,1850,#4/0,#1/0,2,480.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.8393013353503993
200,140.0,1875,#4/0,#1/0,2,480.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.877670272314594
200,140.0,1900,#4/0,#1/0,2,480.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.9160392092787886
200,160.0,1,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.0062510849670941
200,160.0,25,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.15627712417735248
200,160.0,50,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.31255424835470497
200,160.0,75,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.4688313725320575
200,160.0,100,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.6251084967094099
200,160.0,125,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.7813856208867623
200,160.0,150,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,0.937662745064115
200,160.0,175,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.0939398692414675
200,160.0,200,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.2502169934188199
200,160.0,225,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.4064941175961723
200,160.0,250,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.5627712417735247
200,160.0,275,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.7190483659508773
200,160.0,300,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,1.87532549012823
200,160.0,325,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.0316026143055823
200,160.0,350,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.187879738482935
200,160.0,375,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.344156862660287
200,160.0,400,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.5004339868376397
200,160.0,425,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.6567111110149924
200,160.0,450,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.8129882351923445
200,160.0,475,#3/0,#6,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.969265359369697
200,160.0,500,#4/0,#4,2,480.0,80,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.631012820401914
200,160.0,525,#4/0,#4,2,480.0,80,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.7625634614220096
200,160.0,550,#4/0,#4,2,480.0,80,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8941141024421055
200,160.0,575,#250,#4,2,480.0,80,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.7318738560791074
200,160.0,600,#250,#4,2,480.0,80,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8506509802564595
200,160.0,625,#250,#4,2,480.0,80,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.969428104433812
200,160.0,650,#300,#3,2,480.0,80,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.718316666522489
200,160.0,675,#300,#3,2,480.0,80,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8228673075425847
200,160.0,700,#300,#3,2,480.0,80,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9274179485626806
200,160.0,725,#350,#2,2,480.0,80,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.74990057802233
200,160.0,750,#350,#2,2,480.0,80,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8447247358851686
200,160.0,775,#350,#2,2,480.0,80,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.9395488937480074
200,160.0,800,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5004339868376397
200,160.0,825,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5785725489263163
200,160.0,850,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.6567111110149924
200,160.0,875,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.7348496731036684
200,160.0,900,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.8129882351923445
200,160.0,925,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.8911267972810215
200,160.0,950,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.969265359369697
200,160.0,975,#4/0,#2,2,480.0,80,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5652374998918663
200,160.0,1000,#4/0,#2,2,480.0,80,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.631012820401914
200,160.0,1025,#4/0,#2,2,480.0,80,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.696788140911962
200,160.0,1050,#4/0,#2,2,480.0,80,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7625634614220096
200,160.0,1075,#4/0,#2,2,480.0,80,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8283387819320573
200,160.0,1100,#4/0,#2,2,480.0,80,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8941141024421055
200,160.0,1125,#4/0,#2,2,480.0,80,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
200,160.0,1150,#250,#1,2,480.0,80,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7318738560791074
200,160.0,1175,#250,#1,2,480.0,80,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.791262418167783
200,160.0,1200,#250,#1,2,480.0,80,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8506509802564595
200,160.0,1225,#250,#1,2,480.0,80,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9100395423451353
200,160.0,1250,#250,#1,2,480.0,80,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.969428104433812
200,160.0,1275,#300,#1/0,2,480.0,80,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6660413460124412
200,160.0,1300,#300,#1/0,2,480.0,80,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.718316666522489
200,160.0,1325,#300,#1/0,2,480.0,80,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.770591987032537
200,160.0,1350,#300,#1/0,2,480.0,80,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8228673075425847
200,160.0,1375,#300,#1/0,2,480.0,80,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8751426280526324
200,160.0,1400,#300,#1/0,2,480.0,80,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9274179485626806
200,160.0,1425,#300,#1/0,2,480.0,80,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9796932690727282
200,160.0,1450,#350,#2/0,2,480.0,80,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.74990057802233
200,160.0,1475,#350,#2/0,2,480.0,80,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.797312656953749
200,160.0,1500,#350,#2/0,2,480.0,80,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8447247358851686
200,160.0,1525,#350,#2/0,2,480.0,80,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.892136814816588
200,160.0,1550,#350,#2/0,2,480.0,80,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9395488937480074
200,160.0,1575,#350,#2/0,2,480.0,80,#3/0,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679427
200,160.0,1600,#4/0,#1/0,2,480.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.806413675095375
200,160.0,1625,#4/0,#1/0,2,480.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.850263888768741
200,160.0,1650,#4/0,#1/0,2,480.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.894114102442106
200,160.0,1675,#4/0,#1/0,2,480.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.9379643161154716
200,160.0,1700,#4/0,#1/0,2,480.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.9818145297888363
200,160.0,1725,#250,#2/0,2,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.7318738560791074
200,160.0,1750,#250,#2/0,2,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.771466230804892
200,160.0,1775,#250,#2/0,2,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.8110586055306754
200,160.0,1800,#250,#2/0,2,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.85065098025646
200,160.0,1825,#250,#2/0,2,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.890243354982244
200,160.0,1850,#250,#2/0,2,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.929835729708028
200,160.0,1875,#250,#2/0,2,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.9694281044338124
200,160.0,1900,#300,#3/0,2,480.0,80,#3/0,3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.6486162391757584
200,180.0,1,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,0.007032470587980861
200,180.0,25,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,0.17581176469952153
200,180.0,50,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,0.35162352939904307
200,180.0,75,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,0.5274352940985646
200,180.0,100,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,0.7032470587980861
200,180.0,125,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,0.8790588234976077
200,180.0,150,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,1.0548705881971292
200,180.0,175,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,1.2306823528966508
200,180.0,200,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,1.4064941175961723
200,180.0,225,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,1.5823058822956937
200,180.0,250,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,1.7581176469952153
200,180.0,275,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,1.9339294116947365
200,180.0,300,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,2.1097411763942584
200,180.0,325,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,2.2855529410937803
200,180.0,350,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,2.4613647057933017
200,180.0,375,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,2.637176470492823
200,180.0,400,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,2.8129882351923445
200,180.0,425,#3/0,#6,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,2.988799999891866
200,180.0,450,#4/0,#4,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,230,2.663900480656938
200,180.0,475,#4/0,#4,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,230,2.8118949518045455
200,180.0,500,#4/0,#4,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,230,2.9598894229521533
200,180.0,525,#250,#4,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,255,2.8061095586899523
200,180.0,550,#250,#4,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,255,2.939733823389474
200,180.0,575,#300,#3,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,285,2.7052478363949763
200,180.0,600,#300,#3,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,285,2.8228673075425847
200,180.0,625,#300,#3,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,285,2.940486778690192
200,180.0,650,#350,#2,2,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,310,2.7736066174880394
200,180.0,675,#350,#2,2,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,310,2.8802837950837326
200,180.0,700,#350,#2,2,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,310,2.986960972679426
200,180.0,725,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,400,2.549270588143062
200,180.0,750,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,400,2.637176470492823
200,180.0,775,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,400,2.725082352842584
200,180.0,800,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,400,2.8129882351923445
200,180.0,825,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,400,2.9008941175421055
200,180.0,850,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,400,2.988799999891866
200,180.0,875,#4/0,#2,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,460,2.5899032450831343
200,180.0,900,#4/0,#2,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,460,2.663900480656938
200,180.0,925,#4/0,#2,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,460,2.7378977162307416
200,180.0,950,#4/0,#2,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,460,2.8118949518045455
200,180.0,975,#4/0,#2,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,460,2.8858921873783494
200,180.0,1000,#4/0,#2,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
200,180.0,1025,#250,#1,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,510,2.7392974263401917
200,180.0,1050,#250,#1,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,510,2.8061095586899523
200,180.0,1075,#250,#1,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,510,2.8729216910397133
200,180.0,1100,#250,#1,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,510,2.939733823389474
200,180.0,1125,#300,#1/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
200,180.0,1150,#300,#1/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7052478363949763
200,180.0,1175,#300,#1/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7640575719687805
200,180.0,1200,#300,#1/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,570,2.8228673075425847
200,180.0,1225,#300,#1/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,570,2.881677043116388
200,180.0,1250,#300,#1/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,570,2.940486778690192
200,180.0,1275,#300,#1/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9992965142639956
200,180.0,1300,#350,#2/0,2,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,620,2.7736066174880394
200,180.0,1325,#350,#2/0,2,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,620,2.8269452062858855
200,180.0,1350,#350,#2/0,2,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,620,2.8802837950837326
