Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
200,180.0,1375,#350,#2/0,2,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,620,2.9336223838815796
200,180.0,1400,#350,#2/0,2,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679426
200,180.0,1425,#4/0,#1/0,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.811894951804546
200,180.0,1450,#4/0,#1/0,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.861226442187082
200,180.0,1475,#4/0,#1/0,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.9105579325696183
200,180.0,1500,#4/0,#1/0,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.9598894229521537
200,180.0,1525,#250,#2/0,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.717026715556938
200,180.0,1550,#250,#2/0,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.761568137123445
200,180.0,1575,#250,#2/0,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.8061095586899523
200,180.0,1600,#250,#2/0,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.85065098025646
200,180.0,1625,#250,#2/0,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.8951924018229667
200,180.0,1650,#250,#2/0,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.939733823389474
200,180.0,1675,#250,#2/0,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.9842752449559815
200,180.0,1700,#300,#3/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.666041346012441
200,180.0,1725,#300,#3/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7052478363949763
200,180.0,1750,#300,#3/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7444543267775128
200,180.0,1775,#300,#3/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7836608171600483
200,180.0,1800,#300,#3/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8228673075425847
200,180.0,1825,#300,#3/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8620737979251203
200,180.0,1850,#300,#3/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.901280288307656
200,180.0,1875,#300,#3/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.940486778690192
200,180.0,1900,#300,#3/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9796932690727282
200,200.0,1,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,0.007813856208867624
200,200.0,25,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,0.19534640522169058
200,200.0,50,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,0.39069281044338117
200,200.0,75,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,0.5860392156650718
200,200.0,100,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,0.7813856208867623
200,200.0,125,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,0.976732026108453
200,200.0,150,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,1.1720784313301436
200,200.0,175,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,1.3674248365518342
200,200.0,200,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,1.5627712417735247
200,200.0,225,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,1.7581176469952153
200,200.0,250,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,1.953464052216906
200,200.0,275,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,2.148810457438597
200,200.0,300,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,2.344156862660287
200,200.0,325,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,2.5395032678819778
200,200.0,350,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,2.7348496731036684
200,200.0,375,#3/0,#6,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,200,2.930196078325359
200,200.0,400,#4/0,#4,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,230,2.631012820401914
200,200.0,425,#4/0,#4,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,230,2.7954511216770337
200,200.0,450,#4/0,#4,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,230,2.9598894229521533
200,200.0,475,#250,#4,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,255,2.8209566992121218
200,200.0,500,#250,#4,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,255,2.969428104433812
200,200.0,525,#300,#3,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,285,2.7444543267775128
200,200.0,550,#300,#3,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,285,2.8751426280526324
200,200.0,575,#350,#2,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,310,2.7261945385566198
200,200.0,600,#350,#2,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,310,2.844724735885168
200,200.0,625,#350,#2,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,1,CU,75 C,310,2.9632549332137166
200,200.0,650,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,400,2.5395032678819778
200,200.0,675,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,400,2.637176470492823
200,200.0,700,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,400,2.7348496731036684
200,200.0,725,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,400,2.8325228757145138
200,200.0,750,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,400,2.930196078325359
200,200.0,775,#4/0,#2,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,460,2.5487936697643545
200,200.0,800,#4/0,#2,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,460,2.631012820401914
200,200.0,825,#4/0,#2,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,460,2.713231971039474
200,200.0,850,#4/0,#2,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,460,2.7954511216770337
200,200.0,875,#4/0,#2,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
200,200.0,900,#4/0,#2,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
200,200.0,925,#250,#1,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,510,2.746720996601276
200,200.0,950,#250,#1,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,510,2.8209566992121218
200,200.0,975,#250,#1,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,510,2.8951924018229667
200,200.0,1000,#250,#1,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,510,2.969428104433812
200,200.0,1025,#300,#1/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,570,2.679110176139953
200,200.0,1050,#300,#1/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
200,200.0,1075,#300,#1/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,570,2.8097984774150726
200,200.0,1100,#300,#1/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,570,2.8751426280526324
200,200.0,1125,#300,#1/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901923
200,200.0,1150,#350,#2/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,620,2.7261945385566198
200,200.0,1175,#350,#2/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,620,2.7854596372208937
200,200.0,1200,#350,#2/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,620,2.844724735885168
200,200.0,1225,#350,#2/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,620,2.9039898345494426
200,200.0,1250,#350,#2/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 2 pole,2,1,2,CU,75 C,620,2.9632549332137166
200,200.0,1275,#4/0,#1/0,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.795451121677034
200,200.0,1300,#4/0,#1/0,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.850263888768741
200,200.0,1325,#4/0,#1/0,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.905076655860448
200,200.0,1350,#4/0,#1/0,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.9598894229521537
200,200.0,1375,#250,#2/0,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.7219757623976615
200,200.0,1400,#250,#2/0,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.771466230804892
200,200.0,1425,#250,#2/0,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.8209566992121218
200,200.0,1450,#250,#2/0,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.8704471676193517
200,200.0,1475,#250,#2/0,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.919937636026582
200,200.0,1500,#250,#2/0,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.9694281044338124
200,200.0,1525,#300,#3/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.657328792594099
200,200.0,1550,#300,#3/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.700891559685805
200,200.0,1575,#300,#3/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7444543267775123
200,200.0,1600,#300,#3/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7880170938692186
200,200.0,1625,#300,#3/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8315798609609253
200,200.0,1650,#300,#3/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8751426280526315
200,200.0,1675,#300,#3/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9187053951443382
200,200.0,1700,#300,#3/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9622681622360445
200,200.0,1725,#350,#3/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7261945385566193
200,200.0,1750,#350,#3/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7657046043328024
200,200.0,1775,#350,#3/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.805214670108985
200,200.0,1800,#350,#3/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
200,200.0,1825,#350,#3/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.884234801661351
200,200.0,1850,#350,#3/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9237448674375335
200,200.0,1875,#350,#3/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9632549332137166
200,200.0,1900,#400,#4/0,2,480.0,100,#3/0,5,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 200A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.7897596990101023
200,20.0,1,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.0006766799476879363
200,20.0,25,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.016916998692198405
200,20.0,50,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.03383399738439681
200,20.0,75,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.05075099607659522
200,20.0,100,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.06766799476879362
200,20.0,125,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.08458499346099203
200,20.0,150,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.10150199215319045
200,20.0,175,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.11841899084538884
200,20.0,200,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.13533598953758724
200,20.0,225,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.15225298822978567
200,20.0,250,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.16916998692198407
200,20.0,275,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.18608698561418247
200,20.0,300,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2030039843063809
200,20.0,325,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2199209829985793
200,20.0,350,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2368379816907777
200,20.0,375,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2537549803829761
200,20.0,400,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2706719790751745
200,20.0,425,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.28758897776737297
200,20.0,450,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.30450597645957134
200,20.0,475,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.3214229751517697
200,20.0,500,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.33833997384396813
200,20.0,525,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.35525697253616656
200,20.0,550,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.37217397122836493
200,20.0,575,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.3890909699205634
200,20.0,600,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.4060079686127618
200,20.0,625,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.4229249673049602
200,20.0,650,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.4398419659971586
200,20.0,675,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.45675896468935695
200,20.0,700,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.4736759633815554
200,20.0,725,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.49059296207375375
200,20.0,750,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.5075099607659522
200,20.0,775,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.5244269594581507
200,20.0,800,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.541343958150349
200,20.0,825,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.5582609568425475
200,20.0,850,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.5751779555347459
200,20.0,875,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.5920949542269442
200,20.0,900,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6090119529191427
200,20.0,925,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6259289516113411
200,20.0,950,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6428459503035394
200,20.0,975,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6597629489957378
200,20.0,1000,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6766799476879363
200,20.0,1025,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6935969463801347
200,20.0,1050,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7105139450723331
200,20.0,1075,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7274309437645315
200,20.0,1100,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7443479424567299
200,20.0,1125,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7612649411489284
200,20.0,1150,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7781819398411268
200,20.0,1175,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7950989385333251
200,20.0,1200,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8120159372255236
200,20.0,1225,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8289329359177221
200,20.0,1250,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8458499346099204
200,20.0,1275,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8627669333021188
200,20.0,1300,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8796839319943172
200,20.0,1325,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8966009306865157
200,20.0,1350,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9135179293787139
200,20.0,1375,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9304349280709122
200,20.0,1400,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9473519267631108
200,20.0,1425,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9642689254553092
200,20.0,1450,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9811859241475075
200,20.0,1475,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.998102922839706
200,20.0,1500,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0150199215319045
200,20.0,1525,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0319369202241029
200,20.0,1550,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0488539189163013
200,20.0,1575,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0657709176084997
200,20.0,1600,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.082687916300698
200,20.0,1625,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0996049149928966
200,20.0,1650,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.116521913685095
200,20.0,1675,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.1334389123772932
200,20.0,1700,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.1503559110694919
200,20.0,1725,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.1672729097616903
200,20.0,1750,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.1841899084538885
200,20.0,1775,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2011069071460871
200,20.0,1800,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2180239058382853
200,20.0,1825,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2349409045304838
200,20.0,1850,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2518579032226822
200,20.0,1875,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2687749019148804
200,20.0,1900,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2856919006070788
200,20.0,1925,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.3026088992992773
200,20.0,1950,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.3195258979914757
200,20.0,1975,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.336442896683674
200,20.0,2000,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.3533598953758725
200,20.0,2025,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.370276894068071
200,20.0,2050,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.3871938927602694
200,20.0,2075,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4041108914524678
200,20.0,2100,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4210278901446662
200,20.0,2125,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4379448888368644
200,20.0,2150,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.454861887529063
200,20.0,2175,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4717788862212615
200,20.0,2200,#3/0,#6,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4886958849134597
200,40.0,1,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.0013533598953758726
200,40.0,25,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.03383399738439681
200,40.0,50,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.06766799476879362
200,40.0,75,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.10150199215319045
200,40.0,100,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.13533598953758724
200,40.0,125,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.16916998692198407
200,40.0,150,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2030039843063809
200,40.0,175,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2368379816907777
200,40.0,200,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2706719790751745
200,40.0,225,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.30450597645957134
200,40.0,250,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.33833997384396813
200,40.0,275,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.37217397122836493
200,40.0,300,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.4060079686127618
200,40.0,325,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.4398419659971586
200,40.0,350,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.4736759633815554
200,40.0,375,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.5075099607659522
200,40.0,400,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.541343958150349
200,40.0,425,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.5751779555347459
200,40.0,450,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6090119529191427
200,40.0,475,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6428459503035394
200,40.0,500,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6766799476879363
200,40.0,525,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7105139450723331
200,40.0,550,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7443479424567299
200,40.0,575,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7781819398411268
200,40.0,600,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8120159372255236
200,40.0,625,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8458499346099204
200,40.0,650,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8796839319943172
200,40.0,675,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9135179293787139
200,40.0,700,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9473519267631108
200,40.0,725,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9811859241475075
200,40.0,750,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0150199215319045
200,40.0,775,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0488539189163013
200,40.0,800,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.082687916300698
200,40.0,825,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.116521913685095
200,40.0,850,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.1503559110694919
200,40.0,875,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.1841899084538885
200,40.0,900,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2180239058382853
200,40.0,925,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2518579032226822
200,40.0,950,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2856919006070788
200,40.0,975,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.3195258979914757
200,40.0,1000,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.3533598953758725
200,40.0,1025,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.3871938927602694
200,40.0,1050,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4210278901446662
200,40.0,1075,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.454861887529063
200,40.0,1100,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4886958849134597
200,40.0,1125,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.5225298822978568
200,40.0,1150,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.5563638796822536
200,40.0,1175,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.5901978770666503
200,40.0,1200,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.6240318744510471
200,40.0,1225,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.6578658718354442
200,40.0,1250,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.6916998692198408
200,40.0,1275,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.7255338666042377
200,40.0,1300,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.7593678639886343
200,40.0,1325,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.7932018613730314
200,40.0,1350,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.8270358587574278
200,40.0,1375,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.8608698561418244
200,40.0,1400,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.8947038535262215
200,40.0,1425,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.9285378509106184
200,40.0,1450,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.962371848295015
200,40.0,1475,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.996205845679412
200,40.0,1500,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.030039843063809
200,40.0,1525,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.0638738404482058
200,40.0,1550,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.0977078378326026
200,40.0,1575,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.1315418352169995
200,40.0,1600,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.165375832601396
200,40.0,1625,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.199209829985793
200,40.0,1650,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.23304382737019
200,40.0,1675,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.2668778247545864
200,40.0,1700,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.3007118221389837
200,40.0,1725,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.3345458195233806
200,40.0,1750,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.368379816907777
200,40.0,1775,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.4022138142921743
200,40.0,1800,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.4360478116765707
200,40.0,1825,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.4698818090609675
200,40.0,1850,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.5037158064453644
200,40.0,1875,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.537549803829761
200,40.0,1900,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.5713838012141577
200,40.0,1925,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.6052177985985545
200,40.0,1950,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.6390517959829514
200,40.0,1975,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.672885793367348
200,40.0,2000,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.706719790751745
200,40.0,2025,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.740553788136142
200,40.0,2050,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.7743877855205388
200,40.0,2075,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.8082217829049356
200,40.0,2100,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.8420557802893325
200,40.0,2125,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.875889777673729
200,40.0,2150,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.909723775058126
200,40.0,2175,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.943557772442523
200,40.0,2200,#3/0,#6,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.9773917698269194
200,60.0,1,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.002030039843063809
200,60.0,25,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.05075099607659522
200,60.0,50,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.10150199215319045
200,60.0,75,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.15225298822978567
200,60.0,100,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2030039843063809
200,60.0,125,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2537549803829761
200,60.0,150,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.30450597645957134
200,60.0,175,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.35525697253616656
200,60.0,200,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.4060079686127618
200,60.0,225,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.45675896468935695
200,60.0,250,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.5075099607659522
200,60.0,275,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.5582609568425475
200,60.0,300,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6090119529191427
200,60.0,325,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6597629489957378
200,60.0,350,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7105139450723331
200,60.0,375,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7612649411489284
200,60.0,400,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8120159372255236
200,60.0,425,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8627669333021188
200,60.0,450,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9135179293787139
200,60.0,475,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9642689254553092
200,60.0,500,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0150199215319045
200,60.0,525,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0657709176084997
200,60.0,550,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.116521913685095
200,60.0,575,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.1672729097616903
200,60.0,600,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2180239058382853
200,60.0,625,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2687749019148804
200,60.0,650,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.3195258979914757
200,60.0,675,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.370276894068071
200,60.0,700,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4210278901446662
200,60.0,725,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4717788862212615
200,60.0,750,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.5225298822978568
200,60.0,775,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.5732808783744519
200,60.0,800,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.6240318744510471
200,60.0,825,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.6747828705276424
200,60.0,850,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.7255338666042377
200,60.0,875,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.776284862680833
200,60.0,900,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.8270358587574278
200,60.0,925,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.8777868548340233
200,60.0,950,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.9285378509106184
200,60.0,975,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.9792888469872136
200,60.0,1000,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.030039843063809
200,60.0,1025,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.080790839140404
200,60.0,1050,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.1315418352169995
200,60.0,1075,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.1822928312935943
200,60.0,1100,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.23304382737019
200,60.0,1125,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.283794823446785
200,60.0,1150,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.3345458195233806
200,60.0,1175,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.3852968155999754
200,60.0,1200,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.4360478116765707
200,60.0,1225,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.486798807753166
200,60.0,1250,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.537549803829761
200,60.0,1275,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.5883007999063565
200,60.0,1300,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.6390517959829514
200,60.0,1325,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.689802792059547
200,60.0,1350,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.740553788136142
200,60.0,1375,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.7913047842127376
200,60.0,1400,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.8420557802893325
200,60.0,1425,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.8928067763659273
200,60.0,1450,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.943557772442523
