Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
200,60.0,1475,#3/0,#6,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.994308768519118
200,60.0,1500,#4/0,#4,3,480.0,30,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
200,60.0,1525,#4/0,#4,3,480.0,30,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.605985310947841
200,60.0,1550,#4/0,#4,3,480.0,30,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.648706381619117
200,60.0,1575,#4/0,#4,3,480.0,30,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6914274522903927
200,60.0,1600,#4/0,#4,3,480.0,30,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.7341485229616693
200,60.0,1625,#4/0,#4,3,480.0,30,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.776869593632945
200,60.0,1650,#4/0,#4,3,480.0,30,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.8195906643042212
200,60.0,1675,#4/0,#4,3,480.0,30,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.8623117349754974
200,60.0,1700,#4/0,#4,3,480.0,30,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.9050328056467736
200,60.0,1725,#4/0,#4,3,480.0,30,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.9477538763180497
200,60.0,1750,#4/0,#4,3,480.0,30,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.990474946989326
200,60.0,1775,#250,#4,3,480.0,30,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7386738464382607
200,60.0,1800,#250,#4,3,480.0,30,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7772467175148554
200,60.0,1825,#250,#4,3,480.0,30,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8158195885914505
200,60.0,1850,#250,#4,3,480.0,30,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.854392459668046
200,60.0,1875,#250,#4,3,480.0,30,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
200,60.0,1900,#250,#4,3,480.0,30,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.931538201821237
200,60.0,1925,#250,#4,3,480.0,30,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.9701110728978315
200,60.0,1950,#300,#3,3,480.0,30,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6483200123595343
200,60.0,1975,#300,#3,3,480.0,30,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6822728330308108
200,60.0,2000,#300,#3,3,480.0,30,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.716225653702087
200,60.0,2025,#300,#3,3,480.0,30,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.750178474373363
200,60.0,2050,#300,#3,3,480.0,30,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.784131295044639
200,60.0,2075,#300,#3,3,480.0,30,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8180841157159153
200,60.0,2100,#300,#3,3,480.0,30,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8520369363871914
200,60.0,2125,#300,#3,3,480.0,30,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.885989757058467
200,60.0,2150,#300,#3,3,480.0,30,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9199425777297434
200,60.0,2175,#300,#3,3,480.0,30,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9538953984010194
200,60.0,2200,#300,#3,3,480.0,30,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9878482190722955
200,80.0,1,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.002706719790751745
200,80.0,25,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.06766799476879362
200,80.0,50,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.13533598953758724
200,80.0,75,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2030039843063809
200,80.0,100,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2706719790751745
200,80.0,125,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.33833997384396813
200,80.0,150,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.4060079686127618
200,80.0,175,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.4736759633815554
200,80.0,200,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.541343958150349
200,80.0,225,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6090119529191427
200,80.0,250,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6766799476879363
200,80.0,275,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7443479424567299
200,80.0,300,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8120159372255236
200,80.0,325,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8796839319943172
200,80.0,350,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9473519267631108
200,80.0,375,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0150199215319045
200,80.0,400,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.082687916300698
200,80.0,425,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.1503559110694919
200,80.0,450,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2180239058382853
200,80.0,475,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2856919006070788
200,80.0,500,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.3533598953758725
200,80.0,525,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4210278901446662
200,80.0,550,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4886958849134597
200,80.0,575,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.5563638796822536
200,80.0,600,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.6240318744510471
200,80.0,625,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.6916998692198408
200,80.0,650,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.7593678639886343
200,80.0,675,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.8270358587574278
200,80.0,700,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.8947038535262215
200,80.0,725,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.962371848295015
200,80.0,750,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.030039843063809
200,80.0,775,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.0977078378326026
200,80.0,800,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.165375832601396
200,80.0,825,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.23304382737019
200,80.0,850,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.3007118221389837
200,80.0,875,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.368379816907777
200,80.0,900,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.4360478116765707
200,80.0,925,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.5037158064453644
200,80.0,950,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.5713838012141577
200,80.0,975,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.6390517959829514
200,80.0,1000,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.706719790751745
200,80.0,1025,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.7743877855205388
200,80.0,1050,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.8420557802893325
200,80.0,1075,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.909723775058126
200,80.0,1100,#3/0,#6,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.9773917698269194
200,80.0,1125,#4/0,#4,3,480.0,40,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
200,80.0,1150,#4/0,#4,3,480.0,40,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6202256678382665
200,80.0,1175,#4/0,#4,3,480.0,40,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.677187095399968
200,80.0,1200,#4/0,#4,3,480.0,40,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.7341485229616698
200,80.0,1225,#4/0,#4,3,480.0,40,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.7911099505233703
200,80.0,1250,#4/0,#4,3,480.0,40,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.848071378085072
200,80.0,1275,#4/0,#4,3,480.0,40,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.9050328056467736
200,80.0,1300,#4/0,#4,3,480.0,40,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.961994233208475
200,80.0,1325,#250,#4,3,480.0,40,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.725816222746062
200,80.0,1350,#250,#4,3,480.0,40,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7772467175148554
200,80.0,1375,#250,#4,3,480.0,40,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.828677212283649
200,80.0,1400,#250,#4,3,480.0,40,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.880107707052443
200,80.0,1425,#250,#4,3,480.0,40,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.931538201821237
200,80.0,1450,#250,#4,3,480.0,40,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.98296869659003
200,80.0,1475,#300,#3,3,480.0,40,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6709552261403853
200,80.0,1500,#300,#3,3,480.0,40,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.716225653702087
200,80.0,1525,#300,#3,3,480.0,40,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.7614960812637883
200,80.0,1550,#300,#3,3,480.0,40,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.80676650882549
200,80.0,1575,#300,#3,3,480.0,40,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8520369363871914
200,80.0,1600,#300,#3,3,480.0,40,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.897307363948892
200,80.0,1625,#300,#3,3,480.0,40,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.942577791510594
200,80.0,1650,#300,#3,3,480.0,40,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9878482190722955
200,80.0,1675,#350,#2,3,480.0,40,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.7509436437588204
200,80.0,1700,#350,#2,3,480.0,40,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.7920025041134298
200,80.0,1725,#350,#2,3,480.0,40,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.833061364468039
200,80.0,1750,#350,#2,3,480.0,40,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.874120224822648
200,80.0,1775,#350,#2,3,480.0,40,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9151790851772574
200,80.0,1800,#350,#2,3,480.0,40,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9562379455318664
200,80.0,1825,#350,#2,3,480.0,40,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9972968058864757
200,80.0,1850,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.5037158064453644
200,80.0,1875,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.537549803829761
200,80.0,1900,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.5713838012141577
200,80.0,1925,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.6052177985985545
200,80.0,1950,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.6390517959829514
200,80.0,1975,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.672885793367348
200,80.0,2000,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.706719790751745
200,80.0,2025,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.740553788136142
200,80.0,2050,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7743877855205388
200,80.0,2075,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.8082217829049356
200,80.0,2100,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.8420557802893325
200,80.0,2125,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.875889777673729
200,80.0,2150,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.909723775058126
200,80.0,2175,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.943557772442523
200,80.0,2200,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.9773917698269194
200,100.0,1,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.0033833997384396805
200,100.0,25,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.08458499346099202
200,100.0,50,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.16916998692198404
200,100.0,75,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.25375498038297606
200,100.0,100,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.3383399738439681
200,100.0,125,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.42292496730496015
200,100.0,150,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.5075099607659521
200,100.0,175,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.5920949542269441
200,100.0,200,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6766799476879362
200,100.0,225,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7612649411489282
200,100.0,250,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8458499346099203
200,100.0,275,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9304349280709121
200,100.0,300,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0150199215319042
200,100.0,325,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0996049149928961
200,100.0,350,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.1841899084538883
200,100.0,375,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2687749019148802
200,100.0,400,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.3533598953758723
200,100.0,425,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4379448888368642
200,100.0,450,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.5225298822978564
200,100.0,475,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.6071148757588485
200,100.0,500,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.6916998692198406
200,100.0,525,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.7762848626808325
200,100.0,550,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.8608698561418242
200,100.0,575,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.9454548496028166
200,100.0,600,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.0300398430638085
200,100.0,625,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.1146248365248
200,100.0,650,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.1992098299857923
200,100.0,675,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.2837948234467844
200,100.0,700,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.3683798169077765
200,100.0,725,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.4529648103687687
200,100.0,750,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.5375498038297604
200,100.0,775,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.6221347972907525
200,100.0,800,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.7067197907517446
200,100.0,825,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.7913047842127368
200,100.0,850,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.8758897776737284
200,100.0,875,#3/0,#6,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.9604747711347206
200,100.0,900,#4/0,#4,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
200,100.0,925,#4/0,#4,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6344660247286917
200,100.0,950,#4/0,#4,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.7056678091808184
200,100.0,975,#4/0,#4,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.776869593632945
200,100.0,1000,#4/0,#4,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.8480713780850717
200,100.0,1025,#4/0,#4,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.919273162537199
200,100.0,1050,#4/0,#4,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.990474946989326
200,100.0,1075,#250,#4,3,480.0,50,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.764389093822657
200,100.0,1100,#250,#4,3,480.0,50,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8286772122836488
200,100.0,1125,#250,#4,3,480.0,50,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
200,100.0,1150,#250,#4,3,480.0,50,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.9572534492056333
200,100.0,1175,#300,#3,3,480.0,50,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6596376192499602
200,100.0,1200,#300,#3,3,480.0,50,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.716225653702087
200,100.0,1225,#300,#3,3,480.0,50,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.7728136881542134
200,100.0,1250,#300,#3,3,480.0,50,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8294017226063404
200,100.0,1275,#300,#3,3,480.0,50,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.885989757058467
200,100.0,1300,#300,#3,3,480.0,50,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.942577791510594
200,100.0,1325,#300,#3,3,480.0,50,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.999165825962721
200,100.0,1350,#350,#2,3,480.0,50,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
200,100.0,1375,#350,#2,3,480.0,50,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.822796649379387
200,100.0,1400,#350,#2,3,480.0,50,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.874120224822648
200,100.0,1425,#350,#2,3,480.0,50,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9254438002659096
200,100.0,1450,#350,#2,3,480.0,50,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9767673757091715
200,100.0,1475,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.4952573070992643
200,100.0,1500,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.5375498038297604
200,100.0,1525,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.579842300560257
200,100.0,1550,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.6221347972907525
200,100.0,1575,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.6644272940212486
200,100.0,1600,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7067197907517446
200,100.0,1625,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7490122874822402
200,100.0,1650,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7913047842127368
200,100.0,1675,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.833597280943233
200,100.0,1700,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.8758897776737284
200,100.0,1725,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.918182274404225
200,100.0,1750,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.9604747711347206
200,100.0,1775,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5276633480505013
200,100.0,1800,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
200,100.0,1825,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.598865132502628
200,100.0,1850,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6344660247286917
200,100.0,1875,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.670066916954755
200,100.0,1900,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7056678091808184
200,100.0,1925,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7412687014068813
200,100.0,1950,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.776869593632945
200,100.0,1975,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.812470485859009
200,100.0,2000,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8480713780850717
200,100.0,2025,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
200,100.0,2050,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.919273162537199
200,100.0,2075,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.954874054763262
200,100.0,2100,#4/0,#2,3,480.0,50,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
200,100.0,2125,#250,#1,3,480.0,50,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7322450345921614
200,100.0,2150,#250,#1,3,480.0,50,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.764389093822657
200,100.0,2175,#250,#1,3,480.0,50,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.796533153053153
200,100.0,2200,#250,#1,3,480.0,50,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8286772122836488
200,120.0,1,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.004060079686127618
200,120.0,25,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.10150199215319045
200,120.0,50,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2030039843063809
200,120.0,75,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.30450597645957134
200,120.0,100,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.4060079686127618
200,120.0,125,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.5075099607659522
200,120.0,150,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6090119529191427
200,120.0,175,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.7105139450723331
200,120.0,200,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8120159372255236
200,120.0,225,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9135179293787139
200,120.0,250,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0150199215319045
200,120.0,275,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.116521913685095
200,120.0,300,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2180239058382853
200,120.0,325,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.3195258979914757
200,120.0,350,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4210278901446662
200,120.0,375,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.5225298822978568
200,120.0,400,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.6240318744510471
200,120.0,425,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.7255338666042377
200,120.0,450,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.8270358587574278
200,120.0,475,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.9285378509106184
200,120.0,500,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.030039843063809
200,120.0,525,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.1315418352169995
200,120.0,550,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.23304382737019
200,120.0,575,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.3345458195233806
200,120.0,600,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.4360478116765707
200,120.0,625,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.537549803829761
200,120.0,650,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.6390517959829514
200,120.0,675,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.740553788136142
200,120.0,700,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.8420557802893325
200,120.0,725,#3/0,#6,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.943557772442523
200,120.0,750,#4/0,#4,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
200,120.0,775,#4/0,#4,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.648706381619117
200,120.0,800,#4/0,#4,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.7341485229616693
200,120.0,825,#4/0,#4,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.8195906643042212
200,120.0,850,#4/0,#4,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.9050328056467736
200,120.0,875,#4/0,#4,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.990474946989326
200,120.0,900,#250,#4,3,480.0,60,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7772467175148554
200,120.0,925,#250,#4,3,480.0,60,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.854392459668046
200,120.0,950,#250,#4,3,480.0,60,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.931538201821237
200,120.0,975,#300,#3,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6483200123595343
200,120.0,1000,#300,#3,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.716225653702087
200,120.0,1025,#300,#3,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.784131295044639
200,120.0,1050,#300,#3,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8520369363871914
200,120.0,1075,#300,#3,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9199425777297434
200,120.0,1100,#300,#3,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9878482190722955
200,120.0,1125,#350,#2,3,480.0,60,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
200,120.0,1150,#350,#2,3,480.0,60,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.833061364468039
200,120.0,1175,#350,#2,3,480.0,60,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.894649654999953
200,120.0,1200,#350,#2,3,480.0,60,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9562379455318664
200,120.0,1225,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.486798807753166
200,120.0,1250,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.537549803829761
200,120.0,1275,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.5883007999063565
200,120.0,1300,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.6390517959829514
200,120.0,1325,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.689802792059547
200,120.0,1350,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.740553788136142
200,120.0,1375,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7913047842127376
200,120.0,1400,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.8420557802893325
200,120.0,1425,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.8928067763659273
200,120.0,1450,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.943557772442523
200,120.0,1475,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.994308768519118
200,120.0,1500,#4/0,#2,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
200,120.0,1525,#4/0,#2,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.605985310947841
200,120.0,1550,#4/0,#2,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.648706381619117
200,120.0,1575,#4/0,#2,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6914274522903927
200,120.0,1600,#4/0,#2,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7341485229616693
200,120.0,1625,#4/0,#2,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.776869593632945
200,120.0,1650,#4/0,#2,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8195906643042212
200,120.0,1675,#4/0,#2,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8623117349754974
200,120.0,1700,#4/0,#2,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9050328056467736
200,120.0,1725,#4/0,#2,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9477538763180497
200,120.0,1750,#4/0,#2,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
200,120.0,1775,#250,#1,3,480.0,60,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7386738464382607
200,120.0,1800,#250,#1,3,480.0,60,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7772467175148554
200,120.0,1825,#250,#1,3,480.0,60,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8158195885914505
200,120.0,1850,#250,#1,3,480.0,60,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.854392459668046
200,120.0,1875,#250,#1,3,480.0,60,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
200,120.0,1900,#250,#1,3,480.0,60,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.931538201821237
200,120.0,1925,#250,#1,3,480.0,60,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9701110728978315
200,120.0,1950,#300,#1/0,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6483200123595343
200,120.0,1975,#300,#1/0,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6822728330308108
200,120.0,2000,#300,#1/0,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.716225653702087
200,120.0,2025,#300,#1/0,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.750178474373363
200,120.0,2050,#300,#1/0,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.784131295044639
200,120.0,2075,#300,#1/0,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8180841157159153
200,120.0,2100,#300,#1/0,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
200,120.0,2125,#300,#1/0,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.885989757058467
200,120.0,2150,#300,#1/0,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9199425777297434
200,120.0,2175,#300,#1/0,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9538953984010194
200,120.0,2200,#300,#1/0,3,480.0,60,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9878482190722955
200,140.0,1,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.004736759633815553
200,140.0,25,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.11841899084538883
200,140.0,50,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.23683798169077766
200,140.0,75,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.3552569725361665
200,140.0,100,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.4736759633815553
200,140.0,125,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.5920949542269442
200,140.0,150,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.710513945072333
200,140.0,175,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8289329359177219
200,140.0,200,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9473519267631106
200,140.0,225,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.0657709176084995
200,140.0,250,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.1841899084538885
200,140.0,275,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.302608899299277
200,140.0,300,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.421027890144666
200,140.0,325,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.539446880990055
200,140.0,350,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.6578658718354438
200,140.0,375,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.7762848626808325
200,140.0,400,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.8947038535262213
200,140.0,425,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.0131228443716105
200,140.0,450,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.131541835216999
200,140.0,475,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.2499608260623876
200,140.0,500,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.368379816907777
200,140.0,525,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.4867988077531655
200,140.0,550,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.605217798598554
200,140.0,575,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.7236367894439435
200,140.0,600,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.842055780289332
200,140.0,625,#3/0,#6,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.9604747711347206
200,140.0,650,#4/0,#4,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5917449540574156
200,140.0,675,#4/0,#4,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6914274522903927
200,140.0,700,#4/0,#4,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.79110995052337
200,140.0,725,#4/0,#4,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.890792448756348
200,140.0,750,#4/0,#4,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.9904749469893255
200,140.0,775,#250,#4,3,480.0,70,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.790104341207054
200,140.0,800,#250,#4,3,480.0,70,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.880107707052443
200,140.0,825,#250,#4,3,480.0,70,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.9701110728978315
200,140.0,850,#300,#3,3,480.0,70,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.693590439921236
200,140.0,875,#300,#3,3,480.0,70,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.7728136881542134
200,140.0,900,#300,#3,3,480.0,70,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8520369363871914
200,140.0,925,#300,#3,3,480.0,70,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.931260184620169
200,140.0,950,#350,#2,3,480.0,70,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.730414213581516
200,140.0,975,#350,#2,3,480.0,70,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.8022672192020823
200,140.0,1000,#350,#2,3,480.0,70,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.874120224822648
200,140.0,1025,#350,#2,3,480.0,70,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9459732304432147
200,140.0,1050,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.4867988077531655
200,140.0,1075,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.54600830317586
200,140.0,1100,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.605217798598554
200,140.0,1125,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.664427294021249
200,140.0,1150,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7236367894439435
200,140.0,1175,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7828462848666375
200,140.0,1200,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.842055780289332
200,140.0,1225,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.9012652757120265
200,140.0,1250,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.9604747711347206
200,140.0,1275,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5419037049409265
200,140.0,1300,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5917449540574156
200,140.0,1325,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6415862031739046
200,140.0,1350,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6914274522903927
200,140.0,1375,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7412687014068813
200,140.0,1400,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.79110995052337
200,140.0,1425,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.840951199639859
200,140.0,1450,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.890792448756348
200,140.0,1475,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.940633697872837
200,140.0,1500,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9904749469893255
200,140.0,1525,#250,#1,3,480.0,70,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7451026582843596
200,140.0,1550,#250,#1,3,480.0,70,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.790104341207054
200,140.0,1575,#250,#1,3,480.0,70,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.835106024129748
200,140.0,1600,#250,#1,3,480.0,70,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.880107707052443
200,140.0,1625,#250,#1,3,480.0,70,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9251093899751375
200,140.0,1650,#250,#1,3,480.0,70,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9701110728978315
200,140.0,1675,#300,#1/0,3,480.0,70,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6539788158047477
200,140.0,1700,#300,#1/0,3,480.0,70,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.693590439921236
200,140.0,1725,#300,#1/0,3,480.0,70,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.733202064037725
200,140.0,1750,#300,#1/0,3,480.0,70,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7728136881542134
200,140.0,1775,#300,#1/0,3,480.0,70,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.812425312270702
200,140.0,1800,#300,#1/0,3,480.0,70,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
200,140.0,1825,#300,#1/0,3,480.0,70,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.89164856050368
200,140.0,1850,#300,#1/0,3,480.0,70,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.931260184620169
200,140.0,1875,#300,#1/0,3,480.0,70,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9708718087366575
200,140.0,1900,#350,#2/0,3,480.0,70,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.730414213581516
200,140.0,1925,#350,#2/0,3,480.0,70,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.766340716391799
200,140.0,1950,#350,#2/0,3,480.0,70,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8022672192020823
200,140.0,1975,#350,#2/0,3,480.0,70,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.838193722012365
200,140.0,2000,#350,#2/0,3,480.0,70,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.874120224822648
200,140.0,2025,#350,#2/0,3,480.0,70,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9100467276329316
200,140.0,2050,#350,#2/0,3,480.0,70,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9459732304432147
200,140.0,2075,#350,#2/0,3,480.0,70,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9818997332534973
200,140.0,2100,#4/0,#1/0,3,480.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.7911099505233703
200,140.0,2125,#4/0,#1/0,3,480.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8243374499343625
200,140.0,2150,#4/0,#1/0,3,480.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.857564949345355
200,140.0,2175,#4/0,#1/0,3,480.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.890792448756348
200,140.0,2200,#4/0,#1/0,3,480.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.9240199481673406
200,160.0,1,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.00541343958150349
200,160.0,25,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.13533598953758724
200,160.0,50,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.2706719790751745
200,160.0,75,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.4060079686127618
200,160.0,100,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.541343958150349
200,160.0,125,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.6766799476879363
200,160.0,150,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.8120159372255236
200,160.0,175,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,0.9473519267631108
200,160.0,200,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.082687916300698
200,160.0,225,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.2180239058382853
200,160.0,250,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.3533598953758725
200,160.0,275,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.4886958849134597
200,160.0,300,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.6240318744510471
200,160.0,325,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.7593678639886343
200,160.0,350,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,1.8947038535262215
200,160.0,375,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.030039843063809
200,160.0,400,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.165375832601396
200,160.0,425,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.3007118221389837
200,160.0,450,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.4360478116765707
200,160.0,475,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.5713838012141577
200,160.0,500,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.706719790751745
200,160.0,525,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.8420557802893325
200,160.0,550,#3/0,#6,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.9773917698269194
200,160.0,575,#4/0,#4,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6202256678382665
200,160.0,600,#4/0,#4,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.7341485229616698
200,160.0,625,#4/0,#4,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.848071378085072
200,160.0,650,#4/0,#4,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.961994233208475
200,160.0,675,#250,#4,3,480.0,80,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7772467175148554
200,160.0,700,#250,#4,3,480.0,80,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.880107707052443
200,160.0,725,#250,#4,3,480.0,80,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.98296869659003
200,160.0,750,#300,#3,3,480.0,80,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.716225653702087
200,160.0,775,#300,#3,3,480.0,80,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.80676650882549
200,160.0,800,#300,#3,3,480.0,80,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.897307363948892
200,160.0,825,#300,#3,3,480.0,80,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9878482190722955
200,160.0,850,#350,#2,3,480.0,80,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.7920025041134298
200,160.0,875,#350,#2,3,480.0,80,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.874120224822648
200,160.0,900,#350,#2,3,480.0,80,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9562379455318664
200,160.0,925,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.5037158064453644
200,160.0,950,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.5713838012141577
200,160.0,975,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.6390517959829514
200,160.0,1000,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.706719790751745
200,160.0,1025,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7743877855205388
200,160.0,1050,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.8420557802893325
200,160.0,1075,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.909723775058126
200,160.0,1100,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.9773917698269194
200,160.0,1125,#4/0,#2,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
200,160.0,1150,#4/0,#2,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6202256678382665
200,160.0,1175,#4/0,#2,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.677187095399968
200,160.0,1200,#4/0,#2,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7341485229616698
200,160.0,1225,#4/0,#2,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7911099505233703
200,160.0,1250,#4/0,#2,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.848071378085072
200,160.0,1275,#4/0,#2,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9050328056467736
200,160.0,1300,#4/0,#2,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.961994233208475
200,160.0,1325,#250,#1,3,480.0,80,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.725816222746062
200,160.0,1350,#250,#1,3,480.0,80,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7772467175148554
200,160.0,1375,#250,#1,3,480.0,80,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.828677212283649
200,160.0,1400,#250,#1,3,480.0,80,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.880107707052443
200,160.0,1425,#250,#1,3,480.0,80,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.931538201821237
200,160.0,1450,#250,#1,3,480.0,80,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.98296869659003
200,160.0,1475,#300,#1/0,3,480.0,80,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6709552261403853
200,160.0,1500,#300,#1/0,3,480.0,80,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.716225653702087
200,160.0,1525,#300,#1/0,3,480.0,80,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7614960812637883
200,160.0,1550,#300,#1/0,3,480.0,80,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.80676650882549
200,160.0,1575,#300,#1/0,3,480.0,80,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
200,160.0,1600,#300,#1/0,3,480.0,80,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.897307363948892
200,160.0,1625,#300,#1/0,3,480.0,80,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.942577791510594
200,160.0,1650,#300,#1/0,3,480.0,80,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9878482190722955
200,160.0,1675,#350,#2/0,3,480.0,80,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7509436437588204
200,160.0,1700,#350,#2/0,3,480.0,80,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7920025041134298
200,160.0,1725,#350,#2/0,3,480.0,80,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.833061364468039
200,160.0,1750,#350,#2/0,3,480.0,80,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.874120224822648
200,160.0,1775,#350,#2/0,3,480.0,80,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9151790851772574
200,160.0,1800,#350,#2/0,3,480.0,80,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9562379455318664
200,160.0,1825,#350,#2/0,3,480.0,80,#3/0,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9972968058864757
200,160.0,1850,#4/0,#1/0,3,480.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.810097093043938
200,160.0,1875,#4/0,#1/0,3,480.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.848071378085072
