Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
200,160.0,1900,#4/0,#1/0,3,480.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8860456631262066
200,160.0,1925,#4/0,#1/0,3,480.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.9240199481673406
200,160.0,1950,#4/0,#1/0,3,480.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.961994233208475
200,160.0,1975,#4/0,#1/0,3,480.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.9999685182496094
200,160.0,2000,#250,#2/0,3,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.742959721002327
200,160.0,2025,#250,#2/0,3,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.7772467175148563
200,160.0,2050,#250,#2/0,3,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.8115337140273855
200,160.0,2075,#250,#2/0,3,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.8458207105399143
200,160.0,2100,#250,#2/0,3,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.8801077070524435
200,160.0,2125,#250,#2/0,3,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.914394703564972
200,160.0,2150,#250,#2/0,3,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.9486817000775014
200,160.0,2175,#250,#2/0,3,480.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.982968696590031
200,160.0,2200,#300,#3/0,3,480.0,80,#3/0,3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.655865083619818
200,180.0,1,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,0.0060901195291914265
200,180.0,25,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,0.15225298822978567
200,180.0,50,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,0.30450597645957134
200,180.0,75,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,0.45675896468935695
200,180.0,100,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,0.6090119529191427
200,180.0,125,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,0.7612649411489283
200,180.0,150,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,0.9135179293787139
200,180.0,175,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,1.0657709176084995
200,180.0,200,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,1.2180239058382853
200,180.0,225,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,1.3702768940680707
200,180.0,250,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,1.5225298822978566
200,180.0,275,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,1.674782870527642
200,180.0,300,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,1.8270358587574278
200,180.0,325,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,1.9792888469872136
200,180.0,350,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,2.131541835216999
200,180.0,375,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,2.2837948234467844
200,180.0,400,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,2.4360478116765707
200,180.0,425,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,2.588300799906356
200,180.0,450,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,2.7405537881361415
200,180.0,475,#3/0,#6,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,2.8928067763659273
200,180.0,500,#4/0,#4,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
200,180.0,525,#4/0,#4,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,230,2.6914274522903927
200,180.0,550,#4/0,#4,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,230,2.8195906643042212
200,180.0,575,#4/0,#4,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,230,2.9477538763180497
200,180.0,600,#250,#4,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,255,2.7772467175148554
200,180.0,625,#250,#4,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
200,180.0,650,#300,#3,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,285,2.6483200123595343
200,180.0,675,#300,#3,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,285,2.750178474373363
200,180.0,700,#300,#3,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,285,2.8520369363871914
200,180.0,725,#300,#3,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,285,2.9538953984010194
200,180.0,750,#350,#2,3,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
200,180.0,775,#350,#2,3,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,310,2.863855509733996
200,180.0,800,#350,#2,3,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,310,2.956237945531866
200,180.0,825,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,400,2.512174305791463
200,180.0,850,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,400,2.588300799906356
200,180.0,875,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,400,2.664427294021249
200,180.0,900,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,400,2.7405537881361415
200,180.0,925,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,400,2.8166802822510344
200,180.0,950,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,400,2.8928067763659273
200,180.0,975,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,400,2.9689332704808202
200,180.0,1000,#4/0,#2,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
200,180.0,1025,#4/0,#2,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.627345846283479
200,180.0,1050,#4/0,#2,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.6914274522903927
200,180.0,1075,#4/0,#2,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.755509058297307
200,180.0,1100,#4/0,#2,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.8195906643042212
200,180.0,1125,#4/0,#2,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
200,180.0,1150,#4/0,#2,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.9477538763180497
200,180.0,1175,#250,#1,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7193874108999627
200,180.0,1200,#250,#1,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7772467175148554
200,180.0,1225,#250,#1,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,510,2.835106024129748
200,180.0,1250,#250,#1,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
200,180.0,1275,#250,#1,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,510,2.950824637359534
200,180.0,1300,#300,#1/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.6483200123595343
200,180.0,1325,#300,#1/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.699249243366449
200,180.0,1350,#300,#1/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.750178474373363
200,180.0,1375,#300,#1/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.801107705380277
200,180.0,1400,#300,#1/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
200,180.0,1425,#300,#1/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.9029661673941054
200,180.0,1450,#300,#1/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.9538953984010194
200,180.0,1475,#350,#2/0,3,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,620,2.7252818560371894
200,180.0,1500,#350,#2/0,3,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
200,180.0,1525,#350,#2/0,3,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8176642918350603
200,180.0,1550,#350,#2/0,3,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,620,2.863855509733996
200,180.0,1575,#350,#2/0,3,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,620,2.910046727632931
200,180.0,1600,#350,#2/0,3,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,620,2.956237945531866
200,180.0,1625,#4/0,#1/0,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.776869593632945
200,180.0,1650,#4/0,#1/0,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8195906643042212
200,180.0,1675,#4/0,#1/0,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8623117349754974
200,180.0,1700,#4/0,#1/0,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.9050328056467736
200,180.0,1725,#4/0,#1/0,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.9477538763180497
200,180.0,1750,#4/0,#1/0,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.990474946989326
200,180.0,1775,#250,#2/0,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.7386738464382607
200,180.0,1800,#250,#2/0,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.7772467175148563
200,180.0,1825,#250,#2/0,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.815819588591451
200,180.0,1850,#250,#2/0,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.8543924596680466
200,180.0,1875,#250,#2/0,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.8929653307446417
200,180.0,1900,#250,#2/0,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.931538201821237
200,180.0,1925,#250,#2/0,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.970111072897832
200,180.0,1950,#300,#3/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.648320012359534
200,180.0,1975,#300,#3/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.68227283303081
200,180.0,2000,#300,#3/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7162256537020864
200,180.0,2025,#300,#3/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7501784743733624
200,180.0,2050,#300,#3/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7841312950446384
200,180.0,2075,#300,#3/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.818084115715915
200,180.0,2100,#300,#3/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.852036936387191
200,180.0,2125,#300,#3/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.8859897570584665
200,180.0,2150,#300,#3/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.9199425777297434
200,180.0,2175,#300,#3/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.953895398401019
200,180.0,2200,#300,#3/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.9878482190722955
200,200.0,1,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,0.006766799476879361
200,200.0,25,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,0.16916998692198404
200,200.0,50,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,0.3383399738439681
200,200.0,75,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,0.5075099607659521
200,200.0,100,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,0.6766799476879362
200,200.0,125,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,0.8458499346099203
200,200.0,150,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,1.0150199215319042
200,200.0,175,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,1.1841899084538883
200,200.0,200,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,1.3533598953758723
200,200.0,225,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,1.5225298822978564
200,200.0,250,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,1.6916998692198406
200,200.0,275,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,1.8608698561418242
200,200.0,300,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,2.0300398430638085
200,200.0,325,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,2.1992098299857923
200,200.0,350,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,2.3683798169077765
200,200.0,375,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,2.5375498038297604
200,200.0,400,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,2.7067197907517446
200,200.0,425,#3/0,#6,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,200,2.8758897776737284
200,200.0,450,#4/0,#4,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
200,200.0,475,#4/0,#4,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,230,2.7056678091808184
200,200.0,500,#4/0,#4,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,230,2.8480713780850717
200,200.0,525,#4/0,#4,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,230,2.990474946989326
200,200.0,550,#250,#4,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,255,2.8286772122836488
200,200.0,575,#250,#4,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,255,2.9572534492056333
200,200.0,600,#300,#3,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,285,2.716225653702087
200,200.0,625,#300,#3,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,285,2.8294017226063404
200,200.0,650,#300,#3,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,285,2.942577791510594
200,200.0,675,#350,#2,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
200,200.0,700,#350,#2,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,310,2.874120224822648
200,200.0,725,#350,#2,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,1,CU,75 C,310,2.9767673757091715
200,200.0,750,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,400,2.5375498038297604
200,200.0,775,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,400,2.6221347972907525
200,200.0,800,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,400,2.7067197907517446
200,200.0,825,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,400,2.7913047842127368
200,200.0,850,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,400,2.8758897776737284
200,200.0,875,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,400,2.9604747711347206
200,200.0,900,#4/0,#2,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
200,200.0,925,#4/0,#2,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.6344660247286917
200,200.0,950,#4/0,#2,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.7056678091808184
200,200.0,975,#4/0,#2,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.776869593632945
200,200.0,1000,#4/0,#2,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.8480713780850717
200,200.0,1025,#4/0,#2,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.919273162537199
200,200.0,1050,#4/0,#2,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
200,200.0,1075,#250,#1,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,510,2.764389093822657
200,200.0,1100,#250,#1,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,510,2.8286772122836488
200,200.0,1125,#250,#1,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
200,200.0,1150,#250,#1,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,510,2.9572534492056333
200,200.0,1175,#300,#1/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.6596376192499602
200,200.0,1200,#300,#1/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.716225653702087
200,200.0,1225,#300,#1/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.7728136881542134
200,200.0,1250,#300,#1/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8294017226063404
200,200.0,1275,#300,#1/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.885989757058467
200,200.0,1300,#300,#1/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.942577791510594
200,200.0,1325,#300,#1/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,570,2.999165825962721
200,200.0,1350,#350,#2/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
200,200.0,1375,#350,#2/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,620,2.822796649379387
200,200.0,1400,#350,#2/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,620,2.874120224822648
200,200.0,1425,#350,#2/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9254438002659096
200,200.0,1450,#350,#2/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9767673757091715
200,200.0,1475,#4/0,#1/0,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8006035217836542
200,200.0,1500,#4/0,#1/0,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8480713780850717
200,200.0,1525,#4/0,#1/0,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8955392343864896
200,200.0,1550,#4/0,#1/0,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.943007090687908
200,200.0,1575,#4/0,#1/0,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.990474946989326
200,200.0,1600,#250,#2/0,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.742959721002326
200,200.0,1625,#250,#2/0,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.7858184666429877
200,200.0,1650,#250,#2/0,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.8286772122836488
200,200.0,1675,#250,#2/0,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.8715359579243103
200,200.0,1700,#250,#2/0,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.9143947035649718
200,200.0,1725,#250,#2/0,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.9572534492056333
200,200.0,1750,#300,#3/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.6407749410992505
200,200.0,1775,#300,#3/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.6785002974006686
200,200.0,1800,#300,#3/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.716225653702086
200,200.0,1825,#300,#3/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.753951010003504
200,200.0,1850,#300,#3/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.791676366304922
200,200.0,1875,#300,#3/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.82940172260634
200,200.0,1900,#300,#3/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.8671270789077576
200,200.0,1925,#300,#3/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.904852435209176
200,200.0,1950,#300,#3/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.942577791510593
200,200.0,1975,#300,#3/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.980303147812011
200,200.0,2000,#350,#3/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7372573569739505
200,200.0,2025,#350,#3/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.771473073936125
200,200.0,2050,#350,#3/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8056887908982993
200,200.0,2075,#350,#3/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.839904507860474
200,200.0,2100,#350,#3/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
200,200.0,2125,#350,#3/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9083359417848222
200,200.0,2150,#350,#3/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9425516587469964
200,200.0,2175,#350,#3/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.976767375709171
200,200.0,2200,#400,#4/0,3,480.0,100,#3/0,5,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 200A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.797394830817919
225,22.5,1,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.002959889422952153
225,22.5,25,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.07399723557380383
225,22.5,50,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.14799447114760766
225,22.5,75,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.22199170672141155
225,22.5,100,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.29598894229521533
225,22.5,125,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.36998617786901916
225,22.5,150,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.4439834134428231
225,22.5,175,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.5179806490166268
225,22.5,200,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.5919778845904307
225,22.5,225,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.6659751201642345
225,22.5,250,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.7399723557380383
225,22.5,275,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.8139695913118422
225,22.5,300,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.8879668268856462
225,22.5,325,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.9619640624594498
225,22.5,350,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.0359612980332535
225,22.5,375,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.1099585336070574
225,22.5,400,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.1839557691808613
225,22.5,425,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.257953004754665
225,22.5,450,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.331950240328469
225,22.5,475,#4/0,#4,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.4059474759022728
225,45.0,1,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.005919778845904306
225,45.0,25,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.14799447114760766
225,45.0,50,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.29598894229521533
225,45.0,75,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.4439834134428231
225,45.0,100,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.5919778845904307
225,45.0,125,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.7399723557380383
225,45.0,150,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.8879668268856462
225,45.0,175,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.0359612980332535
225,45.0,200,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.1839557691808613
225,45.0,225,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.331950240328469
225,45.0,250,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.4799447114760766
225,45.0,275,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.6279391826236844
225,45.0,300,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.7759336537712924
225,45.0,325,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.9239281249188995
225,45.0,350,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.071922596066507
225,45.0,375,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.219917067214115
225,45.0,400,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.3679115383617226
225,45.0,425,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.51590600950933
225,45.0,450,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.663900480656938
225,45.0,475,#4/0,#4,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.8118949518045455
225,67.5,1,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.008879668268856462
225,67.5,25,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.22199170672141155
225,67.5,50,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.4439834134428231
225,67.5,75,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.6659751201642345
225,67.5,100,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.8879668268856462
225,67.5,125,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.1099585336070577
225,67.5,150,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.331950240328469
225,67.5,175,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.5539419470498805
225,67.5,200,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.7759336537712924
225,67.5,225,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.9979253604927034
225,67.5,250,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.2199170672141153
225,67.5,275,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.4419087739355265
