Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
225,67.5,300,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.663900480656938
225,67.5,325,#4/0,#4,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.8858921873783494
225,67.5,350,#250,#3,1,120.0,30,#4/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.806109558689952
225,67.5,375,#300,#2,1,120.0,30,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.646438100821173
225,67.5,400,#300,#2,1,120.0,30,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.8228673075425847
225,67.5,425,#300,#2,1,120.0,30,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.999296514263996
225,67.5,450,#350,#1,1,120.0,30,#4/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.880283795083733
225,67.5,475,#3/0,#2,1,120.0,30,#4/0,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.505317646968182
225,90.0,1,#4/0,#4,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.011839557691808613
225,90.0,25,#4/0,#4,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.29598894229521533
225,90.0,50,#4/0,#4,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.5919778845904307
225,90.0,75,#4/0,#4,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.8879668268856462
225,90.0,100,#4/0,#4,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.1839557691808613
225,90.0,125,#4/0,#4,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.4799447114760766
225,90.0,150,#4/0,#4,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.7759336537712924
225,90.0,175,#4/0,#4,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.071922596066507
225,90.0,200,#4/0,#4,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.3679115383617226
225,90.0,225,#4/0,#4,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.663900480656938
225,90.0,250,#4/0,#4,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.9598894229521533
225,90.0,275,#250,#3,1,120.0,40,#4/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.939733823389474
225,90.0,300,#300,#2,1,120.0,40,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.8228673075425847
225,90.0,325,#350,#1,1,120.0,40,#4/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.7736066174880394
225,90.0,350,#350,#1,1,120.0,40,#4/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.986960972679426
225,90.0,375,#3/0,#2,1,120.0,40,#4/0,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.637176470492823
225,90.0,400,#3/0,#2,1,120.0,40,#4/0,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.8129882351923445
225,90.0,425,#3/0,#2,1,120.0,40,#4/0,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.988799999891866
225,90.0,450,#4/0,#1,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.663900480656938
225,90.0,475,#4/0,#1,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.8118949518045455
225,112.5,1,#4/0,#4,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.014799447114760767
225,112.5,25,#4/0,#4,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.36998617786901916
225,112.5,50,#4/0,#4,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.7399723557380383
225,112.5,75,#4/0,#4,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.1099585336070574
225,112.5,100,#4/0,#4,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.4799447114760766
225,112.5,125,#4/0,#4,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.8499308893450959
225,112.5,150,#4/0,#4,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.219917067214115
225,112.5,175,#4/0,#4,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.589903245083134
225,112.5,200,#4/0,#4,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.9598894229521533
225,112.5,225,#300,#2,1,120.0,50,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.646438100821173
225,112.5,250,#300,#2,1,120.0,50,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.9404867786901923
225,112.5,275,#350,#1,1,120.0,50,#4/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.93362238388158
225,112.5,300,#3/0,#2,1,120.0,50,#4/0,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.637176470492823
225,112.5,325,#3/0,#2,1,120.0,50,#4/0,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.8569411763672248
225,112.5,350,#4/0,#1,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.589903245083134
225,112.5,375,#4/0,#1,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.774896334017644
225,112.5,400,#4/0,#1,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
225,112.5,425,#250,#1/0,1,120.0,50,#4/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.8395156248648323
225,112.5,450,#300,#2/0,1,120.0,50,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.646438100821173
225,112.5,475,#300,#2/0,1,120.0,50,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.793462439755683
225,135.0,1,#4/0,#4,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.017759336537712923
225,135.0,25,#4/0,#4,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.4439834134428231
225,135.0,50,#4/0,#4,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.8879668268856462
225,135.0,75,#4/0,#4,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.331950240328469
225,135.0,100,#4/0,#4,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.7759336537712924
225,135.0,125,#4/0,#4,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.2199170672141153
225,135.0,150,#4/0,#4,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.663900480656938
225,135.0,175,#250,#3,1,120.0,60,#4/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.806109558689952
225,135.0,200,#300,#2,1,120.0,60,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.8228673075425847
225,135.0,225,#350,#1,1,120.0,60,#4/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.880283795083733
225,135.0,250,#3/0,#2,1,120.0,60,#4/0,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.637176470492823
225,135.0,275,#3/0,#2,1,120.0,60,#4/0,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.9008941175421055
225,135.0,300,#4/0,#1,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.663900480656938
225,135.0,325,#4/0,#1,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.8858921873783494
225,135.0,350,#250,#1/0,1,120.0,60,#4/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.806109558689952
225,135.0,375,#300,#2/0,1,120.0,60,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.646438100821173
225,135.0,400,#300,#2/0,1,120.0,60,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.8228673075425847
225,135.0,425,#300,#2/0,1,120.0,60,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.999296514263996
225,135.0,450,#350,#3/0,1,120.0,60,#4/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.880283795083733
225,135.0,475,#4/0,#2/0,1,120.0,60,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,690,2.811894951804546
225,157.5,1,#4/0,#4,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.020719225960665073
225,157.5,25,#4/0,#4,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.5179806490166268
225,157.5,50,#4/0,#4,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.0359612980332535
225,157.5,75,#4/0,#4,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.5539419470498805
225,157.5,100,#4/0,#4,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.071922596066507
225,157.5,125,#4/0,#4,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.5899032450831343
225,157.5,150,#250,#3,1,120.0,70,#4/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.8061095586899523
225,157.5,175,#300,#2,1,120.0,70,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.881677043116388
225,157.5,200,#350,#1,1,120.0,70,#4/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.986960972679427
225,157.5,225,#3/0,#2,1,120.0,70,#4/0,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.7690352940174643
225,157.5,250,#4/0,#1,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.5899032450831343
225,157.5,275,#4/0,#1,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.8488935695914477
225,157.5,300,#250,#1/0,1,120.0,70,#4/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.8061095586899523
225,157.5,325,#300,#2/0,1,120.0,70,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.6758429686080745
225,157.5,350,#300,#2/0,1,120.0,70,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.881677043116388
225,157.5,375,#350,#3/0,1,120.0,70,#4/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.8002759118869625
225,157.5,400,#350,#3/0,1,120.0,70,#4/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679427
225,157.5,425,#4/0,#2/0,1,120.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,690,2.9352236777608858
225,157.5,450,#250,#3/0,1,120.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,765,2.8061095586899527
225,157.5,475,#250,#3/0,1,120.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,765,2.9620045341727277
225,180.0,1,#4/0,#4,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.023679115383617225
225,180.0,25,#4/0,#4,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,0.5919778845904307
225,180.0,50,#4/0,#4,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.1839557691808613
225,180.0,75,#4/0,#4,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,1.7759336537712924
225,180.0,100,#4/0,#4,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.3679115383617226
225,180.0,125,#4/0,#4,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.9598894229521533
225,180.0,150,#300,#2,1,120.0,80,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.8228673075425847
225,180.0,175,#350,#1,1,120.0,80,#4/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.986960972679426
225,180.0,200,#3/0,#2,1,120.0,80,#4/0,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.8129882351923445
225,180.0,225,#4/0,#1,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.663900480656938
225,180.0,250,#4/0,#1,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
225,180.0,275,#250,#1/0,1,120.0,80,#4/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.939733823389474
225,180.0,300,#300,#2/0,1,120.0,80,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.8228673075425847
225,180.0,325,#350,#3/0,1,120.0,80,#4/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.7736066174880394
225,180.0,350,#350,#3/0,1,120.0,80,#4/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679426
225,180.0,375,#4/0,#2/0,1,120.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,690,2.9598894229521537
225,180.0,400,#250,#3/0,1,120.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,765,2.85065098025646
225,180.0,425,#300,#4/0,1,120.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.666041346012441
225,180.0,450,#300,#4/0,1,120.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.8228673075425847
225,180.0,475,#300,#4/0,1,120.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.9796932690727282
225,202.5,1,#4/0,#4,1,120.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,1,CU,75 C,230,0.02663900480656938
225,202.5,25,#4/0,#4,1,120.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,1,CU,75 C,230,0.6659751201642345
225,202.5,50,#4/0,#4,1,120.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,1,CU,75 C,230,1.331950240328469
225,202.5,75,#4/0,#4,1,120.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,1,CU,75 C,230,1.9979253604927034
225,202.5,100,#4/0,#4,1,120.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,1,CU,75 C,230,2.663900480656938
225,202.5,125,#300,#2,1,120.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,1,CU,75 C,285,2.646438100821173
225,202.5,150,#350,#1,1,120.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,1,CU,75 C,310,2.880283795083733
225,202.5,175,#3/0,#2,1,120.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,2,CU,75 C,400,2.7690352940174643
225,202.5,200,#4/0,#1,1,120.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,2,CU,75 C,460,2.663900480656938
225,202.5,225,#4/0,#1,1,120.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,2,CU,75 C,460,2.9968880407390555
225,202.5,250,#300,#2/0,1,120.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,2,CU,75 C,570,2.646438100821173
225,202.5,275,#300,#2/0,1,120.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,2,CU,75 C,570,2.9110819109032904
225,202.5,300,#350,#3/0,1,120.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,2,CU,75 C,620,2.880283795083733
225,202.5,325,#4/0,#2/0,1,120.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,690,2.8858921873783494
225,202.5,350,#250,#3/0,1,120.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,765,2.8061095586899527
225,202.5,375,#300,#4/0,1,120.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.646438100821173
225,202.5,400,#300,#4/0,1,120.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.8228673075425847
225,202.5,425,#300,#4/0,1,120.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.999296514263996
225,202.5,450,#350,#4/0,1,120.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.8802837950837326
225,202.5,475,#400,#250,1,120.0,90,#4/0,4,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.824631695247728
225,225.0,1,#4/0,#4,1,120.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,1,CU,75 C,230,0.029598894229521534
225,225.0,25,#4/0,#4,1,120.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,1,CU,75 C,230,0.7399723557380383
225,225.0,50,#4/0,#4,1,120.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,1,CU,75 C,230,1.4799447114760766
225,225.0,75,#4/0,#4,1,120.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,1,CU,75 C,230,2.219917067214115
225,225.0,100,#4/0,#4,1,120.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,1,CU,75 C,230,2.9598894229521533
225,225.0,125,#300,#2,1,120.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,1,CU,75 C,285,2.9404867786901923
225,225.0,150,#3/0,#2,1,120.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,2,CU,75 C,400,2.637176470492823
225,225.0,175,#4/0,#1,1,120.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,2,CU,75 C,460,2.589903245083134
225,225.0,200,#4/0,#1,1,120.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
225,225.0,225,#300,#2/0,1,120.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,2,CU,75 C,570,2.646438100821173
225,225.0,250,#300,#2/0,1,120.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,2,CU,75 C,570,2.9404867786901923
225,225.0,275,#350,#3/0,1,120.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),120 V / 1 pole,1,1,2,CU,75 C,620,2.93362238388158
225,225.0,300,#4/0,#2/0,1,120.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,690,2.9598894229521537
225,225.0,325,#250,#3/0,1,120.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,765,2.8951924018229667
225,225.0,350,#300,#4/0,1,120.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.7444543267775123
225,225.0,375,#300,#4/0,1,120.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.940486778690192
225,225.0,400,#350,#4/0,1,120.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
225,225.0,425,#400,#250,1,120.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.8081133812404313
225,225.0,450,#400,#250,1,120.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.9732965213133977
225,225.0,475,#500,#300,1,120.0,100,#4/0,5,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #500 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7919736989090915
225,22.5,1,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.00128226256589985
225,22.5,25,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.03205656414749624
225,22.5,50,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.06411312829499248
225,22.5,75,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.09616969244248876
225,22.5,100,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.12822625658998496
225,22.5,125,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.16028282073748124
225,22.5,150,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.1923393848849775
225,22.5,175,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.22439594903247373
225,22.5,200,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.2564525131799699
225,22.5,225,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.2885090773274662
225,22.5,250,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.32056564147496247
225,22.5,275,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.3526222056224587
225,22.5,300,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.384678769769955
225,22.5,325,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.41673533391745116
225,22.5,350,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.44879189806494746
225,22.5,375,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.4808484622124436
225,22.5,400,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.5129050263599398
225,22.5,425,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.5449615905074362
225,22.5,450,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.5770181546549324
225,22.5,475,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.6090747188024286
225,22.5,500,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.6411312829499249
225,22.5,525,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.6731878470974211
225,22.5,550,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.7052444112449174
225,22.5,575,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.7373009753924136
225,22.5,600,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.76935753953991
225,22.5,625,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.801414103687406
225,22.5,650,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.8334706678349023
225,22.5,675,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.8655272319823987
225,22.5,700,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.8975837961298949
225,22.5,725,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.9296403602773913
225,22.5,750,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.9616969244248872
225,22.5,775,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.9937534885723838
225,22.5,800,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.0258100527198797
225,22.5,825,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.057866616867376
225,22.5,850,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.0899231810148724
225,22.5,875,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.1219797451623688
225,22.5,900,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.154036309309865
225,22.5,925,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.186092873457361
225,22.5,950,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.2181494376048572
225,22.5,975,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.2502060017523537
225,22.5,1000,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.2822625658998499
225,22.5,1025,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.314319130047346
225,22.5,1050,#4/0,#4,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.3463756941948422
225,45.0,1,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.0025645251317997
225,45.0,25,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.06411312829499248
225,45.0,50,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.12822625658998496
225,45.0,75,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.1923393848849775
225,45.0,100,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.2564525131799699
225,45.0,125,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.32056564147496247
225,45.0,150,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.384678769769955
225,45.0,175,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.44879189806494746
225,45.0,200,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.5129050263599398
225,45.0,225,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.5770181546549324
225,45.0,250,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.6411312829499249
225,45.0,275,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.7052444112449174
225,45.0,300,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.76935753953991
225,45.0,325,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.8334706678349023
225,45.0,350,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.8975837961298949
225,45.0,375,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.9616969244248872
225,45.0,400,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.0258100527198797
225,45.0,425,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.0899231810148724
225,45.0,450,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.154036309309865
225,45.0,475,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.2181494376048572
225,45.0,500,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.2822625658998499
225,45.0,525,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.3463756941948422
225,45.0,550,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.4104888224898349
225,45.0,575,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.4746019507848271
225,45.0,600,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.53871507907982
225,45.0,625,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.602828207374812
225,45.0,650,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.6669413356698046
225,45.0,675,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.7310544639647973
225,45.0,700,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.7951675922597898
225,45.0,725,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.8592807205547826
225,45.0,750,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.9233938488497744
225,45.0,775,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.9875069771447675
225,45.0,800,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.0516201054397594
225,45.0,825,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.115733233734752
225,45.0,850,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.179846362029745
225,45.0,875,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.2439594903247375
225,45.0,900,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.30807261861973
225,45.0,925,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.372185746914722
225,45.0,950,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.4362988752097143
225,45.0,975,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.5004120035047075
225,45.0,1000,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996998
225,45.0,1025,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.628638260094692
225,45.0,1050,#4/0,#4,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.6927513883896843
225,67.5,1,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.0038467876976995496
225,67.5,25,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.09616969244248876
225,67.5,50,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.1923393848849775
225,67.5,75,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.2885090773274662
225,67.5,100,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.384678769769955
225,67.5,125,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.4808484622124437
225,67.5,150,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.5770181546549324
225,67.5,175,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.6731878470974212
225,67.5,200,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.76935753953991
225,67.5,225,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.8655272319823987
225,67.5,250,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.9616969244248874
225,67.5,275,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.0578666168673763
225,67.5,300,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.154036309309865
225,67.5,325,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.2502060017523537
225,67.5,350,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.3463756941948424
225,67.5,375,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.442545386637331
225,67.5,400,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.53871507907982
225,67.5,425,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.6348847715223085
225,67.5,450,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.7310544639647973
225,67.5,475,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.827224156407286
225,67.5,500,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.9233938488497748
225,67.5,525,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.0195635412922637
225,67.5,550,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.1157332337347525
225,67.5,575,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.211902926177241
225,67.5,600,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.30807261861973
225,67.5,625,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.4042423110622186
225,67.5,650,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.5004120035047075
225,67.5,675,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.5965816959471963
225,67.5,700,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.6927513883896848
225,67.5,725,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.788921080832173
225,67.5,750,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.885090773274662
225,67.5,775,#4/0,#4,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.981260465717151
225,67.5,800,#250,#3,1,277.0,30,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.778612868842036
225,67.5,825,#250,#3,1,277.0,30,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.8654445209933495
225,67.5,850,#250,#3,1,277.0,30,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.9522761731446634
225,67.5,875,#300,#2,1,277.0,30,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.675099885306601
225,67.5,900,#300,#2,1,277.0,30,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.751531310601075
225,67.5,925,#300,#2,1,277.0,30,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8279627358955497
225,67.5,950,#300,#2,1,277.0,30,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.904394161190024
225,67.5,975,#300,#2,1,277.0,30,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.980825586484498
225,67.5,1000,#350,#1,1,277.0,30,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588287
225,67.5,1025,#350,#1,1,277.0,30,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.842157294787799
225,67.5,1050,#350,#1,1,277.0,30,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9114782044167695
225,90.0,1,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.0051290502635994
225,90.0,25,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.12822625658998496
225,90.0,50,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.2564525131799699
225,90.0,75,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.384678769769955
225,90.0,100,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.5129050263599398
225,90.0,125,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.6411312829499249
225,90.0,150,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.76935753953991
225,90.0,175,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.8975837961298949
225,90.0,200,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.0258100527198797
225,90.0,225,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.154036309309865
225,90.0,250,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.2822625658998499
225,90.0,275,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.4104888224898349
225,90.0,300,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.53871507907982
225,90.0,325,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.6669413356698046
225,90.0,350,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.7951675922597898
225,90.0,375,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.9233938488497744
225,90.0,400,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.0516201054397594
225,90.0,425,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.179846362029745
225,90.0,450,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.30807261861973
225,90.0,475,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.4362988752097143
225,90.0,500,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996998
225,90.0,525,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.6927513883896843
225,90.0,550,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.8209776449796697
225,90.0,575,#4/0,#4,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.9492039015696543
225,90.0,600,#250,#3,1,277.0,40,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.7786128688420364
225,90.0,625,#250,#3,1,277.0,40,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.894388405043788
225,90.0,650,#300,#2,1,277.0,40,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.6496227435417756
225,90.0,675,#300,#2,1,277.0,40,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.751531310601075
225,90.0,700,#300,#2,1,277.0,40,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8534398776603744
225,90.0,725,#300,#2,1,277.0,40,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.9553484447196734
225,90.0,750,#350,#1,1,277.0,40,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588282
225,90.0,775,#350,#1,1,277.0,40,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.8652642646641224
225,90.0,800,#350,#1,1,277.0,40,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9576921441694166
225,90.0,825,#3/0,#2,1,277.0,40,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.513410065740452
225,90.0,850,#3/0,#2,1,277.0,40,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.5895740071265263
225,90.0,875,#3/0,#2,1,277.0,40,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.665737948512601
225,90.0,900,#3/0,#2,1,277.0,40,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.741901889898675
225,90.0,925,#3/0,#2,1,277.0,40,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.8180658312847493
225,90.0,950,#3/0,#2,1,277.0,40,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.894229772670824
225,90.0,975,#3/0,#2,1,277.0,40,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.970393714056898
225,90.0,1000,#4/0,#1,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996998
225,90.0,1025,#4/0,#1,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.628638260094692
225,90.0,1050,#4/0,#1,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.6927513883896843
225,112.5,1,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.006411312829499249
225,112.5,25,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.1602828207374812
225,112.5,50,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.3205656414749624
225,112.5,75,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.4808484622124436
225,112.5,100,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.6411312829499248
225,112.5,125,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.801414103687406
225,112.5,150,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.9616969244248872
225,112.5,175,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.1219797451623685
225,112.5,200,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.2822625658998497
225,112.5,225,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.442545386637331
225,112.5,250,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.602828207374812
225,112.5,275,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.7631110281122937
225,112.5,300,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.9233938488497744
225,112.5,325,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.083676669587256
225,112.5,350,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.243959490324737
225,112.5,375,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.404242311062218
225,112.5,400,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996993
225,112.5,425,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.7248079525371804
225,112.5,450,#4/0,#4,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.885090773274662
225,112.5,475,#250,#3,1,277.0,50,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.7496689847915983
225,112.5,500,#250,#3,1,277.0,50,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.894388405043788
225,112.5,525,#300,#2,1,277.0,50,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.675099885306601
225,112.5,550,#300,#2,1,277.0,50,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8024855941307245
225,112.5,575,#300,#2,1,277.0,50,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.9298713029548487
225,112.5,600,#350,#1,1,277.0,50,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588282
225,112.5,625,#350,#1,1,277.0,50,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.8883712345404455
225,112.5,650,#2/0,#3,1,277.0,50,#4/0,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,350,2.997281667989395
225,112.5,675,#3/0,#2,1,277.0,50,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.570533021780008
225,112.5,700,#3/0,#2,1,277.0,50,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.665737948512601
225,112.5,725,#3/0,#2,1,277.0,50,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.7609428752451937
225,112.5,750,#3/0,#2,1,277.0,50,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.8561478019777864
225,112.5,775,#3/0,#2,1,277.0,50,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.9513527287103796
225,112.5,800,#4/0,#1,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996993
225,112.5,825,#4/0,#1,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.64466654216844
225,112.5,850,#4/0,#1,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.7248079525371804
225,112.5,875,#4/0,#1,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.8049493629059215
225,112.5,900,#4/0,#1,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.885090773274662
225,112.5,925,#4/0,#1,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.965232183643403
225,112.5,950,#250,#1/0,1,277.0,50,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.7496689847915983
225,112.5,975,#250,#1/0,1,277.0,50,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.8220286949176927
225,112.5,1000,#250,#1/0,1,277.0,50,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
225,112.5,1025,#250,#1/0,1,277.0,50,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9667481151698825
225,112.5,1050,#300,#2/0,1,277.0,50,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.675099885306601
225,135.0,1,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.007693575395399099
225,135.0,25,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.1923393848849775
225,135.0,50,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.384678769769955
225,135.0,75,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.5770181546549324
225,135.0,100,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.76935753953991
225,135.0,125,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.9616969244248874
225,135.0,150,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.154036309309865
225,135.0,175,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.3463756941948424
225,135.0,200,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.53871507907982
225,135.0,225,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.7310544639647973
225,135.0,250,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.9233938488497748
225,135.0,275,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.1157332337347525
225,135.0,300,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.30807261861973
225,135.0,325,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.5004120035047075
225,135.0,350,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.6927513883896848
225,135.0,375,#4/0,#4,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.885090773274662
225,135.0,400,#250,#3,1,277.0,60,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.778612868842036
225,135.0,425,#250,#3,1,277.0,60,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.9522761731446634
225,135.0,450,#300,#2,1,277.0,60,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.751531310601075
225,135.0,475,#300,#2,1,277.0,60,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.904394161190024
225,135.0,500,#350,#1,1,277.0,60,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588287
225,135.0,525,#350,#1,1,277.0,60,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9114782044167695
225,135.0,550,#3/0,#2,1,277.0,60,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.513410065740452
225,135.0,575,#3/0,#2,1,277.0,60,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.6276559778195643
225,135.0,600,#3/0,#2,1,277.0,60,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.7419018898986756
225,135.0,625,#3/0,#2,1,277.0,60,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.8561478019777864
225,135.0,650,#3/0,#2,1,277.0,60,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.970393714056899
225,135.0,675,#4/0,#1,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.5965816959471963
225,135.0,700,#4/0,#1,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.6927513883896848
225,135.0,725,#4/0,#1,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.788921080832173
225,135.0,750,#4/0,#1,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.885090773274662
225,135.0,775,#4/0,#1,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.981260465717151
225,135.0,800,#250,#1/0,1,277.0,60,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.778612868842036
225,135.0,825,#250,#1/0,1,277.0,60,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.8654445209933495
225,135.0,850,#250,#1/0,1,277.0,60,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9522761731446634
225,135.0,875,#300,#2/0,1,277.0,60,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.675099885306601
225,135.0,900,#300,#2/0,1,277.0,60,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.751531310601075
225,135.0,925,#300,#2/0,1,277.0,60,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8279627358955497
225,135.0,950,#300,#2/0,1,277.0,60,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.904394161190024
225,135.0,975,#300,#2/0,1,277.0,60,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.980825586484498
225,135.0,1000,#350,#3/0,1,277.0,60,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588287
225,135.0,1025,#350,#3/0,1,277.0,60,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.842157294787799
225,135.0,1050,#350,#3/0,1,277.0,60,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9114782044167695
225,157.5,1,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.008975837961298949
225,157.5,25,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.22439594903247373
225,157.5,50,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.44879189806494746
225,157.5,75,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.6731878470974212
