Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
225,157.5,100,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.8975837961298949
225,157.5,125,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.1219797451623688
225,157.5,150,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.3463756941948424
225,157.5,175,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.5707716432273162
225,157.5,200,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.7951675922597898
225,157.5,225,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.0195635412922632
225,157.5,250,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.2439594903247375
225,157.5,275,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.468355439357211
225,157.5,300,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.6927513883896848
225,157.5,325,#4/0,#4,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.9171473374221586
225,157.5,350,#250,#3,1,277.0,70,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.836500636942912
225,157.5,375,#300,#2,1,277.0,70,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.675099885306601
225,157.5,400,#300,#2,1,277.0,70,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8534398776603744
225,157.5,425,#350,#1,1,277.0,70,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7497294152825047
225,157.5,450,#350,#1,1,277.0,70,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9114782044167695
225,157.5,475,#3/0,#2,1,277.0,70,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.532451051086971
225,157.5,500,#3/0,#2,1,277.0,70,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.665737948512601
225,157.5,525,#3/0,#2,1,277.0,70,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.799024845938231
225,157.5,550,#3/0,#2,1,277.0,70,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.9323117433638615
225,157.5,575,#4/0,#1,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.5805534138734476
225,157.5,600,#4/0,#1,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.6927513883896848
225,157.5,625,#4/0,#1,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.8049493629059215
225,157.5,650,#4/0,#1,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9171473374221586
225,157.5,675,#250,#1/0,1,277.0,70,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.7351970427663796
225,157.5,700,#250,#1/0,1,277.0,70,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.836500636942912
225,157.5,725,#250,#1/0,1,277.0,70,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9378042311194443
225,157.5,750,#300,#2/0,1,277.0,70,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.675099885306601
225,157.5,775,#300,#2/0,1,277.0,70,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.764269881483487
225,157.5,800,#300,#2/0,1,277.0,70,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
225,157.5,825,#300,#2/0,1,277.0,70,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.942609873837261
225,157.5,850,#350,#3/0,1,277.0,70,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7497294152825047
225,157.5,875,#350,#3/0,1,277.0,70,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.830603809849637
225,157.5,900,#350,#3/0,1,277.0,70,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9114782044167695
225,157.5,925,#350,#3/0,1,277.0,70,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9923525989839024
225,157.5,950,#4/0,#2/0,1,277.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.8423486877446673
225,157.5,975,#4/0,#2/0,1,277.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.9171473374221586
225,157.5,1000,#4/0,#2/0,1,277.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.99194598709965
225,157.5,1025,#250,#3/0,1,277.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.768964907491891
225,157.5,1050,#250,#3/0,1,277.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.8365006369429127
225,180.0,1,#4/0,#4,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.0102581005271988
225,180.0,25,#4/0,#4,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.2564525131799699
225,180.0,50,#4/0,#4,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.5129050263599398
225,180.0,75,#4/0,#4,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,0.76935753953991
225,180.0,100,#4/0,#4,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.0258100527198797
225,180.0,125,#4/0,#4,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.2822625658998499
225,180.0,150,#4/0,#4,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.53871507907982
225,180.0,175,#4/0,#4,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,1.7951675922597898
225,180.0,200,#4/0,#4,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.0516201054397594
225,180.0,225,#4/0,#4,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.30807261861973
225,180.0,250,#4/0,#4,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996998
225,180.0,275,#4/0,#4,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.8209776449796697
225,180.0,300,#250,#3,1,277.0,80,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.7786128688420364
225,180.0,325,#300,#2,1,277.0,80,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.6496227435417756
225,180.0,350,#300,#2,1,277.0,80,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8534398776603744
225,180.0,375,#350,#1,1,277.0,80,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588282
225,180.0,400,#350,#1,1,277.0,80,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9576921441694166
225,180.0,425,#3/0,#2,1,277.0,80,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.5895740071265263
225,180.0,450,#3/0,#2,1,277.0,80,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.741901889898675
225,180.0,475,#3/0,#2,1,277.0,80,#4/0,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.894229772670824
225,180.0,500,#4/0,#1,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996998
225,180.0,525,#4/0,#1,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.6927513883896843
225,180.0,550,#4/0,#1,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.8209776449796697
225,180.0,575,#4/0,#1,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9492039015696543
225,180.0,600,#250,#1/0,1,277.0,80,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.7786128688420364
225,180.0,625,#250,#1/0,1,277.0,80,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
225,180.0,650,#300,#2/0,1,277.0,80,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.6496227435417756
225,180.0,675,#300,#2/0,1,277.0,80,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.751531310601075
225,180.0,700,#300,#2/0,1,277.0,80,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
225,180.0,725,#300,#2/0,1,277.0,80,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.9553484447196734
225,180.0,750,#350,#3/0,1,277.0,80,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588282
225,180.0,775,#350,#3/0,1,277.0,80,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8652642646641224
225,180.0,800,#350,#3/0,1,277.0,80,#4/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9576921441694166
225,180.0,825,#4/0,#2/0,1,277.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.82097764497967
225,180.0,850,#4/0,#2/0,1,277.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.90646181603966
225,180.0,875,#4/0,#2/0,1,277.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.99194598709965
225,180.0,900,#250,#3/0,1,277.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.7786128688420364
225,180.0,925,#250,#3/0,1,277.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.855796559643204
225,180.0,950,#250,#3/0,1,277.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.9329802504443716
225,180.0,975,#300,#4/0,1,277.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.6496227435417756
225,180.0,1000,#300,#4/0,1,277.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.7175617882479752
225,180.0,1025,#300,#4/0,1,277.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.7855008329541744
225,180.0,1050,#300,#4/0,1,277.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.8534398776603744
225,202.5,1,#4/0,#4,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,0.011540363093098648
225,202.5,25,#4/0,#4,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,0.2885090773274662
225,202.5,50,#4/0,#4,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,0.5770181546549324
225,202.5,75,#4/0,#4,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,0.8655272319823987
225,202.5,100,#4/0,#4,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,1.154036309309865
225,202.5,125,#4/0,#4,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,1.442545386637331
225,202.5,150,#4/0,#4,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,1.7310544639647973
225,202.5,175,#4/0,#4,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,2.0195635412922637
225,202.5,200,#4/0,#4,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,2.30807261861973
225,202.5,225,#4/0,#4,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,2.5965816959471963
225,202.5,250,#4/0,#4,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,2.885090773274662
225,202.5,275,#250,#3,1,277.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,255,2.86544452099335
225,202.5,300,#300,#2,1,277.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,285,2.751531310601075
225,202.5,325,#300,#2,1,277.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,285,2.980825586484498
225,202.5,350,#350,#1,1,277.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,310,2.9114782044167695
225,202.5,375,#3/0,#2,1,277.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,400,2.570533021780008
225,202.5,400,#3/0,#2,1,277.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,400,2.741901889898675
225,202.5,425,#3/0,#2,1,277.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,400,2.9132707580173425
225,202.5,450,#4/0,#1,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,460,2.5965816959471963
225,202.5,475,#4/0,#1,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,460,2.740836234610929
225,202.5,500,#4/0,#1,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,460,2.885090773274662
225,202.5,525,#250,#1/0,1,277.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,510,2.735197042766379
225,202.5,550,#250,#1/0,1,277.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,510,2.86544452099335
225,202.5,575,#250,#1/0,1,277.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,510,2.9956919992203206
225,202.5,600,#300,#2/0,1,277.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,570,2.751531310601075
225,202.5,625,#300,#2/0,1,277.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,570,2.8661784485427866
225,202.5,650,#300,#2/0,1,277.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,570,2.980825586484498
225,202.5,675,#350,#3/0,1,277.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,620,2.8074968399733136
225,202.5,700,#350,#3/0,1,277.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,620,2.9114782044167695
225,202.5,725,#4/0,#2/0,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.788921080832173
225,202.5,750,#4/0,#2/0,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.885090773274662
225,202.5,775,#4/0,#2/0,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.981260465717151
225,202.5,800,#250,#3/0,1,277.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.7786128688420364
225,202.5,825,#250,#3/0,1,277.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.8654445209933503
225,202.5,850,#250,#3/0,1,277.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.9522761731446643
225,202.5,875,#300,#4/0,1,277.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.675099885306601
225,202.5,900,#300,#4/0,1,277.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.751531310601075
225,202.5,925,#300,#4/0,1,277.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.8279627358955497
225,202.5,950,#300,#4/0,1,277.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.904394161190024
225,202.5,975,#300,#4/0,1,277.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.980825586484498
225,202.5,1000,#350,#4/0,1,277.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.7728363851588282
225,202.5,1025,#350,#4/0,1,277.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.842157294787799
225,202.5,1050,#350,#4/0,1,277.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.9114782044167695
225,225.0,1,#4/0,#4,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,0.012822625658998499
225,225.0,25,#4/0,#4,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,0.3205656414749624
225,225.0,50,#4/0,#4,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,0.6411312829499248
225,225.0,75,#4/0,#4,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,0.9616969244248872
225,225.0,100,#4/0,#4,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,1.2822625658998497
225,225.0,125,#4/0,#4,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,1.602828207374812
225,225.0,150,#4/0,#4,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,1.9233938488497744
225,225.0,175,#4/0,#4,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,2.243959490324737
225,225.0,200,#4/0,#4,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996993
225,225.0,225,#4/0,#4,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,230,2.885090773274662
225,225.0,250,#250,#3,1,277.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,255,2.894388405043788
225,225.0,275,#300,#2,1,277.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,285,2.8024855941307245
225,225.0,300,#350,#1,1,277.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588282
225,225.0,325,#2/0,#3,1,277.0,100,#4/0,-2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,350,2.997281667989395
225,225.0,350,#3/0,#2,1,277.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,400,2.665737948512601
225,225.0,375,#3/0,#2,1,277.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,400,2.8561478019777864
225,225.0,400,#4/0,#1,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996993
225,225.0,425,#4/0,#1,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,460,2.7248079525371804
225,225.0,450,#4/0,#1,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,460,2.885090773274662
225,225.0,475,#250,#1/0,1,277.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,510,2.7496689847915983
225,225.0,500,#250,#1/0,1,277.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
225,225.0,525,#300,#2/0,1,277.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,570,2.675099885306601
225,225.0,550,#300,#2/0,1,277.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,570,2.8024855941307245
225,225.0,575,#300,#2/0,1,277.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,570,2.9298713029548487
225,225.0,600,#350,#3/0,1,277.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588282
225,225.0,625,#350,#3/0,1,277.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),277 V / 1 pole,1,1,2,CU,75 C,620,2.8883712345404455
225,225.0,650,#4/0,#2/0,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.778235559449675
225,225.0,675,#4/0,#2/0,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.885090773274662
225,225.0,700,#4/0,#2/0,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.99194598709965
225,225.0,725,#250,#3/0,1,277.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.7979087915423286
225,225.0,750,#250,#3/0,1,277.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.894388405043788
225,225.0,775,#250,#3/0,1,277.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.990868018545248
225,225.0,800,#300,#4/0,1,277.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.717561788247975
225,225.0,825,#300,#4/0,1,277.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.8024855941307245
225,225.0,850,#300,#4/0,1,277.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.8874094000134733
225,225.0,875,#300,#4/0,1,277.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9723332058962226
225,225.0,900,#350,#4/0,1,277.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.772836385158828
225,225.0,925,#350,#4/0,1,277.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8498596180799063
225,225.0,950,#350,#4/0,1,277.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.926882851000985
225,225.0,975,#400,#250,1,277.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.7908198394999406
225,225.0,1000,#400,#250,1,277.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.8623793225640415
225,225.0,1025,#400,#250,1,277.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.9339388056281424
225,225.0,1050,#500,#300,1,277.0,100,#4/0,5,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #500 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.6736742243020757
225,22.5,1,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.001707628513241627
225,22.5,25,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.04269071283104067
225,22.5,50,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.08538142566208134
225,22.5,75,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.12807213849312205
225,22.5,100,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.1707628513241627
225,22.5,125,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.21345356415520336
225,22.5,150,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.2561442769862441
225,22.5,175,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.29883498981728474
225,22.5,200,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.3415257026483254
225,22.5,225,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.3842164154793661
225,22.5,250,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.4269071283104067
225,22.5,275,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.4695978411414474
225,22.5,300,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.5122885539724882
225,22.5,325,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.5549792668035287
225,22.5,350,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.5976699796345695
225,22.5,375,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.64036069246561
225,22.5,400,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.6830514052966508
225,22.5,425,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.7257421181276914
225,22.5,450,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.7684328309587322
225,22.5,475,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.8111235437897728
225,22.5,500,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.8538142566208134
225,22.5,525,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.8965049694518541
225,22.5,550,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.9391956822828949
225,22.5,575,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.9818863951139354
225,22.5,600,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.0245771079449764
225,22.5,625,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.067267820776017
225,22.5,650,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.1099585336070574
225,22.5,675,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.1526492464380982
225,22.5,700,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.195339959269139
225,22.5,725,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.2380306721001795
225,22.5,750,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.28072138493122
225,22.5,775,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.323412097762261
225,22.5,800,#4/0,#4,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.3661028105933015
225,45.0,1,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.003415257026483254
225,45.0,25,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.08538142566208134
225,45.0,50,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.1707628513241627
225,45.0,75,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.2561442769862441
225,45.0,100,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.3415257026483254
225,45.0,125,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.4269071283104067
225,45.0,150,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.5122885539724882
225,45.0,175,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.5976699796345695
225,45.0,200,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.6830514052966508
225,45.0,225,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.7684328309587322
225,45.0,250,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.8538142566208134
225,45.0,275,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.9391956822828949
225,45.0,300,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.0245771079449764
225,45.0,325,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.1099585336070574
225,45.0,350,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.195339959269139
225,45.0,375,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.28072138493122
225,45.0,400,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.3661028105933015
225,45.0,425,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.4514842362553828
225,45.0,450,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.5368656619174643
225,45.0,475,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.6222470875795456
225,45.0,500,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.707628513241627
225,45.0,525,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.7930099389037082
225,45.0,550,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.8783913645657897
225,45.0,575,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.9637727902278708
225,45.0,600,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.0491542158899527
225,45.0,625,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.134535641552034
225,45.0,650,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.219917067214115
225,45.0,675,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.3052984928761964
225,45.0,700,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.390679918538278
225,45.0,725,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.476061344200359
225,45.0,750,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.56144276986244
225,45.0,775,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.646824195524522
225,45.0,800,#4/0,#4,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.732205621186603
225,67.5,1,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.005122885539724882
225,67.5,25,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.12807213849312205
225,67.5,50,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.2561442769862441
225,67.5,75,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.3842164154793661
225,67.5,100,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.5122885539724882
225,67.5,125,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.6403606924656102
225,67.5,150,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.7684328309587322
225,67.5,175,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.8965049694518541
225,67.5,200,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.0245771079449764
225,67.5,225,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.1526492464380982
225,67.5,250,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.2807213849312205
225,67.5,275,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.4087935234243425
225,67.5,300,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.5368656619174643
225,67.5,325,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.6649378004105864
225,67.5,350,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.7930099389037082
225,67.5,375,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.9210820773968302
225,67.5,400,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.0491542158899527
225,67.5,425,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.177226354383074
225,67.5,450,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.3052984928761964
225,67.5,475,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.4333706313693186
225,67.5,500,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.561442769862441
225,67.5,525,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.6895149083555627
225,67.5,550,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.817587046848685
225,67.5,575,#4/0,#4,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.945659185341807
225,67.5,600,#250,#3,2,208.0,30,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.7752731899131393
225,67.5,625,#250,#3,2,208.0,30,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.8909095728261867
225,67.5,650,#300,#2,2,208.0,30,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.646438100821173
225,67.5,675,#300,#2,2,208.0,30,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.7482241816219872
225,67.5,700,#300,#2,2,208.0,30,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.8500102624228014
225,67.5,725,#300,#2,2,208.0,30,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.9517963432236156
225,67.5,750,#350,#1,2,208.0,30,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.769503649118974
225,67.5,775,#350,#1,2,208.0,30,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.8618204374229403
225,67.5,800,#350,#1,2,208.0,30,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.954137225726906
225,90.0,1,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.006830514052966508
225,90.0,25,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.1707628513241627
225,90.0,50,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.3415257026483254
225,90.0,75,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.5122885539724882
225,90.0,100,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.6830514052966508
225,90.0,125,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.8538142566208134
225,90.0,150,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.0245771079449764
225,90.0,175,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.195339959269139
225,90.0,200,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.3661028105933015
225,90.0,225,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.5368656619174643
225,90.0,250,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.707628513241627
225,90.0,275,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.8783913645657897
225,90.0,300,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.0491542158899527
225,90.0,325,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.219917067214115
225,90.0,350,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.390679918538278
225,90.0,375,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.56144276986244
225,90.0,400,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.732205621186603
225,90.0,425,#4/0,#4,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.9029684725107656
225,90.0,450,#250,#3,2,208.0,40,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.7752731899131398
225,90.0,475,#250,#3,2,208.0,40,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.929455033797203
225,90.0,500,#300,#2,2,208.0,40,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
225,90.0,525,#300,#2,2,208.0,40,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.8500102624228014
225,90.0,550,#300,#2,2,208.0,40,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.985725036823887
225,90.0,575,#350,#1,2,208.0,40,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.831048174654951
225,90.0,600,#350,#1,2,208.0,40,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.9541372257269054
225,90.0,625,#3/0,#2,2,208.0,40,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.5357466062430984
225,90.0,650,#3/0,#2,2,208.0,40,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.637176470492823
225,90.0,675,#3/0,#2,2,208.0,40,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.738606334742547
225,90.0,700,#3/0,#2,2,208.0,40,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.8400361989922707
225,90.0,725,#3/0,#2,2,208.0,40,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.941466063241995
225,90.0,750,#4/0,#1,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.56144276986244
225,90.0,775,#4/0,#1,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.646824195524522
225,90.0,800,#4/0,#1,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.732205621186603
225,112.5,1,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.008538142566208134
225,112.5,25,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.2134535641552033
225,112.5,50,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.4269071283104066
225,112.5,75,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.64036069246561
225,112.5,100,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.8538142566208132
225,112.5,125,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.067267820776017
225,112.5,150,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.28072138493122
225,112.5,175,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.4941749490864233
225,112.5,200,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.7076285132416265
225,112.5,225,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.9210820773968302
225,112.5,250,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.134535641552034
225,112.5,275,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.347989205707237
225,112.5,300,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.56144276986244
225,112.5,325,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.774896334017644
225,112.5,350,#4/0,#4,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.9883498981728467
225,112.5,375,#250,#3,2,208.0,50,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.890909572826187
225,112.5,400,#300,#2,2,208.0,50,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
225,112.5,425,#300,#2,2,208.0,50,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.883938956023073
225,112.5,450,#350,#1,2,208.0,50,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.769503649118974
225,112.5,475,#350,#1,2,208.0,50,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.923364962958917
225,112.5,500,#3/0,#2,2,208.0,50,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.5357466062430993
225,112.5,525,#3/0,#2,2,208.0,50,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.662533936555254
225,112.5,550,#3/0,#2,2,208.0,50,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.789321266867409
225,112.5,575,#3/0,#2,2,208.0,50,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.916108597179564
225,112.5,600,#4/0,#1,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.56144276986244
225,112.5,625,#4/0,#1,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.668169551940042
225,112.5,650,#4/0,#1,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.774896334017644
225,112.5,675,#4/0,#1,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.8816231160952452
225,112.5,700,#4/0,#1,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.9883498981728467
225,112.5,725,#250,#1/0,2,208.0,50,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.794545920398648
225,112.5,750,#250,#1/0,2,208.0,50,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.890909572826187
225,112.5,775,#250,#1/0,2,208.0,50,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.9872732252537264
225,112.5,800,#300,#2/0,2,208.0,50,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
225,135.0,1,#4/0,#4,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.010245771079449763
225,135.0,25,#4/0,#4,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.2561442769862441
225,135.0,50,#4/0,#4,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.5122885539724882
225,135.0,75,#4/0,#4,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.7684328309587322
225,135.0,100,#4/0,#4,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.0245771079449764
225,135.0,125,#4/0,#4,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.2807213849312205
225,135.0,150,#4/0,#4,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.5368656619174643
225,135.0,175,#4/0,#4,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.7930099389037082
225,135.0,200,#4/0,#4,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.0491542158899527
225,135.0,225,#4/0,#4,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.3052984928761964
225,135.0,250,#4/0,#4,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.561442769862441
225,135.0,275,#4/0,#4,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.817587046848685
225,135.0,300,#250,#3,2,208.0,60,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.7752731899131393
225,135.0,325,#300,#2,2,208.0,60,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.646438100821173
