Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
225,135.0,350,#300,#2,2,208.0,60,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.8500102624228014
225,135.0,375,#350,#1,2,208.0,60,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.769503649118974
225,135.0,400,#350,#1,2,208.0,60,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.954137225726906
225,135.0,425,#3/0,#2,2,208.0,60,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.5864615383679608
225,135.0,450,#3/0,#2,2,208.0,60,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.7386063347425473
225,135.0,475,#3/0,#2,2,208.0,60,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.890751131117133
225,135.0,500,#4/0,#1,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.561442769862441
225,135.0,525,#4/0,#1,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.6895149083555627
225,135.0,550,#4/0,#1,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.817587046848685
225,135.0,575,#4/0,#1,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.945659185341807
225,135.0,600,#250,#1/0,2,208.0,60,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7752731899131393
225,135.0,625,#250,#1/0,2,208.0,60,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.8909095728261867
225,135.0,650,#300,#2/0,2,208.0,60,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
225,135.0,675,#300,#2/0,2,208.0,60,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.7482241816219872
225,135.0,700,#300,#2/0,2,208.0,60,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8500102624228014
225,135.0,725,#300,#2/0,2,208.0,60,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.9517963432236156
225,135.0,750,#350,#3/0,2,208.0,60,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.769503649118974
225,135.0,775,#350,#3/0,2,208.0,60,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.8618204374229403
225,135.0,800,#350,#3/0,2,208.0,60,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.954137225726906
225,157.5,1,#4/0,#4,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.011953399592691387
225,157.5,25,#4/0,#4,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.29883498981728474
225,157.5,50,#4/0,#4,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.5976699796345695
225,157.5,75,#4/0,#4,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.8965049694518541
225,157.5,100,#4/0,#4,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.195339959269139
225,157.5,125,#4/0,#4,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.4941749490864236
225,157.5,150,#4/0,#4,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.7930099389037082
225,157.5,175,#4/0,#4,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.091844928720993
225,157.5,200,#4/0,#4,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.390679918538278
225,157.5,225,#4/0,#4,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.6895149083555623
225,157.5,250,#4/0,#4,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.988349898172847
225,157.5,275,#250,#3,2,208.0,70,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.9680004947682184
225,157.5,300,#300,#2,2,208.0,70,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.8500102624228014
225,157.5,325,#350,#1,2,208.0,70,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.8002759118869625
225,157.5,350,#3/0,#2,2,208.0,70,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.4850316741182374
225,157.5,375,#3/0,#2,2,208.0,70,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.662533936555254
225,157.5,400,#3/0,#2,2,208.0,70,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.8400361989922707
225,157.5,425,#4/0,#1,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.54009741344692
225,157.5,450,#4/0,#1,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.6895149083555623
225,157.5,475,#4/0,#1,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.838932403264205
225,157.5,500,#4/0,#1,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.988349898172847
225,157.5,525,#250,#1/0,2,208.0,70,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.833091381369663
225,157.5,550,#250,#1/0,2,208.0,70,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.9680004947682184
225,157.5,575,#300,#2/0,2,208.0,70,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.7312598348218513
225,157.5,600,#300,#2/0,2,208.0,70,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8500102624228014
225,157.5,625,#300,#2/0,2,208.0,70,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.9687606900237515
225,157.5,650,#350,#3/0,2,208.0,70,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.8002759118869625
225,157.5,675,#350,#3/0,2,208.0,70,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.907978831574922
225,157.5,700,#4/0,#2/0,2,208.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.7891265716279907
225,157.5,725,#4/0,#2/0,2,208.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.888738234900419
225,157.5,750,#4/0,#2/0,2,208.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.988349898172847
225,157.5,775,#250,#3/0,2,208.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.7881216769034785
225,157.5,800,#250,#3/0,2,208.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.878061085835849
225,180.0,1,#4/0,#4,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.013661028105933016
225,180.0,25,#4/0,#4,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.3415257026483254
225,180.0,50,#4/0,#4,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,0.6830514052966508
225,180.0,75,#4/0,#4,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.0245771079449764
225,180.0,100,#4/0,#4,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.3661028105933015
225,180.0,125,#4/0,#4,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,1.707628513241627
225,180.0,150,#4/0,#4,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.0491542158899527
225,180.0,175,#4/0,#4,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.390679918538278
225,180.0,200,#4/0,#4,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.732205621186603
225,180.0,225,#250,#3,2,208.0,80,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.7752731899131398
225,180.0,250,#300,#2,2,208.0,80,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
225,180.0,275,#300,#2,2,208.0,80,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.985725036823887
225,180.0,300,#350,#1,2,208.0,80,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.9541372257269054
225,180.0,325,#3/0,#2,2,208.0,80,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.637176470492823
225,180.0,350,#3/0,#2,2,208.0,80,#4/0,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.8400361989922707
225,180.0,375,#4/0,#1,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.56144276986244
225,180.0,400,#4/0,#1,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.732205621186603
225,180.0,425,#4/0,#1,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.9029684725107656
225,180.0,450,#250,#1/0,2,208.0,80,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7752731899131398
225,180.0,475,#250,#1/0,2,208.0,80,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.929455033797203
225,180.0,500,#300,#2/0,2,208.0,80,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
225,180.0,525,#300,#2/0,2,208.0,80,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8500102624228014
225,180.0,550,#300,#2/0,2,208.0,80,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.985725036823887
225,180.0,575,#350,#3/0,2,208.0,80,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.831048174654951
225,180.0,600,#350,#3/0,2,208.0,80,#4/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.9541372257269054
225,180.0,625,#4/0,#2/0,2,208.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.8460475220693784
225,180.0,650,#4/0,#2/0,2,208.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.9598894229521537
225,180.0,675,#250,#3/0,2,208.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.7752731899131398
225,180.0,700,#250,#3/0,2,208.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.878061085835849
225,180.0,725,#250,#3/0,2,208.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.980848981758557
225,180.0,750,#300,#4/0,2,208.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.714295488021716
225,180.0,775,#300,#4/0,2,208.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.8047720042891062
225,180.0,800,#300,#4/0,2,208.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.8952485205564966
225,202.5,1,#4/0,#4,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,0.015368656619174642
225,202.5,25,#4/0,#4,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,0.3842164154793661
225,202.5,50,#4/0,#4,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,0.7684328309587322
225,202.5,75,#4/0,#4,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,1.1526492464380982
225,202.5,100,#4/0,#4,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,1.5368656619174643
225,202.5,125,#4/0,#4,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,1.9210820773968302
225,202.5,150,#4/0,#4,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,2.3052984928761964
225,202.5,175,#4/0,#4,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,2.6895149083555627
225,202.5,200,#250,#3,2,208.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,255,2.7752731899131393
225,202.5,225,#300,#2,2,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,285,2.7482241816219872
225,202.5,250,#350,#1,2,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,310,2.769503649118974
225,202.5,275,#3/0,#2,2,208.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,400,2.510389140180668
225,202.5,300,#3/0,#2,2,208.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,400,2.738606334742547
225,202.5,325,#3/0,#2,2,208.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,400,2.966823529304426
225,202.5,350,#4/0,#1,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,460,2.6895149083555627
225,202.5,375,#4/0,#1,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,460,2.8816231160952457
225,202.5,400,#250,#1/0,2,208.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,510,2.7752731899131393
225,202.5,425,#250,#1/0,2,208.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,510,2.9487277642827108
225,202.5,450,#300,#2/0,2,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,570,2.7482241816219872
225,202.5,475,#300,#2/0,2,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,570,2.9009033028232087
225,202.5,500,#350,#3/0,2,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,620,2.769503649118974
225,202.5,525,#350,#3/0,2,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,620,2.907978831574922
225,202.5,550,#4/0,#2/0,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.817587046848685
225,202.5,575,#4/0,#2/0,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.945659185341807
225,202.5,600,#250,#3/0,2,208.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.7752731899131398
225,202.5,625,#250,#3/0,2,208.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.8909095728261875
225,202.5,650,#300,#4/0,2,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.646438100821173
225,202.5,675,#300,#4/0,2,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.7482241816219872
225,202.5,700,#300,#4/0,2,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.8500102624228014
225,202.5,725,#300,#4/0,2,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.9517963432236156
225,202.5,750,#350,#4/0,2,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.769503649118974
225,202.5,775,#350,#4/0,2,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.86182043742294
225,202.5,800,#350,#4/0,2,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.9541372257269054
225,225.0,1,#4/0,#4,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,0.01707628513241627
225,225.0,25,#4/0,#4,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,0.4269071283104066
225,225.0,50,#4/0,#4,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,0.8538142566208132
225,225.0,75,#4/0,#4,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,1.28072138493122
225,225.0,100,#4/0,#4,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,1.7076285132416265
225,225.0,125,#4/0,#4,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,2.134535641552034
225,225.0,150,#4/0,#4,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,2.56144276986244
225,225.0,175,#4/0,#4,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,230,2.9883498981728467
225,225.0,200,#300,#2,2,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
225,225.0,225,#350,#1,2,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,1,CU,75 C,310,2.769503649118974
225,225.0,250,#3/0,#2,2,208.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,400,2.5357466062430993
225,225.0,275,#3/0,#2,2,208.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,400,2.789321266867409
225,225.0,300,#4/0,#1,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,460,2.56144276986244
225,225.0,325,#4/0,#1,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,460,2.774896334017644
225,225.0,350,#4/0,#1,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,460,2.9883498981728467
225,225.0,375,#250,#1/0,2,208.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,510,2.890909572826187
225,225.0,400,#300,#2/0,2,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
225,225.0,425,#300,#2/0,2,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,570,2.883938956023073
225,225.0,450,#350,#3/0,2,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,620,2.769503649118974
225,225.0,475,#350,#3/0,2,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 2 pole,2,1,2,CU,75 C,620,2.923364962958917
225,225.0,500,#4/0,#2/0,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.8460475220693784
225,225.0,525,#4/0,#2/0,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.9883498981728476
225,225.0,550,#250,#3/0,2,208.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.8266671378744945
225,225.0,575,#250,#3/0,2,208.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,765,2.9551520077778806
225,225.0,600,#300,#4/0,2,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.7142954880217154
225,225.0,625,#300,#4/0,2,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.827391133355954
225,225.0,650,#300,#4/0,2,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.940486778690192
225,225.0,675,#350,#4/0,2,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.769503649118974
225,225.0,700,#350,#4/0,2,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.872077858345602
225,225.0,725,#350,#4/0,2,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.974652067572231
225,225.0,750,#400,#250,2,208.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.858938962801344
225,225.0,775,#400,#250,2,208.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.954236928228056
225,225.0,800,#500,#300,2,208.0,100,#4/0,5,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #500 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
225,22.5,1,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.001478806292467249
225,22.5,25,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.036970157311681226
225,22.5,50,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.07394031462336245
225,22.5,75,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.11091047193504368
225,22.5,100,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.1478806292467249
225,22.5,125,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.18485078655840612
225,22.5,150,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.22182094387008736
225,22.5,175,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.25879110118176857
225,22.5,200,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.2957612584934498
225,22.5,225,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.332731415805131
225,22.5,250,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.36970157311681223
225,22.5,275,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.4066717304284934
225,22.5,300,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.4436418877401747
225,22.5,325,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.4806120450518559
225,22.5,350,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.5175822023635371
225,22.5,375,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.5545523596752184
225,22.5,400,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.5915225169868996
225,22.5,425,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.6284926742985809
225,22.5,450,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.665462831610262
225,22.5,475,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.7024329889219432
225,22.5,500,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.7394031462336245
225,22.5,525,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.7763733035453056
225,22.5,550,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.8133434608569868
225,22.5,575,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.8503136181686681
225,22.5,600,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.8872837754803494
225,22.5,625,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.9242539327920306
225,22.5,650,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.9612240901037118
225,22.5,675,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.998194247415393
225,22.5,700,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.0351644047270743
225,22.5,725,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.0721345620387557
225,22.5,750,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.1091047193504369
225,22.5,775,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.146074876662118
225,22.5,800,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.1830450339737992
225,22.5,825,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.2200151912854804
225,22.5,850,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.2569853485971618
225,22.5,875,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.2939555059088428
225,22.5,900,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.330925663220524
225,22.5,925,#4/0,#4,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.3678958205322052
225,45.0,1,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.002957612584934498
225,45.0,25,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.07394031462336245
225,45.0,50,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.1478806292467249
225,45.0,75,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.22182094387008736
225,45.0,100,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.2957612584934498
225,45.0,125,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.36970157311681223
225,45.0,150,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.4436418877401747
225,45.0,175,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.5175822023635371
225,45.0,200,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.5915225169868996
225,45.0,225,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.665462831610262
225,45.0,250,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.7394031462336245
225,45.0,275,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.8133434608569868
225,45.0,300,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.8872837754803494
225,45.0,325,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.9612240901037118
225,45.0,350,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.0351644047270743
225,45.0,375,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.1091047193504369
225,45.0,400,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.1830450339737992
225,45.0,425,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.2569853485971618
225,45.0,450,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.330925663220524
225,45.0,475,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.4048659778438863
225,45.0,500,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.478806292467249
225,45.0,525,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.5527466070906113
225,45.0,550,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.6266869217139737
225,45.0,575,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.7006272363373363
225,45.0,600,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.7745675509606988
225,45.0,625,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.8485078655840612
225,45.0,650,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.9224481802074236
225,45.0,675,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.996388494830786
225,45.0,700,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.0703288094541485
225,45.0,725,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.1442691240775114
225,45.0,750,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.2182094387008737
225,45.0,775,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.292149753324236
225,45.0,800,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.3660900679475985
225,45.0,825,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.440030382570961
225,45.0,850,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.5139706971943236
225,45.0,875,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.5879110118176856
225,45.0,900,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.661851326441048
225,45.0,925,#4/0,#4,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.7357916410644103
225,67.5,1,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.004436418877401747
225,67.5,25,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.11091047193504368
225,67.5,50,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.22182094387008736
225,67.5,75,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.33273141580513105
225,67.5,100,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.4436418877401747
225,67.5,125,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.5545523596752184
225,67.5,150,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.6654628316102621
225,67.5,175,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.7763733035453058
225,67.5,200,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.8872837754803494
225,67.5,225,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.9981942474153932
225,67.5,250,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.1091047193504369
225,67.5,275,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.2200151912854804
225,67.5,300,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.3309256632205242
225,67.5,325,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.4418361351555675
225,67.5,350,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.5527466070906115
225,67.5,375,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.663657079025655
225,67.5,400,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.7745675509606988
225,67.5,425,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.8854780228957428
225,67.5,450,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.9963884948307864
225,67.5,475,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.1072989667658297
225,67.5,500,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.2182094387008737
225,67.5,525,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.329119910635917
225,67.5,550,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.440030382570961
225,67.5,575,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.550940854506005
225,67.5,600,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.6618513264410484
225,67.5,625,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.772761798376092
225,67.5,650,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.883672270311135
225,67.5,675,#4/0,#4,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.994582742246179
225,67.5,700,#250,#3,3,208.0,30,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.803951012875576
225,67.5,725,#250,#3,3,208.0,30,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.9040921204782744
225,67.5,750,#300,#2,3,208.0,30,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.6444023792051565
225,67.5,775,#300,#2,3,208.0,30,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.7325491251786618
225,67.5,800,#300,#2,3,208.0,30,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.820695871152167
225,67.5,825,#300,#2,3,208.0,30,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.908842617125672
225,67.5,850,#300,#2,3,208.0,30,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.9969893630991775
225,67.5,875,#350,#1,3,208.0,30,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.7981218534932033
225,67.5,900,#350,#1,3,208.0,30,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.878068192164438
225,67.5,925,#350,#1,3,208.0,30,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.9580145308356722
225,90.0,1,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.005915225169868996
225,90.0,25,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.1478806292467249
225,90.0,50,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.2957612584934498
225,90.0,75,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.4436418877401747
225,90.0,100,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.5915225169868996
225,90.0,125,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.7394031462336245
225,90.0,150,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.8872837754803494
225,90.0,175,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.0351644047270743
225,90.0,200,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.1830450339737992
225,90.0,225,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.330925663220524
225,90.0,250,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.478806292467249
225,90.0,275,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.6266869217139737
225,90.0,300,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.7745675509606988
225,90.0,325,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.9224481802074236
225,90.0,350,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.0703288094541485
225,90.0,375,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.2182094387008737
225,90.0,400,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.3660900679475985
225,90.0,425,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.5139706971943236
225,90.0,450,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.661851326441048
225,90.0,475,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.8097319556877727
225,90.0,500,#4/0,#4,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.957612584934498
225,90.0,525,#250,#3,3,208.0,40,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.8039510128755754
225,90.0,550,#250,#3,3,208.0,40,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.9374724896791737
225,90.0,575,#300,#2,3,208.0,40,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.703166876520827
225,90.0,600,#300,#2,3,208.0,40,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.820695871152167
225,90.0,625,#300,#2,3,208.0,40,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.938224865783507
225,90.0,650,#350,#1,3,208.0,40,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.7714730739361246
225,90.0,675,#350,#1,3,208.0,40,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.878068192164437
225,90.0,700,#350,#1,3,208.0,40,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.9846633103927496
225,90.0,725,#3/0,#2,3,208.0,40,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.5473096107675675
225,90.0,750,#3/0,#2,3,208.0,40,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.6351478732078286
225,90.0,775,#3/0,#2,3,208.0,40,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.72298613564809
225,90.0,800,#3/0,#2,3,208.0,40,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.8108243980883505
225,90.0,825,#3/0,#2,3,208.0,40,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.898662660528611
225,90.0,850,#3/0,#2,3,208.0,40,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.9865009229688724
225,90.0,875,#4/0,#1,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.5879110118176856
225,90.0,900,#4/0,#1,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.661851326441048
225,90.0,925,#4/0,#1,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7357916410644103
225,112.5,1,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.007394031462336245
225,112.5,25,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.18485078655840612
225,112.5,50,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.36970157311681223
225,112.5,75,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.5545523596752184
225,112.5,100,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.7394031462336245
225,112.5,125,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.9242539327920306
225,112.5,150,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.1091047193504369
225,112.5,175,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.2939555059088428
225,112.5,200,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.478806292467249
225,112.5,225,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.663657079025655
225,112.5,250,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.8485078655840612
225,112.5,275,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.0333586521424674
225,112.5,300,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.2182094387008737
225,112.5,325,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.4030602252592796
225,112.5,350,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.5879110118176856
225,112.5,375,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.772761798376092
225,112.5,400,#4/0,#4,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.957612584934498
225,112.5,425,#250,#3,3,208.0,50,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.8373313820764747
225,112.5,450,#300,#2,3,208.0,50,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.6444023792051565
225,112.5,475,#300,#2,3,208.0,50,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.7913136224943313
225,112.5,500,#300,#2,3,208.0,50,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.938224865783507
225,112.5,525,#350,#1,3,208.0,50,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.7981218534932033
225,112.5,550,#350,#1,3,208.0,50,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.931365751278594
225,112.5,575,#3/0,#2,3,208.0,50,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.5253500451575026
225,112.5,600,#3/0,#2,3,208.0,50,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.6351478732078286
225,112.5,625,#3/0,#2,3,208.0,50,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.744945701258155
225,112.5,650,#3/0,#2,3,208.0,50,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.854743529308481
225,112.5,675,#3/0,#2,3,208.0,50,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.9645413573588075
225,112.5,700,#4/0,#1,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.5879110118176856
225,112.5,725,#4/0,#1,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.680336405096889
225,112.5,750,#4/0,#1,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.772761798376092
225,112.5,775,#4/0,#1,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.865187191655295
225,112.5,800,#4/0,#1,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
225,112.5,825,#250,#1/0,3,208.0,50,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.753880459074226
225,112.5,850,#250,#1/0,3,208.0,50,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8373313820764747
225,112.5,875,#250,#1/0,3,208.0,50,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9207823050787245
225,112.5,900,#300,#2/0,3,208.0,50,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.6444023792051565
225,112.5,925,#300,#2/0,3,208.0,50,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.717858000849744
225,135.0,1,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.008872837754803494
225,135.0,25,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.22182094387008736
225,135.0,50,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.4436418877401747
225,135.0,75,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.6654628316102621
225,135.0,100,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.8872837754803494
225,135.0,125,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.1091047193504369
225,135.0,150,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.3309256632205242
225,135.0,175,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.5527466070906115
225,135.0,200,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.7745675509606988
225,135.0,225,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.9963884948307864
225,135.0,250,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.2182094387008737
225,135.0,275,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.440030382570961
225,135.0,300,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.6618513264410484
225,135.0,325,#4/0,#4,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.883672270311135
225,135.0,350,#250,#3,3,208.0,60,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.803951012875576
225,135.0,375,#300,#2,3,208.0,60,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.6444023792051565
225,135.0,400,#300,#2,3,208.0,60,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.820695871152167
225,135.0,425,#300,#2,3,208.0,60,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.9969893630991775
225,135.0,450,#350,#1,3,208.0,60,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.878068192164438
225,135.0,475,#3/0,#2,3,208.0,60,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.5033904795474373
225,135.0,500,#3/0,#2,3,208.0,60,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.6351478732078286
225,135.0,525,#3/0,#2,3,208.0,60,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.76690526686822
225,135.0,550,#3/0,#2,3,208.0,60,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.898662660528611
225,135.0,575,#4/0,#1,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.550940854506005
225,135.0,600,#4/0,#1,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.6618513264410484
225,135.0,625,#4/0,#1,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.772761798376092
225,135.0,650,#4/0,#1,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
225,135.0,675,#4/0,#1,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.994582742246179
225,135.0,700,#250,#1/0,3,208.0,60,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.803951012875576
225,135.0,725,#250,#1/0,3,208.0,60,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9040921204782744
225,135.0,750,#300,#2/0,3,208.0,60,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.6444023792051565
225,135.0,775,#300,#2/0,3,208.0,60,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.7325491251786618
225,135.0,800,#300,#2/0,3,208.0,60,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.820695871152167
