Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
225,135.0,825,#300,#2/0,3,208.0,60,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.908842617125672
225,135.0,850,#300,#2/0,3,208.0,60,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.9969893630991775
225,135.0,875,#350,#3/0,3,208.0,60,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7981218534932033
225,135.0,900,#350,#3/0,3,208.0,60,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.878068192164438
225,135.0,925,#350,#3/0,3,208.0,60,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9580145308356722
225,157.5,1,#4/0,#4,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.010351644047270743
225,157.5,25,#4/0,#4,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.25879110118176857
225,157.5,50,#4/0,#4,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.5175822023635371
225,157.5,75,#4/0,#4,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.7763733035453058
225,157.5,100,#4/0,#4,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.0351644047270743
225,157.5,125,#4/0,#4,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.293955505908843
225,157.5,150,#4/0,#4,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.5527466070906115
225,157.5,175,#4/0,#4,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.8115377082723803
225,157.5,200,#4/0,#4,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.0703288094541485
225,157.5,225,#4/0,#4,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.329119910635917
225,157.5,250,#4/0,#4,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.587911011817686
225,157.5,275,#4/0,#4,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.8467021129994543
225,157.5,300,#250,#3,3,208.0,70,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.803951012875576
225,157.5,325,#300,#2,3,208.0,70,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.673784627862992
225,157.5,350,#300,#2,3,208.0,70,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.8794603684678375
225,157.5,375,#350,#1,3,208.0,70,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.7981218534932033
225,157.5,400,#350,#1,3,208.0,70,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.9846633103927505
225,157.5,425,#3/0,#2,3,208.0,70,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.6131883075977633
225,157.5,450,#3/0,#2,3,208.0,70,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.76690526686822
225,157.5,475,#3/0,#2,3,208.0,70,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.920622226138677
225,157.5,500,#4/0,#1,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.587911011817686
225,157.5,525,#4/0,#1,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.71730656240857
225,157.5,550,#4/0,#1,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8467021129994543
225,157.5,575,#4/0,#1,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.9760976635903384
225,157.5,600,#250,#1/0,3,208.0,70,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.803951012875576
225,157.5,625,#250,#1/0,3,208.0,70,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9207823050787245
225,157.5,650,#300,#2/0,3,208.0,70,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.673784627862992
225,157.5,675,#300,#2/0,3,208.0,70,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.7766224981654144
225,157.5,700,#300,#2/0,3,208.0,70,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.8794603684678375
225,157.5,725,#300,#2/0,3,208.0,70,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.9822982387702597
225,157.5,750,#350,#3/0,3,208.0,70,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7981218534932033
225,157.5,775,#350,#3/0,3,208.0,70,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.891392581942977
225,157.5,800,#350,#3/0,3,208.0,70,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927505
225,157.5,825,#4/0,#2/0,3,208.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.8467021129994547
225,157.5,850,#4/0,#2/0,3,208.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.9329658133933774
225,157.5,875,#250,#3/0,3,208.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.726063484740143
225,157.5,900,#250,#3/0,3,208.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.8039510128755767
225,157.5,925,#250,#3/0,3,208.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.881838541011009
225,180.0,1,#4/0,#4,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.011830450339737992
225,180.0,25,#4/0,#4,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.2957612584934498
225,180.0,50,#4/0,#4,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.5915225169868996
225,180.0,75,#4/0,#4,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,0.8872837754803494
225,180.0,100,#4/0,#4,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.1830450339737992
225,180.0,125,#4/0,#4,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.478806292467249
225,180.0,150,#4/0,#4,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,1.7745675509606988
225,180.0,175,#4/0,#4,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.0703288094541485
225,180.0,200,#4/0,#4,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.3660900679475985
225,180.0,225,#4/0,#4,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.661851326441048
225,180.0,250,#4/0,#4,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.957612584934498
225,180.0,275,#250,#3,3,208.0,80,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.9374724896791737
225,180.0,300,#300,#2,3,208.0,80,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.820695871152167
225,180.0,325,#350,#1,3,208.0,80,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.7714730739361246
225,180.0,350,#350,#1,3,208.0,80,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.9846633103927496
225,180.0,375,#3/0,#2,3,208.0,80,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.6351478732078286
225,180.0,400,#3/0,#2,3,208.0,80,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.8108243980883505
225,180.0,425,#3/0,#2,3,208.0,80,#4/0,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.9865009229688724
225,180.0,450,#4/0,#1,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.661851326441048
225,180.0,475,#4/0,#1,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8097319556877727
225,180.0,500,#4/0,#1,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
225,180.0,525,#250,#1/0,3,208.0,80,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8039510128755754
225,180.0,550,#250,#1/0,3,208.0,80,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9374724896791737
225,180.0,575,#300,#2/0,3,208.0,80,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.703166876520827
225,180.0,600,#300,#2/0,3,208.0,80,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.820695871152167
225,180.0,625,#300,#2/0,3,208.0,80,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.938224865783507
225,180.0,650,#350,#3/0,3,208.0,80,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7714730739361246
225,180.0,675,#350,#3/0,3,208.0,80,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.878068192164437
225,180.0,700,#350,#3/0,3,208.0,80,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927496
225,180.0,725,#4/0,#2/0,3,208.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.8590254987700146
225,180.0,750,#4/0,#2/0,3,208.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.957612584934498
225,180.0,775,#250,#3/0,3,208.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.7594438539410424
225,180.0,800,#250,#3/0,3,208.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.8484581718101087
225,180.0,825,#250,#3/0,3,208.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.9374724896791737
225,180.0,850,#300,#4/0,3,208.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.6639905449770462
225,180.0,875,#300,#4/0,3,208.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.742343208064607
225,180.0,900,#300,#4/0,3,208.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.8206958711521666
225,180.0,925,#300,#4/0,3,208.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.899048534239727
225,202.5,1,#4/0,#4,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,0.013309256632205241
225,202.5,25,#4/0,#4,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,0.33273141580513105
225,202.5,50,#4/0,#4,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,0.6654628316102621
225,202.5,75,#4/0,#4,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,0.9981942474153932
225,202.5,100,#4/0,#4,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,1.3309256632205242
225,202.5,125,#4/0,#4,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,1.663657079025655
225,202.5,150,#4/0,#4,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,1.9963884948307864
225,202.5,175,#4/0,#4,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,2.329119910635917
225,202.5,200,#4/0,#4,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,2.6618513264410484
225,202.5,225,#4/0,#4,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,2.994582742246179
225,202.5,250,#300,#2,3,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,285,2.644402379205157
225,202.5,275,#300,#2,3,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,285,2.9088426171256723
225,202.5,300,#350,#1,3,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,310,2.878068192164438
225,202.5,325,#3/0,#2,3,208.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,400,2.569269176377633
225,202.5,350,#3/0,#2,3,208.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,400,2.76690526686822
225,202.5,375,#3/0,#2,3,208.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,400,2.9645413573588075
225,202.5,400,#4/0,#1,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,460,2.6618513264410484
225,202.5,425,#4/0,#1,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,460,2.828217034343614
225,202.5,450,#4/0,#1,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,460,2.994582742246179
225,202.5,475,#250,#1/0,3,208.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,510,2.8540215666769253
225,202.5,500,#300,#2/0,3,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,570,2.644402379205157
225,202.5,525,#300,#2/0,3,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,570,2.776622498165415
225,202.5,550,#300,#2/0,3,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,570,2.9088426171256723
225,202.5,575,#350,#3/0,3,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,620,2.758148684157587
225,202.5,600,#350,#3/0,3,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,620,2.878068192164438
225,202.5,625,#350,#3/0,3,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,620,2.9979877001712896
225,202.5,650,#4/0,#2/0,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.883672270311136
225,202.5,675,#4/0,#2/0,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.99458274224618
225,202.5,700,#250,#3/0,3,208.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.803951012875576
225,202.5,725,#250,#3/0,3,208.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.9040921204782753
225,202.5,750,#300,#4/0,3,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.6444023792051565
225,202.5,775,#300,#4/0,3,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.7325491251786618
225,202.5,800,#300,#4/0,3,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.820695871152167
225,202.5,825,#300,#4/0,3,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.908842617125672
225,202.5,850,#300,#4/0,3,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.9969893630991775
225,202.5,875,#350,#4/0,3,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7981218534932024
225,202.5,900,#350,#4/0,3,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.878068192164437
225,202.5,925,#350,#4/0,3,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.958014530835672
225,225.0,1,#4/0,#4,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,0.01478806292467249
225,225.0,25,#4/0,#4,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,0.36970157311681223
225,225.0,50,#4/0,#4,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,0.7394031462336245
225,225.0,75,#4/0,#4,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,1.1091047193504369
225,225.0,100,#4/0,#4,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,1.478806292467249
225,225.0,125,#4/0,#4,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,1.8485078655840612
225,225.0,150,#4/0,#4,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,2.2182094387008737
225,225.0,175,#4/0,#4,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,2.5879110118176856
225,225.0,200,#4/0,#4,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,230,2.957612584934498
225,225.0,225,#300,#2,3,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,285,2.6444023792051565
225,225.0,250,#300,#2,3,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,285,2.938224865783507
225,225.0,275,#350,#1,3,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,1,CU,75 C,310,2.931365751278594
225,225.0,300,#3/0,#2,3,208.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,400,2.6351478732078286
225,225.0,325,#3/0,#2,3,208.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,400,2.854743529308481
225,225.0,350,#4/0,#1,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,460,2.5879110118176856
225,225.0,375,#4/0,#1,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,460,2.772761798376092
225,225.0,400,#4/0,#1,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
225,225.0,425,#250,#1/0,3,208.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,510,2.8373313820764747
225,225.0,450,#300,#2/0,3,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,570,2.6444023792051565
225,225.0,475,#300,#2/0,3,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,570,2.7913136224943313
225,225.0,500,#300,#2/0,3,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,570,2.938224865783507
225,225.0,525,#350,#3/0,3,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,620,2.7981218534932033
225,225.0,550,#350,#3/0,3,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),208 V / 3 pole,3,1,2,CU,75 C,620,2.931365751278594
225,225.0,575,#4/0,#2/0,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.8343787272288945
225,225.0,600,#4/0,#2/0,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,690,2.957612584934498
225,225.0,625,#250,#3/0,3,208.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.7816974334083095
225,225.0,650,#250,#3/0,3,208.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,765,2.8929653307446417
225,225.0,675,#300,#4/0,3,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.644402379205156
225,225.0,700,#300,#4/0,3,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.742343208064607
225,225.0,725,#300,#4/0,3,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.8402840369240567
225,225.0,750,#300,#4/0,3,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.9382248657835066
225,225.0,775,#350,#4/0,3,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7537072208980726
225,225.0,800,#350,#4/0,3,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.842536486088333
225,225.0,825,#350,#4/0,3,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.9313657512785936
225,225.0,850,#400,#250,3,208.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.805953294024093
225,225.0,875,#400,#250,3,208.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.888481332083625
225,225.0,900,#400,#250,3,208.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.971009370143157
225,225.0,925,#500,#300,3,208.0,100,#4/0,5,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #500 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.716409552442666
225,22.5,1,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.0007399723557380383
225,22.5,25,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.018499308893450958
225,22.5,50,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.036998617786901916
225,22.5,75,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.05549792668035289
225,22.5,100,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.07399723557380383
225,22.5,125,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.09249654446725479
225,22.5,150,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.11099585336070578
225,22.5,175,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.1294951622541567
225,22.5,200,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.14799447114760766
225,22.5,225,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.16649378004105864
225,22.5,250,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.18499308893450958
225,22.5,275,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.20349239782796055
225,22.5,300,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.22199170672141155
225,22.5,325,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.24049101561486244
225,22.5,350,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.2589903245083134
225,22.5,375,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.27748963340176436
225,22.5,400,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.29598894229521533
225,22.5,425,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.31448825118866625
225,22.5,450,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.3329875600821173
225,22.5,475,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.3514868689755682
225,22.5,500,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.36998617786901916
225,22.5,525,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.3884854867624701
225,22.5,550,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.4069847956559211
225,22.5,575,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.42548410454937197
225,22.5,600,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.4439834134428231
225,22.5,625,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.46248272233627397
225,22.5,650,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.4809820312297249
225,22.5,675,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.49948134012317585
225,22.5,700,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5179806490166268
225,22.5,725,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5364799579100779
225,22.5,750,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5549792668035287
225,22.5,775,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5734785756969798
225,22.5,800,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5919778845904307
225,22.5,825,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.6104771934838816
225,22.5,850,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.6289765023773325
225,22.5,875,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.6474758112707836
225,22.5,900,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.6659751201642345
225,22.5,925,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.6844744290576854
225,22.5,950,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7029737379511364
225,22.5,975,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7214730468445874
225,22.5,1000,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7399723557380383
225,22.5,1025,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7584716646314893
225,22.5,1050,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7769709735249402
225,22.5,1075,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7954702824183911
225,22.5,1100,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8139695913118422
225,22.5,1125,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8324689002052931
225,22.5,1150,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8509682090987439
225,22.5,1175,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8694675179921949
225,22.5,1200,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8879668268856462
225,22.5,1225,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9064661357790968
225,22.5,1250,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9249654446725479
225,22.5,1275,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9434647535659988
225,22.5,1300,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9619640624594498
225,22.5,1325,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9804633713529008
225,22.5,1350,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9989626802463517
225,22.5,1375,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.0174619891398027
225,22.5,1400,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.0359612980332535
225,22.5,1425,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.0544606069267044
225,22.5,1450,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.0729599158201557
225,22.5,1475,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.0914592247136066
225,22.5,1500,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1099585336070574
225,22.5,1525,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1284578425005083
225,22.5,1550,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1469571513939596
225,22.5,1575,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1654564602874102
225,22.5,1600,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1839557691808613
225,22.5,1625,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.2024550780743124
225,22.5,1650,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.2209543869677633
225,22.5,1675,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.2394536958612141
225,22.5,1700,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.257953004754665
225,22.5,1725,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.276452313648116
225,22.5,1750,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.2949516225415671
225,22.5,1775,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.313450931435018
225,22.5,1800,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.331950240328469
225,22.5,1825,#4/0,#4,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.3504495492219197
225,45.0,1,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.0014799447114760766
225,45.0,25,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.036998617786901916
225,45.0,50,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.07399723557380383
225,45.0,75,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.11099585336070578
225,45.0,100,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.14799447114760766
225,45.0,125,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.18499308893450958
225,45.0,150,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.22199170672141155
225,45.0,175,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.2589903245083134
225,45.0,200,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.29598894229521533
225,45.0,225,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.3329875600821173
225,45.0,250,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.36998617786901916
225,45.0,275,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.4069847956559211
225,45.0,300,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.4439834134428231
225,45.0,325,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.4809820312297249
225,45.0,350,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5179806490166268
225,45.0,375,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5549792668035287
225,45.0,400,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5919778845904307
225,45.0,425,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.6289765023773325
225,45.0,450,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.6659751201642345
225,45.0,475,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7029737379511364
225,45.0,500,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7399723557380383
225,45.0,525,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7769709735249402
225,45.0,550,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8139695913118422
225,45.0,575,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8509682090987439
225,45.0,600,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8879668268856462
225,45.0,625,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9249654446725479
225,45.0,650,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9619640624594498
225,45.0,675,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9989626802463517
225,45.0,700,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.0359612980332535
225,45.0,725,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.0729599158201557
225,45.0,750,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1099585336070574
225,45.0,775,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1469571513939596
225,45.0,800,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1839557691808613
225,45.0,825,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.2209543869677633
225,45.0,850,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.257953004754665
225,45.0,875,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.2949516225415671
225,45.0,900,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.331950240328469
225,45.0,925,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.3689488581153708
225,45.0,950,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.4059474759022728
225,45.0,975,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.4429460936891747
225,45.0,1000,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.4799447114760766
225,45.0,1025,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.5169433292629786
225,45.0,1050,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.5539419470498803
225,45.0,1075,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.5909405648367823
225,45.0,1100,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.6279391826236844
225,45.0,1125,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.6649378004105861
225,45.0,1150,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.7019364181974879
225,45.0,1175,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.7389350359843898
225,45.0,1200,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.7759336537712924
225,45.0,1225,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.8129322715581937
225,45.0,1250,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.8499308893450959
225,45.0,1275,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.8869295071319976
225,45.0,1300,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.9239281249188995
225,45.0,1325,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.9609267427058017
225,45.0,1350,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.9979253604927034
225,45.0,1375,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.0349239782796054
225,45.0,1400,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.071922596066507
225,45.0,1425,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.108921213853409
225,45.0,1450,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.1459198316403114
225,45.0,1475,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.182918449427213
225,45.0,1500,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.219917067214115
225,45.0,1525,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.2569156850010166
225,45.0,1550,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.293914302787919
225,45.0,1575,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.3309129205748205
225,45.0,1600,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.3679115383617226
225,45.0,1625,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.404910156148625
225,45.0,1650,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.4419087739355265
225,45.0,1675,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.4789073917224282
225,45.0,1700,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.51590600950933
225,45.0,1725,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.552904627296232
225,45.0,1750,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.5899032450831343
225,45.0,1775,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.626901862870036
225,45.0,1800,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.663900480656938
225,45.0,1825,#4/0,#4,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.7008990984438395
225,67.5,1,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.0022199170672141154
225,67.5,25,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.05549792668035289
225,67.5,50,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.11099585336070578
225,67.5,75,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.16649378004105864
225,67.5,100,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.22199170672141155
225,67.5,125,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.2774896334017644
225,67.5,150,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.3329875600821173
225,67.5,175,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.38848548676247013
225,67.5,200,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.4439834134428231
225,67.5,225,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.49948134012317585
225,67.5,250,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5549792668035288
225,67.5,275,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.6104771934838816
225,67.5,300,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.6659751201642345
225,67.5,325,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7214730468445874
225,67.5,350,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7769709735249403
225,67.5,375,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8324689002052932
225,67.5,400,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8879668268856462
225,67.5,425,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9434647535659988
225,67.5,450,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9989626802463517
225,67.5,475,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.0544606069267046
225,67.5,500,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1099585336070577
225,67.5,525,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1654564602874107
225,67.5,550,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.2209543869677633
225,67.5,575,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.276452313648116
225,67.5,600,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.331950240328469
225,67.5,625,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.3874481670088221
225,67.5,650,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.4429460936891747
225,67.5,675,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.4984440203695277
225,67.5,700,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.5539419470498805
225,67.5,725,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.6094398737302333
225,67.5,750,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.6649378004105864
225,67.5,775,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.7204357270909392
225,67.5,800,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.7759336537712924
225,67.5,825,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.8314315804516448
225,67.5,850,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.8869295071319976
225,67.5,875,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.9424274338123506
225,67.5,900,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.9979253604927034
225,67.5,925,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.0534232871730564
225,67.5,950,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.1089212138534092
225,67.5,975,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.1644191405337625
225,67.5,1000,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.2199170672141153
225,67.5,1025,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.2754149938944686
225,67.5,1050,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.3309129205748214
225,67.5,1075,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.3864108472551737
225,67.5,1100,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.4419087739355265
225,67.5,1125,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.4974067006158793
225,67.5,1150,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.552904627296232
225,67.5,1175,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.608402553976585
225,67.5,1200,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.663900480656938
225,67.5,1225,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.719398407337291
225,67.5,1250,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.7748963340176442
225,67.5,1275,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.830394260697997
225,67.5,1300,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8858921873783494
225,67.5,1325,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.941390114058702
225,67.5,1350,#4/0,#4,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.9968880407390555
