Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
225,67.5,1375,#250,#3,2,480.0,30,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.7560004594276313
225,67.5,1400,#250,#3,2,480.0,30,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.806109558689952
225,67.5,1425,#250,#3,2,480.0,30,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.856218657952273
225,67.5,1450,#250,#3,2,480.0,30,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.9063277572145934
225,67.5,1475,#250,#3,2,480.0,30,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.956436856476914
225,67.5,1500,#300,#2,2,480.0,30,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.646438100821173
225,67.5,1525,#300,#2,2,480.0,30,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.690545402501526
225,67.5,1550,#300,#2,2,480.0,30,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7346527041818787
225,67.5,1575,#300,#2,2,480.0,30,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7787600058622313
225,67.5,1600,#300,#2,2,480.0,30,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8228673075425847
225,67.5,1625,#300,#2,2,480.0,30,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8669746092229373
225,67.5,1650,#300,#2,2,480.0,30,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9110819109032904
225,67.5,1675,#300,#2,2,480.0,30,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.955189212583643
225,67.5,1700,#300,#2,2,480.0,30,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.999296514263996
225,67.5,1725,#350,#1,2,480.0,30,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.760271970288577
225,67.5,1750,#350,#1,2,480.0,30,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.800275911886963
225,67.5,1775,#350,#1,2,480.0,30,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.840279853485348
225,67.5,1800,#350,#1,2,480.0,30,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.880283795083733
225,67.5,1825,#350,#1,2,480.0,30,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.9202877366821185
225,90.0,1,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.002959889422952153
225,90.0,25,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.07399723557380383
225,90.0,50,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.14799447114760766
225,90.0,75,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.22199170672141155
225,90.0,100,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.29598894229521533
225,90.0,125,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.36998617786901916
225,90.0,150,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.4439834134428231
225,90.0,175,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5179806490166268
225,90.0,200,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5919778845904307
225,90.0,225,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.6659751201642345
225,90.0,250,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7399723557380383
225,90.0,275,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8139695913118422
225,90.0,300,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8879668268856462
225,90.0,325,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9619640624594498
225,90.0,350,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.0359612980332535
225,90.0,375,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1099585336070574
225,90.0,400,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1839557691808613
225,90.0,425,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.257953004754665
225,90.0,450,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.331950240328469
225,90.0,475,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.4059474759022728
225,90.0,500,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.4799447114760766
225,90.0,525,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.5539419470498803
225,90.0,550,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.6279391826236844
225,90.0,575,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.7019364181974879
225,90.0,600,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.7759336537712924
225,90.0,625,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.8499308893450959
225,90.0,650,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.9239281249188995
225,90.0,675,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.9979253604927034
225,90.0,700,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.071922596066507
225,90.0,725,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.1459198316403114
225,90.0,750,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.219917067214115
225,90.0,775,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.293914302787919
225,90.0,800,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.3679115383617226
225,90.0,825,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.4419087739355265
225,90.0,850,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.51590600950933
225,90.0,875,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.5899032450831343
225,90.0,900,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.663900480656938
225,90.0,925,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.7378977162307416
225,90.0,950,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8118949518045455
225,90.0,975,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8858921873783494
225,90.0,1000,#4/0,#4,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.9598894229521533
225,90.0,1025,#250,#3,2,480.0,40,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.7392974263401917
225,90.0,1050,#250,#3,2,480.0,40,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8061095586899523
225,90.0,1075,#250,#3,2,480.0,40,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8729216910397133
225,90.0,1100,#250,#3,2,480.0,40,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.939733823389474
225,90.0,1125,#300,#2,2,480.0,40,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.646438100821173
225,90.0,1150,#300,#2,2,480.0,40,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7052478363949763
225,90.0,1175,#300,#2,2,480.0,40,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7640575719687805
225,90.0,1200,#300,#2,2,480.0,40,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8228673075425847
225,90.0,1225,#300,#2,2,480.0,40,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.881677043116388
225,90.0,1250,#300,#2,2,480.0,40,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.940486778690192
225,90.0,1275,#300,#2,2,480.0,40,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9992965142639956
225,90.0,1300,#350,#1,2,480.0,40,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7736066174880394
225,90.0,1325,#350,#1,2,480.0,40,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8269452062858855
225,90.0,1350,#350,#1,2,480.0,40,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8802837950837326
225,90.0,1375,#350,#1,2,480.0,40,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.9336223838815796
225,90.0,1400,#350,#1,2,480.0,40,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.986960972679426
225,90.0,1425,#3/0,#2,2,480.0,40,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.505317646968182
225,90.0,1450,#3/0,#2,2,480.0,40,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.549270588143062
225,90.0,1475,#3/0,#2,2,480.0,40,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.593223529317943
225,90.0,1500,#3/0,#2,2,480.0,40,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.637176470492823
225,90.0,1525,#3/0,#2,2,480.0,40,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.6811294116677034
225,90.0,1550,#3/0,#2,2,480.0,40,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.725082352842584
225,90.0,1575,#3/0,#2,2,480.0,40,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.7690352940174643
225,90.0,1600,#3/0,#2,2,480.0,40,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.8129882351923445
225,90.0,1625,#3/0,#2,2,480.0,40,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.8569411763672248
225,90.0,1650,#3/0,#2,2,480.0,40,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.9008941175421055
225,90.0,1675,#3/0,#2,2,480.0,40,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.9448470587169857
225,90.0,1700,#3/0,#2,2,480.0,40,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.988799999891866
225,90.0,1725,#4/0,#1,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.552904627296232
225,90.0,1750,#4/0,#1,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5899032450831343
225,90.0,1775,#4/0,#1,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.626901862870036
225,90.0,1800,#4/0,#1,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.663900480656938
225,90.0,1825,#4/0,#1,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7008990984438395
225,112.5,1,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.003699861778690192
225,112.5,25,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.09249654446725479
225,112.5,50,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.18499308893450958
225,112.5,75,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.27748963340176436
225,112.5,100,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.36998617786901916
225,112.5,125,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.46248272233627397
225,112.5,150,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5549792668035287
225,112.5,175,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.6474758112707835
225,112.5,200,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7399723557380383
225,112.5,225,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8324689002052931
225,112.5,250,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9249654446725479
225,112.5,275,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.0174619891398027
225,112.5,300,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1099585336070574
225,112.5,325,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.2024550780743124
225,112.5,350,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.294951622541567
225,112.5,375,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.387448167008822
225,112.5,400,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.4799447114760766
225,112.5,425,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.5724412559433312
225,112.5,450,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.6649378004105861
225,112.5,475,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.7574343448778407
225,112.5,500,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.8499308893450959
225,112.5,525,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.9424274338123504
225,112.5,550,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.0349239782796054
225,112.5,575,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.12742052274686
225,112.5,600,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.219917067214115
225,112.5,625,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.31241361168137
225,112.5,650,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.404910156148625
225,112.5,675,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.4974067006158793
225,112.5,700,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.589903245083134
225,112.5,725,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.682399789550389
225,112.5,750,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.774896334017644
225,112.5,775,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8673928784848983
225,112.5,800,#4/0,#4,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.9598894229521533
225,112.5,825,#250,#3,2,480.0,50,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.7560004594276317
225,112.5,850,#250,#3,2,480.0,50,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8395156248648323
225,112.5,875,#250,#3,2,480.0,50,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.9230307903020334
225,112.5,900,#300,#2,2,480.0,50,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.646438100821173
225,112.5,925,#300,#2,2,480.0,50,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.719950270288428
225,112.5,950,#300,#2,2,480.0,50,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.793462439755683
225,112.5,975,#300,#2,2,480.0,50,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8669746092229373
225,112.5,1000,#300,#2,2,480.0,50,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9404867786901923
225,112.5,1025,#350,#1,2,480.0,50,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7336026758896534
225,112.5,1050,#350,#1,2,480.0,50,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.800275911886963
225,112.5,1075,#350,#1,2,480.0,50,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8669491478842715
225,112.5,1100,#350,#1,2,480.0,50,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.93362238388158
225,112.5,1125,#2/0,#3,2,480.0,50,#4/0,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,350,2.9936791659846005
225,112.5,1150,#3/0,#2,2,480.0,50,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.527294117555622
225,112.5,1175,#3/0,#2,2,480.0,50,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5822352940242226
225,112.5,1200,#3/0,#2,2,480.0,50,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.637176470492823
225,112.5,1225,#3/0,#2,2,480.0,50,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.6921176469614236
225,112.5,1250,#3/0,#2,2,480.0,50,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.747058823430024
225,112.5,1275,#3/0,#2,2,480.0,50,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.8019999998986247
225,112.5,1300,#3/0,#2,2,480.0,50,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.8569411763672248
225,112.5,1325,#3/0,#2,2,480.0,50,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.9118823528358253
225,112.5,1350,#3/0,#2,2,480.0,50,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.966823529304426
225,112.5,1375,#4/0,#1,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5436549728495064
225,112.5,1400,#4/0,#1,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.589903245083134
225,112.5,1425,#4/0,#1,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.6361515173167613
225,112.5,1450,#4/0,#1,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.682399789550389
225,112.5,1475,#4/0,#1,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7286480617840163
225,112.5,1500,#4/0,#1,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.774896334017644
225,112.5,1525,#4/0,#1,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.821144606251271
225,112.5,1550,#4/0,#1,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8673928784848983
225,112.5,1575,#4/0,#1,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.913641150718526
225,112.5,1600,#4/0,#1,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
225,112.5,1625,#250,#1/0,2,480.0,50,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7142428767090316
225,112.5,1650,#250,#1/0,2,480.0,50,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7560004594276317
225,112.5,1675,#250,#1/0,2,480.0,50,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7977580421462322
225,112.5,1700,#250,#1/0,2,480.0,50,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8395156248648323
225,112.5,1725,#250,#1/0,2,480.0,50,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8812732075834333
225,112.5,1750,#250,#1/0,2,480.0,50,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9230307903020334
225,112.5,1775,#250,#1/0,2,480.0,50,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9647883730206344
225,112.5,1800,#300,#2/0,2,480.0,50,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
225,112.5,1825,#300,#2/0,2,480.0,50,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6831941855548003
225,135.0,1,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.004439834134428231
225,135.0,25,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.11099585336070578
225,135.0,50,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.22199170672141155
225,135.0,75,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.3329875600821173
225,135.0,100,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.4439834134428231
225,135.0,125,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5549792668035288
225,135.0,150,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.6659751201642345
225,135.0,175,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7769709735249403
225,135.0,200,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8879668268856462
225,135.0,225,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9989626802463517
225,135.0,250,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1099585336070577
225,135.0,275,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.2209543869677633
225,135.0,300,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.331950240328469
225,135.0,325,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.4429460936891747
225,135.0,350,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.5539419470498805
225,135.0,375,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.6649378004105864
225,135.0,400,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.7759336537712924
225,135.0,425,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.8869295071319976
225,135.0,450,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.9979253604927034
225,135.0,475,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.1089212138534092
225,135.0,500,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.2199170672141153
225,135.0,525,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.3309129205748214
225,135.0,550,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.4419087739355265
225,135.0,575,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.552904627296232
225,135.0,600,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.663900480656938
225,135.0,625,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.7748963340176442
225,135.0,650,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8858921873783494
225,135.0,675,#4/0,#4,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.9968880407390555
225,135.0,700,#250,#3,2,480.0,60,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.806109558689952
225,135.0,725,#250,#3,2,480.0,60,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.9063277572145934
225,135.0,750,#300,#2,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.646438100821173
225,135.0,775,#300,#2,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7346527041818787
225,135.0,800,#300,#2,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8228673075425847
225,135.0,825,#300,#2,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9110819109032904
225,135.0,850,#300,#2,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.999296514263996
225,135.0,875,#350,#1,2,480.0,60,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.800275911886963
225,135.0,900,#350,#1,2,480.0,60,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.880283795083733
225,135.0,925,#350,#1,2,480.0,60,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.9602916782805035
225,135.0,950,#3/0,#2,2,480.0,60,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.505317646968182
225,135.0,975,#3/0,#2,2,480.0,60,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5712470587305027
225,135.0,1000,#3/0,#2,2,480.0,60,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.637176470492823
225,135.0,1025,#3/0,#2,2,480.0,60,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.7031058822551435
225,135.0,1050,#3/0,#2,2,480.0,60,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.7690352940174643
225,135.0,1075,#3/0,#2,2,480.0,60,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.834964705779785
225,135.0,1100,#3/0,#2,2,480.0,60,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.9008941175421055
225,135.0,1125,#3/0,#2,2,480.0,60,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.966823529304426
225,135.0,1150,#4/0,#1,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.552904627296232
225,135.0,1175,#4/0,#1,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.608402553976585
225,135.0,1200,#4/0,#1,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.663900480656938
225,135.0,1225,#4/0,#1,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.719398407337291
225,135.0,1250,#4/0,#1,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7748963340176442
225,135.0,1275,#4/0,#1,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.830394260697997
225,135.0,1300,#4/0,#1,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8858921873783494
225,135.0,1325,#4/0,#1,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.941390114058702
225,135.0,1350,#4/0,#1,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9968880407390555
225,135.0,1375,#250,#1/0,2,480.0,60,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7560004594276313
225,135.0,1400,#250,#1/0,2,480.0,60,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.806109558689952
225,135.0,1425,#250,#1/0,2,480.0,60,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.856218657952273
225,135.0,1450,#250,#1/0,2,480.0,60,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9063277572145934
225,135.0,1475,#250,#1/0,2,480.0,60,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.956436856476914
225,135.0,1500,#300,#2/0,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
225,135.0,1525,#300,#2/0,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.690545402501526
225,135.0,1550,#300,#2/0,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7346527041818787
225,135.0,1575,#300,#2/0,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7787600058622313
225,135.0,1600,#300,#2/0,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8228673075425847
225,135.0,1625,#300,#2/0,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8669746092229373
225,135.0,1650,#300,#2/0,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9110819109032904
225,135.0,1675,#300,#2/0,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.955189212583643
225,135.0,1700,#300,#2/0,2,480.0,60,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.999296514263996
225,135.0,1725,#350,#3/0,2,480.0,60,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.760271970288577
225,135.0,1750,#350,#3/0,2,480.0,60,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.800275911886963
225,135.0,1775,#350,#3/0,2,480.0,60,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.840279853485348
225,135.0,1800,#350,#3/0,2,480.0,60,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.880283795083733
225,135.0,1825,#350,#3/0,2,480.0,60,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9202877366821185
225,157.5,1,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.005179806490166268
225,157.5,25,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.1294951622541567
225,157.5,50,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.2589903245083134
225,157.5,75,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.38848548676247013
225,157.5,100,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5179806490166268
225,157.5,125,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.6474758112707836
225,157.5,150,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7769709735249403
225,157.5,175,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.9064661357790971
225,157.5,200,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.0359612980332535
225,157.5,225,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1654564602874102
225,157.5,250,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.2949516225415671
225,157.5,275,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.4244467847957238
225,157.5,300,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.5539419470498805
225,157.5,325,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.6834371093040372
225,157.5,350,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.8129322715581941
225,157.5,375,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.9424274338123506
225,157.5,400,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.071922596066507
225,157.5,425,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.2014177583206638
225,157.5,450,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.3309129205748205
225,157.5,475,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.4604080828289776
225,157.5,500,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.5899032450831343
225,157.5,525,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.719398407337291
225,157.5,550,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8488935695914477
225,157.5,575,#4/0,#4,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.978388731845604
225,157.5,600,#250,#3,2,480.0,70,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8061095586899523
225,157.5,625,#250,#3,2,480.0,70,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.9230307903020334
225,157.5,650,#300,#2,2,480.0,70,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.6758429686080745
225,157.5,675,#300,#2,2,480.0,70,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7787600058622313
225,157.5,700,#300,#2,2,480.0,70,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.881677043116388
225,157.5,725,#300,#2,2,480.0,70,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9845940803705453
225,157.5,750,#350,#1,2,480.0,70,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8002759118869625
225,157.5,775,#350,#1,2,480.0,70,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8936184422831945
225,157.5,800,#350,#1,2,480.0,70,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.986960972679427
225,157.5,825,#3/0,#2,2,480.0,70,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5382823528493423
225,157.5,850,#3/0,#2,2,480.0,70,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.615199999905383
225,157.5,875,#3/0,#2,2,480.0,70,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.6921176469614236
225,157.5,900,#3/0,#2,2,480.0,70,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.7690352940174643
225,157.5,925,#3/0,#2,2,480.0,70,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.845952941073505
225,157.5,950,#3/0,#2,2,480.0,70,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.9228705881295456
225,157.5,975,#3/0,#2,2,480.0,70,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.9997882351855862
225,157.5,1000,#4/0,#1,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5899032450831343
225,157.5,1025,#4/0,#1,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.654650826210213
225,157.5,1050,#4/0,#1,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.719398407337291
225,157.5,1075,#4/0,#1,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7841459884643696
225,157.5,1100,#4/0,#1,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8488935695914477
225,157.5,1125,#4/0,#1,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.913641150718526
225,157.5,1150,#4/0,#1,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.978388731845604
225,157.5,1175,#250,#1/0,2,480.0,70,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7476489428839117
225,157.5,1200,#250,#1/0,2,480.0,70,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8061095586899523
225,157.5,1225,#250,#1/0,2,480.0,70,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.864570174495993
225,157.5,1250,#250,#1/0,2,480.0,70,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9230307903020334
225,157.5,1275,#250,#1/0,2,480.0,70,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9814914061080744
225,157.5,1300,#300,#2/0,2,480.0,70,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6758429686080745
225,157.5,1325,#300,#2/0,2,480.0,70,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.727301487235153
225,157.5,1350,#300,#2/0,2,480.0,70,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7787600058622313
225,157.5,1375,#300,#2/0,2,480.0,70,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.83021852448931
225,157.5,1400,#300,#2/0,2,480.0,70,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.881677043116388
225,157.5,1425,#300,#2/0,2,480.0,70,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9331355617434665
225,157.5,1450,#300,#2/0,2,480.0,70,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9845940803705453
225,157.5,1475,#350,#3/0,2,480.0,70,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.753604646688846
225,157.5,1500,#350,#3/0,2,480.0,70,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8002759118869625
225,157.5,1525,#350,#3/0,2,480.0,70,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8469471770850787
225,157.5,1550,#350,#3/0,2,480.0,70,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8936184422831945
225,157.5,1575,#350,#3/0,2,480.0,70,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9402897074813104
225,157.5,1600,#350,#3/0,2,480.0,70,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679427
225,157.5,1625,#4/0,#2/0,2,480.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.805728515506729
225,157.5,1650,#4/0,#2/0,2,480.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.8488935695914477
225,157.5,1675,#4/0,#2/0,2,480.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.892058623676167
225,157.5,1700,#4/0,#2/0,2,480.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.9352236777608858
225,157.5,1725,#4/0,#2/0,2,480.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.9783887318456044
225,157.5,1750,#250,#3/0,2,480.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.728162070948565
225,157.5,1775,#250,#3/0,2,480.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.767135814819259
225,157.5,1800,#250,#3/0,2,480.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.8061095586899527
225,157.5,1825,#250,#3/0,2,480.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.845083302560646
225,180.0,1,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.005919778845904306
225,180.0,25,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.14799447114760766
225,180.0,50,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.29598894229521533
225,180.0,75,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.4439834134428231
225,180.0,100,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.5919778845904307
225,180.0,125,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.7399723557380383
225,180.0,150,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,0.8879668268856462
225,180.0,175,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.0359612980332535
225,180.0,200,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.1839557691808613
225,180.0,225,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.331950240328469
225,180.0,250,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.4799447114760766
225,180.0,275,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.6279391826236844
225,180.0,300,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.7759336537712924
225,180.0,325,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,1.9239281249188995
225,180.0,350,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.071922596066507
225,180.0,375,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.219917067214115
225,180.0,400,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.3679115383617226
225,180.0,425,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.51590600950933
225,180.0,450,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.663900480656938
225,180.0,475,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8118949518045455
225,180.0,500,#4/0,#4,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.9598894229521533
225,180.0,525,#250,#3,2,480.0,80,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8061095586899523
225,180.0,550,#250,#3,2,480.0,80,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.939733823389474
225,180.0,575,#300,#2,2,480.0,80,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7052478363949763
225,180.0,600,#300,#2,2,480.0,80,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8228673075425847
225,180.0,625,#300,#2,2,480.0,80,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.940486778690192
225,180.0,650,#350,#1,2,480.0,80,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7736066174880394
225,180.0,675,#350,#1,2,480.0,80,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8802837950837326
225,180.0,700,#350,#1,2,480.0,80,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.986960972679426
225,180.0,725,#3/0,#2,2,480.0,80,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.549270588143062
225,180.0,750,#3/0,#2,2,480.0,80,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.637176470492823
225,180.0,775,#3/0,#2,2,480.0,80,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.725082352842584
225,180.0,800,#3/0,#2,2,480.0,80,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.8129882351923445
225,180.0,825,#3/0,#2,2,480.0,80,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.9008941175421055
225,180.0,850,#3/0,#2,2,480.0,80,#4/0,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.988799999891866
225,180.0,875,#4/0,#1,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5899032450831343
225,180.0,900,#4/0,#1,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.663900480656938
225,180.0,925,#4/0,#1,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7378977162307416
225,180.0,950,#4/0,#1,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8118949518045455
225,180.0,975,#4/0,#1,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8858921873783494
225,180.0,1000,#4/0,#1,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
225,180.0,1025,#250,#1/0,2,480.0,80,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7392974263401917
225,180.0,1050,#250,#1/0,2,480.0,80,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8061095586899523
225,180.0,1075,#250,#1/0,2,480.0,80,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8729216910397133
225,180.0,1100,#250,#1/0,2,480.0,80,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.939733823389474
225,180.0,1125,#300,#2/0,2,480.0,80,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
225,180.0,1150,#300,#2/0,2,480.0,80,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7052478363949763
225,180.0,1175,#300,#2/0,2,480.0,80,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7640575719687805
225,180.0,1200,#300,#2/0,2,480.0,80,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8228673075425847
225,180.0,1225,#300,#2/0,2,480.0,80,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.881677043116388
225,180.0,1250,#300,#2/0,2,480.0,80,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.940486778690192
225,180.0,1275,#300,#2/0,2,480.0,80,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9992965142639956
225,180.0,1300,#350,#3/0,2,480.0,80,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7736066174880394
225,180.0,1325,#350,#3/0,2,480.0,80,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8269452062858855
225,180.0,1350,#350,#3/0,2,480.0,80,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8802837950837326
225,180.0,1375,#350,#3/0,2,480.0,80,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9336223838815796
225,180.0,1400,#350,#3/0,2,480.0,80,#4/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679426
225,180.0,1425,#4/0,#2/0,2,480.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.811894951804546
225,180.0,1450,#4/0,#2/0,2,480.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.861226442187082
225,180.0,1475,#4/0,#2/0,2,480.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.9105579325696183
225,180.0,1500,#4/0,#2/0,2,480.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.9598894229521537
225,180.0,1525,#250,#3/0,2,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.717026715556938
225,180.0,1550,#250,#3/0,2,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.761568137123445
225,180.0,1575,#250,#3/0,2,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.8061095586899523
225,180.0,1600,#250,#3/0,2,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.85065098025646
225,180.0,1625,#250,#3/0,2,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.8951924018229667
225,180.0,1650,#250,#3/0,2,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.939733823389474
225,180.0,1675,#250,#3/0,2,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.9842752449559815
225,180.0,1700,#300,#4/0,2,480.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.666041346012441
225,180.0,1725,#300,#4/0,2,480.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7052478363949763
225,180.0,1750,#300,#4/0,2,480.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7444543267775128
225,180.0,1775,#300,#4/0,2,480.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7836608171600483
225,180.0,1800,#300,#4/0,2,480.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8228673075425847
225,180.0,1825,#300,#4/0,2,480.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8620737979251203
225,202.5,1,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,0.006659751201642345
225,202.5,25,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,0.16649378004105864
225,202.5,50,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,0.3329875600821173
225,202.5,75,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,0.49948134012317585
225,202.5,100,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,0.6659751201642345
225,202.5,125,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,0.8324689002052932
225,202.5,150,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,0.9989626802463517
225,202.5,175,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,1.1654564602874107
225,202.5,200,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,1.331950240328469
225,202.5,225,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,1.4984440203695277
225,202.5,250,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,1.6649378004105864
225,202.5,275,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,1.8314315804516448
225,202.5,300,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,1.9979253604927034
225,202.5,325,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,2.1644191405337625
225,202.5,350,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,2.3309129205748214
225,202.5,375,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,2.4974067006158793
225,202.5,400,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,2.663900480656938
225,202.5,425,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,2.830394260697997
225,202.5,450,#4/0,#4,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,2.9968880407390555
225,202.5,475,#250,#3,2,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,255,2.856218657952273
225,202.5,500,#300,#2,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,285,2.646438100821173
225,202.5,525,#300,#2,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,285,2.7787600058622313
225,202.5,550,#300,#2,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,285,2.9110819109032904
225,202.5,575,#350,#1,2,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,310,2.760271970288577
225,202.5,600,#350,#1,2,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,310,2.880283795083733
225,202.5,625,#2/0,#3,2,480.0,90,#4/0,-2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,350,2.9936791659846005
225,202.5,650,#3/0,#2,2,480.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,400,2.5712470587305027
225,202.5,675,#3/0,#2,2,480.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,400,2.6701411763739835
225,202.5,700,#3/0,#2,2,480.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,400,2.7690352940174643
