Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
225,202.5,725,#3/0,#2,2,480.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,400,2.867929411660945
225,202.5,750,#3/0,#2,2,480.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,400,2.966823529304426
225,202.5,775,#4/0,#1,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,460,2.580653590636409
225,202.5,800,#4/0,#1,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,460,2.663900480656938
225,202.5,825,#4/0,#1,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,460,2.747147370677468
225,202.5,850,#4/0,#1,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,460,2.830394260697997
225,202.5,875,#4/0,#1,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,460,2.9136411507185263
225,202.5,900,#4/0,#1,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,460,2.9968880407390555
225,202.5,925,#250,#1/0,2,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,510,2.7810550090587918
225,202.5,950,#250,#1/0,2,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,510,2.856218657952273
225,202.5,975,#250,#1/0,2,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,510,2.9313823068457534
225,202.5,1000,#300,#2/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
225,202.5,1025,#300,#2/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7125990533417026
225,202.5,1050,#300,#2/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7787600058622313
225,202.5,1075,#300,#2/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,570,2.8449209583827613
225,202.5,1100,#300,#2/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9110819109032904
225,202.5,1125,#300,#2/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9772428634238195
225,202.5,1150,#350,#3/0,2,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,620,2.760271970288577
225,202.5,1175,#350,#3/0,2,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,620,2.820277882686155
225,202.5,1200,#350,#3/0,2,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,620,2.880283795083733
225,202.5,1225,#350,#3/0,2,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,620,2.940289707481311
225,202.5,1250,#4/0,#2/0,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.7748963340176442
225,202.5,1275,#4/0,#2/0,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.830394260697997
225,202.5,1300,#4/0,#2/0,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.8858921873783494
225,202.5,1325,#4/0,#2/0,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.941390114058702
225,202.5,1350,#4/0,#2/0,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.9968880407390555
225,202.5,1375,#250,#3/0,2,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.756000459427632
225,202.5,1400,#250,#3/0,2,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.8061095586899527
225,202.5,1425,#250,#3/0,2,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.8562186579522733
225,202.5,1450,#250,#3/0,2,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.906327757214594
225,202.5,1475,#250,#3/0,2,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.9564368564769143
225,202.5,1500,#300,#4/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.646438100821173
225,202.5,1525,#300,#4/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.690545402501526
225,202.5,1550,#300,#4/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7346527041818787
225,202.5,1575,#300,#4/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7787600058622313
225,202.5,1600,#300,#4/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8228673075425847
225,202.5,1625,#300,#4/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8669746092229373
225,202.5,1650,#300,#4/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9110819109032904
225,202.5,1675,#300,#4/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.955189212583643
225,202.5,1700,#300,#4/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.999296514263996
225,202.5,1725,#350,#4/0,2,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.760271970288577
225,202.5,1750,#350,#4/0,2,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8002759118869625
225,202.5,1775,#350,#4/0,2,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.840279853485348
225,202.5,1800,#350,#4/0,2,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8802837950837326
225,202.5,1825,#350,#4/0,2,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.920287736682118
225,225.0,1,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,0.007399723557380384
225,225.0,25,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,0.18499308893450958
225,225.0,50,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,0.36998617786901916
225,225.0,75,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,0.5549792668035287
225,225.0,100,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,0.7399723557380383
225,225.0,125,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,0.9249654446725479
225,225.0,150,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,1.1099585336070574
225,225.0,175,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,1.294951622541567
225,225.0,200,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,1.4799447114760766
225,225.0,225,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,1.6649378004105861
225,225.0,250,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,1.8499308893450959
225,225.0,275,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,2.0349239782796054
225,225.0,300,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,2.219917067214115
225,225.0,325,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,2.404910156148625
225,225.0,350,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,2.589903245083134
225,225.0,375,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,2.774896334017644
225,225.0,400,#4/0,#4,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,230,2.9598894229521533
225,225.0,425,#250,#3,2,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,255,2.8395156248648323
225,225.0,450,#300,#2,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,285,2.646438100821173
225,225.0,475,#300,#2,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,285,2.793462439755683
225,225.0,500,#300,#2,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,285,2.9404867786901923
225,225.0,525,#350,#1,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,310,2.800275911886963
225,225.0,550,#350,#1,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,1,CU,75 C,310,2.93362238388158
225,225.0,575,#3/0,#2,2,480.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,400,2.527294117555622
225,225.0,600,#3/0,#2,2,480.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,400,2.637176470492823
225,225.0,625,#3/0,#2,2,480.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,400,2.747058823430024
225,225.0,650,#3/0,#2,2,480.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,400,2.8569411763672248
225,225.0,675,#3/0,#2,2,480.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,400,2.966823529304426
225,225.0,700,#4/0,#1,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,460,2.589903245083134
225,225.0,725,#4/0,#1,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,460,2.682399789550389
225,225.0,750,#4/0,#1,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,460,2.774896334017644
225,225.0,775,#4/0,#1,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,460,2.8673928784848983
225,225.0,800,#4/0,#1,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
225,225.0,825,#250,#1/0,2,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,510,2.7560004594276317
225,225.0,850,#250,#1/0,2,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,510,2.8395156248648323
225,225.0,875,#250,#1/0,2,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,510,2.9230307903020334
225,225.0,900,#300,#2/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
225,225.0,925,#300,#2/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,570,2.719950270288428
225,225.0,950,#300,#2/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,570,2.793462439755683
225,225.0,975,#300,#2/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,570,2.8669746092229373
225,225.0,1000,#300,#2/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901923
225,225.0,1025,#350,#3/0,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,620,2.7336026758896534
225,225.0,1050,#350,#3/0,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,620,2.800275911886963
225,225.0,1075,#350,#3/0,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,620,2.8669491478842715
225,225.0,1100,#350,#3/0,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 2 pole,2,1,2,CU,75 C,620,2.93362238388158
225,225.0,1125,#4/0,#2/0,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.7748963340176442
225,225.0,1150,#4/0,#2/0,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.836560696995814
225,225.0,1175,#4/0,#2/0,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.898225059973984
225,225.0,1200,#4/0,#2/0,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,690,2.9598894229521537
225,225.0,1225,#250,#3/0,2,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.728162070948565
225,225.0,1250,#250,#3/0,2,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.783838847906699
225,225.0,1275,#250,#3/0,2,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.839515624864833
225,225.0,1300,#250,#3/0,2,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.8951924018229667
225,225.0,1325,#250,#3/0,2,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,765,2.950869178781101
225,225.0,1350,#300,#4/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.6464381008211726
225,225.0,1375,#300,#4/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.6954462137993422
225,225.0,1400,#300,#4/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7444543267775123
225,225.0,1425,#300,#4/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7934624397556824
225,225.0,1450,#300,#4/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8424705527338516
225,225.0,1475,#300,#4/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8914786657120217
225,225.0,1500,#300,#4/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.940486778690192
225,225.0,1525,#300,#4/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9894948916683615
225,225.0,1550,#350,#4/0,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7558270878887567
225,225.0,1575,#350,#4/0,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8002759118869625
225,225.0,1600,#350,#4/0,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
225,225.0,1625,#350,#4/0,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.889173559883374
225,225.0,1650,#350,#4/0,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9336223838815796
225,225.0,1675,#350,#4/0,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.978071207879785
225,225.0,1700,#400,#250,2,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8081133812404313
225,225.0,1725,#400,#250,2,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.849409166258673
225,225.0,1750,#400,#250,2,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8907049512769145
225,225.0,1775,#400,#250,2,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9320007362951563
225,225.0,1800,#400,#250,2,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9732965213133977
225,225.0,1825,#500,#300,2,480.0,100,#4/0,5,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #500 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.6817642107942596
225,22.5,1,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.0006408160600691412
225,22.5,25,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.01602040150172853
225,22.5,50,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.03204080300345706
225,22.5,75,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.04806120450518559
225,22.5,100,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.06408160600691412
225,22.5,125,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.08010200750864264
225,22.5,150,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.09612240901037118
225,22.5,175,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.1121428105120997
225,22.5,200,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.12816321201382824
225,22.5,225,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.14418361351555678
225,22.5,250,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.1602040150172853
225,22.5,275,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.17622441651901383
225,22.5,300,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.19224481802074236
225,22.5,325,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.20826521952247093
225,22.5,350,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.2242856210241994
225,22.5,375,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.24030602252592798
225,22.5,400,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.2563264240276565
225,22.5,425,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.27234682552938505
225,22.5,450,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.28836722703111356
225,22.5,475,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.30438762853284207
225,22.5,500,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.3204080300345706
225,22.5,525,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.3364284315362991
225,22.5,550,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.35244883303802765
225,22.5,575,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.3684692345397562
225,22.5,600,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.38448963604148473
225,22.5,625,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.40051003754321324
225,22.5,650,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.41653043904494186
225,22.5,675,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.4325508405466703
225,22.5,700,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.4485712420483988
225,22.5,725,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.4645916435501274
225,22.5,750,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.48061204505185595
225,22.5,775,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.49663244655358446
225,22.5,800,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.512652848055313
225,22.5,825,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.5286732495570416
225,22.5,850,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.5446936510587701
225,22.5,875,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.5607140525604984
225,22.5,900,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.5767344540622271
225,22.5,925,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.5927548555639556
225,22.5,950,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6087752570656841
225,22.5,975,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6247956585674127
225,22.5,1000,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6408160600691412
225,22.5,1025,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6568364615708697
225,22.5,1050,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6728568630725982
225,22.5,1075,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6888772645743267
225,22.5,1100,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7048976660760553
225,22.5,1125,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7209180675777838
225,22.5,1150,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7369384690795124
225,22.5,1175,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.752958870581241
225,22.5,1200,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7689792720829695
225,22.5,1225,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.784999673584698
225,22.5,1250,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8010200750864265
225,22.5,1275,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.817040476588155
225,22.5,1300,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8330608780898837
225,22.5,1325,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8490812795916122
225,22.5,1350,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8651016810933406
225,22.5,1375,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.881122082595069
225,22.5,1400,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8971424840967976
225,22.5,1425,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9131628855985261
225,22.5,1450,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9291832871002548
225,22.5,1475,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9452036886019832
225,22.5,1500,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9612240901037119
225,22.5,1525,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9772444916054402
225,22.5,1550,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9932648931071689
225,22.5,1575,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.0092852946088975
225,22.5,1600,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.025305696110626
225,22.5,1625,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.0413260976123546
225,22.5,1650,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.0573464991140833
225,22.5,1675,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.0733669006158115
225,22.5,1700,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.0893873021175402
225,22.5,1725,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1054077036192684
225,22.5,1750,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1214281051209969
225,22.5,1775,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1374485066227256
225,22.5,1800,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1534689081244542
225,22.5,1825,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1694893096261827
225,22.5,1850,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1855097111279111
225,22.5,1875,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2015301126296398
225,22.5,1900,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2175505141313683
225,22.5,1925,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.233570915633097
225,22.5,1950,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2495913171348254
225,22.5,1975,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2656117186365539
225,22.5,2000,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2816321201382823
225,22.5,2025,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.297652521640011
225,22.5,2050,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.3136729231417394
225,22.5,2075,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.3296933246434681
225,22.5,2100,#4/0,#4,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.3457137261451964
225,45.0,1,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.0012816321201382823
225,45.0,25,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.03204080300345706
225,45.0,50,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.06408160600691412
225,45.0,75,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.09612240901037118
225,45.0,100,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.12816321201382824
225,45.0,125,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.1602040150172853
225,45.0,150,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.19224481802074236
225,45.0,175,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.2242856210241994
225,45.0,200,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.2563264240276565
225,45.0,225,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.28836722703111356
225,45.0,250,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.3204080300345706
225,45.0,275,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.35244883303802765
225,45.0,300,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.38448963604148473
225,45.0,325,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.41653043904494186
225,45.0,350,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.4485712420483988
225,45.0,375,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.48061204505185595
225,45.0,400,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.512652848055313
225,45.0,425,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.5446936510587701
225,45.0,450,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.5767344540622271
225,45.0,475,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6087752570656841
225,45.0,500,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6408160600691412
225,45.0,525,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6728568630725982
225,45.0,550,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7048976660760553
225,45.0,575,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7369384690795124
225,45.0,600,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7689792720829695
225,45.0,625,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8010200750864265
225,45.0,650,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8330608780898837
225,45.0,675,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8651016810933406
225,45.0,700,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8971424840967976
225,45.0,725,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9291832871002548
225,45.0,750,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9612240901037119
225,45.0,775,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9932648931071689
225,45.0,800,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.025305696110626
225,45.0,825,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.0573464991140833
225,45.0,850,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.0893873021175402
225,45.0,875,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1214281051209969
225,45.0,900,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1534689081244542
225,45.0,925,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1855097111279111
225,45.0,950,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2175505141313683
225,45.0,975,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2495913171348254
225,45.0,1000,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2816321201382823
225,45.0,1025,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.3136729231417394
225,45.0,1050,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.3457137261451964
225,45.0,1075,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.3777545291486535
225,45.0,1100,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.4097953321521106
225,45.0,1125,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.4418361351555675
225,45.0,1150,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.4738769381590249
225,45.0,1175,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.505917741162482
225,45.0,1200,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.537958544165939
225,45.0,1225,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.569999347169396
225,45.0,1250,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.602040150172853
225,45.0,1275,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.63408095317631
225,45.0,1300,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.6661217561797674
225,45.0,1325,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.6981625591832243
225,45.0,1350,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.7302033621866812
225,45.0,1375,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.762244165190138
225,45.0,1400,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.7942849681935953
225,45.0,1425,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.8263257711970522
225,45.0,1450,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.8583665742005095
225,45.0,1475,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.8904073772039665
225,45.0,1500,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.9224481802074238
225,45.0,1525,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.9544889832108805
225,45.0,1550,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.9865297862143378
225,45.0,1575,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.018570589217795
225,45.0,1600,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.050611392221252
225,45.0,1625,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.0826521952247092
225,45.0,1650,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.1146929982281666
225,45.0,1675,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.146733801231623
225,45.0,1700,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.1787746042350804
225,45.0,1725,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.210815407238537
225,45.0,1750,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.2428562102419938
225,45.0,1775,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.274897013245451
225,45.0,1800,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.3069378162489085
225,45.0,1825,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.3389786192523654
225,45.0,1850,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.3710194222558223
225,45.0,1875,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.4030602252592796
225,45.0,1900,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.4351010282627366
225,45.0,1925,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.467141831266194
225,45.0,1950,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.499182634269651
225,45.0,1975,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5312234372731077
225,45.0,2000,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
225,45.0,2025,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.595305043280022
225,45.0,2050,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.627345846283479
225,45.0,2075,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6593866492869362
225,45.0,2100,#4/0,#4,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6914274522903927
225,67.5,1,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.0019224481802074238
225,67.5,25,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.04806120450518559
225,67.5,50,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.09612240901037118
225,67.5,75,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.14418361351555678
225,67.5,100,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.19224481802074236
225,67.5,125,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.24030602252592798
225,67.5,150,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.28836722703111356
225,67.5,175,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.3364284315362992
225,67.5,200,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.38448963604148473
225,67.5,225,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.4325508405466704
225,67.5,250,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.48061204505185595
225,67.5,275,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.5286732495570416
225,67.5,300,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.5767344540622271
225,67.5,325,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6247956585674127
225,67.5,350,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6728568630725984
225,67.5,375,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7209180675777838
225,67.5,400,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7689792720829695
