Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
225,67.5,425,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8170404765881552
225,67.5,450,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8651016810933408
225,67.5,475,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9131628855985261
225,67.5,500,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9612240901037119
225,67.5,525,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.0092852946088975
225,67.5,550,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.0573464991140833
225,67.5,575,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1054077036192687
225,67.5,600,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1534689081244542
225,67.5,625,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2015301126296398
225,67.5,650,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2495913171348254
225,67.5,675,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.297652521640011
225,67.5,700,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.3457137261451968
225,67.5,725,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.3937749306503824
225,67.5,750,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.4418361351555675
225,67.5,775,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.4898973396607533
225,67.5,800,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.537958544165939
225,67.5,825,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.5860197486711243
225,67.5,850,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.6340809531763103
225,67.5,875,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.6821421576814957
225,67.5,900,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.7302033621866817
225,67.5,925,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.7782645666918668
225,67.5,950,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.8263257711970522
225,67.5,975,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.8743869757022378
225,67.5,1000,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.9224481802074238
225,67.5,1025,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.9705093847126094
225,67.5,1050,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.018570589217795
225,67.5,1075,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.0666317937229803
225,67.5,1100,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.1146929982281666
225,67.5,1125,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.1627542027333515
225,67.5,1150,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.2108154072385373
225,67.5,1175,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.2588766117437227
225,67.5,1200,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.3069378162489085
225,67.5,1225,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.3549990207540943
225,67.5,1250,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.4030602252592796
225,67.5,1275,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.451121429764465
225,67.5,1300,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.499182634269651
225,67.5,1325,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5472438387748366
225,67.5,1350,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.595305043280022
225,67.5,1375,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6433662477852073
225,67.5,1400,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6914274522903936
225,67.5,1425,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.7394886567955785
225,67.5,1450,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.7875498613007648
225,67.5,1475,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.83561106580595
225,67.5,1500,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.883672270311135
225,67.5,1525,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.9317334748163213
225,67.5,1550,#4/0,#4,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.9797946793215067
225,67.5,1575,#250,#3,3,480.0,30,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7338522375536862
225,67.5,1600,#250,#3,3,480.0,30,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7772467175148554
225,67.5,1625,#250,#3,3,480.0,30,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.820641197476025
225,67.5,1650,#250,#3,3,480.0,30,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.864035677437195
225,67.5,1675,#250,#3,3,480.0,30,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.9074301573983647
225,67.5,1700,#250,#3,3,480.0,30,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.950824637359534
225,67.5,1725,#250,#3,3,480.0,30,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.9942191173207036
225,67.5,1750,#300,#2,3,480.0,30,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6737846278629913
225,67.5,1775,#300,#2,3,480.0,30,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.711981551118177
225,67.5,1800,#300,#2,3,480.0,30,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.750178474373363
225,67.5,1825,#300,#2,3,480.0,30,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.7883753976285486
225,67.5,1850,#300,#2,3,480.0,30,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.826572320883734
225,67.5,1875,#300,#2,3,480.0,30,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8647692441389196
225,67.5,1900,#300,#2,3,480.0,30,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9029661673941054
225,67.5,1925,#300,#2,3,480.0,30,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9411630906492907
225,67.5,1950,#300,#2,3,480.0,30,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.979360013904476
225,67.5,1975,#350,#1,3,480.0,30,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.7368296605119236
225,67.5,2000,#350,#1,3,480.0,30,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
225,67.5,2025,#350,#1,3,480.0,30,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.806116487360327
225,67.5,2050,#350,#1,3,480.0,30,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.840759900784528
225,67.5,2075,#350,#1,3,480.0,30,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.8754033142087296
225,67.5,2100,#350,#1,3,480.0,30,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9100467276329316
225,90.0,1,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.0025632642402765647
225,90.0,25,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.06408160600691412
225,90.0,50,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.12816321201382824
225,90.0,75,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.19224481802074236
225,90.0,100,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.2563264240276565
225,90.0,125,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.3204080300345706
225,90.0,150,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.38448963604148473
225,90.0,175,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.4485712420483988
225,90.0,200,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.512652848055313
225,90.0,225,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.5767344540622271
225,90.0,250,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6408160600691412
225,90.0,275,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7048976660760553
225,90.0,300,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7689792720829695
225,90.0,325,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8330608780898837
225,90.0,350,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8971424840967976
225,90.0,375,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9612240901037119
225,90.0,400,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.025305696110626
225,90.0,425,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.0893873021175402
225,90.0,450,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1534689081244542
225,90.0,475,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2175505141313683
225,90.0,500,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2816321201382823
225,90.0,525,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.3457137261451964
225,90.0,550,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.4097953321521106
225,90.0,575,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.4738769381590249
225,90.0,600,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.537958544165939
225,90.0,625,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.602040150172853
225,90.0,650,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.6661217561797674
225,90.0,675,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.7302033621866812
225,90.0,700,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.7942849681935953
225,90.0,725,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.8583665742005095
225,90.0,750,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.9224481802074238
225,90.0,775,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.9865297862143378
225,90.0,800,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.050611392221252
225,90.0,825,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.1146929982281666
225,90.0,850,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.1787746042350804
225,90.0,875,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.2428562102419938
225,90.0,900,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.3069378162489085
225,90.0,925,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.3710194222558223
225,90.0,950,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.4351010282627366
225,90.0,975,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.499182634269651
225,90.0,1000,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
225,90.0,1025,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.627345846283479
225,90.0,1050,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6914274522903927
225,90.0,1075,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.755509058297307
225,90.0,1100,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.8195906643042212
225,90.0,1125,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.883672270311135
225,90.0,1150,#4/0,#4,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.9477538763180497
225,90.0,1175,#250,#3,3,480.0,40,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7193874108999627
225,90.0,1200,#250,#3,3,480.0,40,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7772467175148554
225,90.0,1225,#250,#3,3,480.0,40,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.835106024129748
225,90.0,1250,#250,#3,3,480.0,40,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
225,90.0,1275,#250,#3,3,480.0,40,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.950824637359534
225,90.0,1300,#300,#2,3,480.0,40,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6483200123595343
225,90.0,1325,#300,#2,3,480.0,40,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.699249243366449
225,90.0,1350,#300,#2,3,480.0,40,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.750178474373363
225,90.0,1375,#300,#2,3,480.0,40,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.801107705380277
225,90.0,1400,#300,#2,3,480.0,40,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8520369363871914
225,90.0,1425,#300,#2,3,480.0,40,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9029661673941054
225,90.0,1450,#300,#2,3,480.0,40,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9538953984010194
225,90.0,1475,#350,#1,3,480.0,40,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.7252818560371894
225,90.0,1500,#350,#1,3,480.0,40,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
225,90.0,1525,#350,#1,3,480.0,40,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.8176642918350603
225,90.0,1550,#350,#1,3,480.0,40,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.863855509733996
225,90.0,1575,#350,#1,3,480.0,40,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.910046727632931
225,90.0,1600,#350,#1,3,480.0,40,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.956237945531866
225,90.0,1625,#2/0,#3,3,480.0,40,#4/0,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,350,2.9958080045026336
225,90.0,1650,#3/0,#2,3,480.0,40,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.512174305791463
225,90.0,1675,#3/0,#2,3,480.0,40,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.55023755284891
225,90.0,1700,#3/0,#2,3,480.0,40,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.588300799906356
225,90.0,1725,#3/0,#2,3,480.0,40,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.6263640469638023
225,90.0,1750,#3/0,#2,3,480.0,40,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.664427294021249
225,90.0,1775,#3/0,#2,3,480.0,40,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7024905410786952
225,90.0,1800,#3/0,#2,3,480.0,40,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7405537881361415
225,90.0,1825,#3/0,#2,3,480.0,40,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7786170351935877
225,90.0,1850,#3/0,#2,3,480.0,40,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.8166802822510344
225,90.0,1875,#3/0,#2,3,480.0,40,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.8547435293084806
225,90.0,1900,#3/0,#2,3,480.0,40,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.8928067763659273
225,90.0,1925,#3/0,#2,3,480.0,40,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.930870023423374
225,90.0,1950,#3/0,#2,3,480.0,40,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.9689332704808202
225,90.0,1975,#4/0,#1,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5312234372731077
225,90.0,2000,#4/0,#1,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
225,90.0,2025,#4/0,#1,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.595305043280022
225,90.0,2050,#4/0,#1,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.627345846283479
225,90.0,2075,#4/0,#1,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6593866492869362
225,90.0,2100,#4/0,#1,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6914274522903927
225,112.5,1,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.003204080300345706
225,112.5,25,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.08010200750864264
225,112.5,50,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.1602040150172853
225,112.5,75,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.24030602252592798
225,112.5,100,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.3204080300345706
225,112.5,125,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.40051003754321324
225,112.5,150,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.48061204505185595
225,112.5,175,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.5607140525604984
225,112.5,200,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6408160600691412
225,112.5,225,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7209180675777838
225,112.5,250,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8010200750864265
225,112.5,275,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.881122082595069
225,112.5,300,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9612240901037119
225,112.5,325,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.0413260976123546
225,112.5,350,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1214281051209969
225,112.5,375,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2015301126296398
225,112.5,400,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2816321201382823
225,112.5,425,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.361734127646925
225,112.5,450,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.4418361351555675
225,112.5,475,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.5219381426642105
225,112.5,500,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.602040150172853
225,112.5,525,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.6821421576814957
225,112.5,550,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.762244165190138
225,112.5,575,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.8423461726987813
225,112.5,600,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.9224481802074238
225,112.5,625,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.002550187716066
225,112.5,650,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.0826521952247092
225,112.5,675,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.1627542027333515
225,112.5,700,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.2428562102419938
225,112.5,725,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.322958217750637
225,112.5,750,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.4030602252592796
225,112.5,775,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.4831622327679224
225,112.5,800,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
225,112.5,825,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6433662477852073
225,112.5,850,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.72346825529385
225,112.5,875,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.8035702628024928
225,112.5,900,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.883672270311135
225,112.5,925,#4/0,#4,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.963774277819778
225,112.5,950,#250,#3,3,480.0,50,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7483170642074093
225,112.5,975,#250,#3,3,480.0,50,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.820641197476025
225,112.5,1000,#250,#3,3,480.0,50,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
225,112.5,1025,#250,#3,3,480.0,50,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.9652894640132574
225,112.5,1050,#300,#2,3,480.0,50,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6737846278629913
225,112.5,1075,#300,#2,3,480.0,50,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.737446166621634
225,112.5,1100,#300,#2,3,480.0,50,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.801107705380277
225,112.5,1125,#300,#2,3,480.0,50,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8647692441389196
225,112.5,1150,#300,#2,3,480.0,50,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.928430782897562
225,112.5,1175,#300,#2,3,480.0,50,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9920923216562048
225,112.5,1200,#350,#1,3,480.0,50,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
225,112.5,1225,#350,#1,3,480.0,50,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.8292120963097944
225,112.5,1250,#350,#1,3,480.0,50,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.8869511186834633
225,112.5,1275,#350,#1,3,480.0,50,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9446901410571327
225,112.5,1300,#2/0,#3,3,480.0,50,#4/0,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,350,2.9958080045026336
225,112.5,1325,#3/0,#2,3,480.0,50,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.521690117555825
225,112.5,1350,#3/0,#2,3,480.0,50,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.569269176377633
225,112.5,1375,#3/0,#2,3,480.0,50,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.6168482351994413
225,112.5,1400,#3/0,#2,3,480.0,50,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.664427294021249
225,112.5,1425,#3/0,#2,3,480.0,50,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7120063528430567
225,112.5,1450,#3/0,#2,3,480.0,50,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7595854116648653
225,112.5,1475,#3/0,#2,3,480.0,50,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.807164470486673
225,112.5,1500,#3/0,#2,3,480.0,50,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.854743529308481
225,112.5,1525,#3/0,#2,3,480.0,50,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.902322588130289
225,112.5,1550,#3/0,#2,3,480.0,50,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.9499016469520973
225,112.5,1575,#3/0,#2,3,480.0,50,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.997480705773905
225,112.5,1600,#4/0,#1,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
225,112.5,1625,#4/0,#1,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.603315244030886
225,112.5,1650,#4/0,#1,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6433662477852073
225,112.5,1675,#4/0,#1,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6834172515395287
225,112.5,1700,#4/0,#1,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.72346825529385
225,112.5,1725,#4/0,#1,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7635192590481714
225,112.5,1750,#4/0,#1,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8035702628024928
225,112.5,1775,#4/0,#1,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8436212665568137
225,112.5,1800,#4/0,#1,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
225,112.5,1825,#4/0,#1,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9237232740654573
225,112.5,1850,#4/0,#1,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.963774277819778
225,112.5,1875,#250,#1/0,3,480.0,50,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.712154997573101
225,112.5,1900,#250,#1/0,3,480.0,50,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7483170642074093
225,112.5,1925,#250,#1/0,3,480.0,50,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7844791308417176
225,112.5,1950,#250,#1/0,3,480.0,50,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.820641197476025
225,112.5,1975,#250,#1/0,3,480.0,50,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8568032641103334
225,112.5,2000,#250,#1/0,3,480.0,50,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
225,112.5,2025,#250,#1/0,3,480.0,50,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.929127397378949
225,112.5,2050,#250,#1/0,3,480.0,50,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9652894640132574
225,112.5,2075,#300,#2/0,3,480.0,50,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6419538584836704
225,112.5,2100,#300,#2/0,3,480.0,50,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629913
225,135.0,1,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.0038448963604148477
225,135.0,25,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.09612240901037118
225,135.0,50,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.19224481802074236
225,135.0,75,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.28836722703111356
225,135.0,100,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.38448963604148473
225,135.0,125,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.48061204505185595
225,135.0,150,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.5767344540622271
225,135.0,175,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6728568630725984
225,135.0,200,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7689792720829695
225,135.0,225,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8651016810933408
225,135.0,250,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.9612240901037119
225,135.0,275,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.0573464991140833
225,135.0,300,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1534689081244542
225,135.0,325,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2495913171348254
225,135.0,350,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.3457137261451968
225,135.0,375,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.4418361351555675
225,135.0,400,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.537958544165939
225,135.0,425,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.6340809531763103
225,135.0,450,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.7302033621866817
225,135.0,475,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.8263257711970522
225,135.0,500,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.9224481802074238
225,135.0,525,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.018570589217795
225,135.0,550,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.1146929982281666
225,135.0,575,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.2108154072385373
225,135.0,600,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.3069378162489085
225,135.0,625,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.4030602252592796
225,135.0,650,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.499182634269651
225,135.0,675,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.595305043280022
225,135.0,700,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6914274522903936
225,135.0,725,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.7875498613007648
225,135.0,750,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.883672270311135
225,135.0,775,#4/0,#4,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.9797946793215067
225,135.0,800,#250,#3,3,480.0,60,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7772467175148554
225,135.0,825,#250,#3,3,480.0,60,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.864035677437195
225,135.0,850,#250,#3,3,480.0,60,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.950824637359534
225,135.0,875,#300,#2,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6737846278629913
225,135.0,900,#300,#2,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.750178474373363
225,135.0,925,#300,#2,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.826572320883734
225,135.0,950,#300,#2,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9029661673941054
225,135.0,975,#300,#2,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.979360013904476
225,135.0,1000,#350,#1,3,480.0,60,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
225,135.0,1025,#350,#1,3,480.0,60,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.840759900784528
225,135.0,1050,#350,#1,3,480.0,60,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9100467276329316
225,135.0,1075,#350,#1,3,480.0,60,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9793335544813346
225,135.0,1100,#3/0,#2,3,480.0,60,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.512174305791463
225,135.0,1125,#3/0,#2,3,480.0,60,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.569269176377633
225,135.0,1150,#3/0,#2,3,480.0,60,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.6263640469638028
225,135.0,1175,#3/0,#2,3,480.0,60,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.6834589175499723
225,135.0,1200,#3/0,#2,3,480.0,60,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.740553788136142
225,135.0,1225,#3/0,#2,3,480.0,60,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7976486587223115
225,135.0,1250,#3/0,#2,3,480.0,60,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.854743529308481
225,135.0,1275,#3/0,#2,3,480.0,60,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.911838399894651
225,135.0,1300,#3/0,#2,3,480.0,60,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.9689332704808202
225,135.0,1325,#4/0,#1,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5472438387748366
225,135.0,1350,#4/0,#1,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.595305043280022
225,135.0,1375,#4/0,#1,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6433662477852073
225,135.0,1400,#4/0,#1,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6914274522903936
225,135.0,1425,#4/0,#1,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7394886567955785
225,135.0,1450,#4/0,#1,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7875498613007648
225,135.0,1475,#4/0,#1,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.83561106580595
225,135.0,1500,#4/0,#1,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
225,135.0,1525,#4/0,#1,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9317334748163213
225,135.0,1550,#4/0,#1,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9797946793215067
225,135.0,1575,#250,#1/0,3,480.0,60,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7338522375536862
225,135.0,1600,#250,#1/0,3,480.0,60,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7772467175148554
225,135.0,1625,#250,#1/0,3,480.0,60,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.820641197476025
225,135.0,1650,#250,#1/0,3,480.0,60,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.864035677437195
225,135.0,1675,#250,#1/0,3,480.0,60,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9074301573983647
225,135.0,1700,#250,#1/0,3,480.0,60,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.950824637359534
225,135.0,1725,#250,#1/0,3,480.0,60,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9942191173207036
225,135.0,1750,#300,#2/0,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629913
225,135.0,1775,#300,#2/0,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.711981551118177
225,135.0,1800,#300,#2/0,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.750178474373363
225,135.0,1825,#300,#2/0,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7883753976285486
225,135.0,1850,#300,#2/0,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.826572320883734
225,135.0,1875,#300,#2/0,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8647692441389196
225,135.0,1900,#300,#2/0,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9029661673941054
225,135.0,1925,#300,#2/0,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9411630906492907
225,135.0,1950,#300,#2/0,3,480.0,60,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.979360013904476
225,135.0,1975,#350,#3/0,3,480.0,60,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7368296605119236
225,135.0,2000,#350,#3/0,3,480.0,60,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
225,135.0,2025,#350,#3/0,3,480.0,60,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.806116487360327
225,135.0,2050,#350,#3/0,3,480.0,60,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.840759900784528
225,135.0,2075,#350,#3/0,3,480.0,60,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8754033142087296
225,135.0,2100,#350,#3/0,3,480.0,60,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9100467276329316
225,157.5,1,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.004485712420483989
225,157.5,25,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.1121428105120997
225,157.5,50,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.2242856210241994
225,157.5,75,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.3364284315362992
225,157.5,100,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.4485712420483988
225,157.5,125,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.5607140525604987
225,157.5,150,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6728568630725984
225,157.5,175,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.784999673584698
225,157.5,200,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8971424840967976
225,157.5,225,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.0092852946088975
225,157.5,250,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1214281051209973
225,157.5,275,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.233570915633097
225,157.5,300,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.3457137261451968
225,157.5,325,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.4578565366572962
225,157.5,350,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.569999347169396
225,157.5,375,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.6821421576814957
225,157.5,400,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.7942849681935953
225,157.5,425,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.9064277787056951
225,157.5,450,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.018570589217795
225,157.5,475,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.1307133997298946
225,157.5,500,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.2428562102419947
225,157.5,525,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.3549990207540943
225,157.5,550,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.467141831266194
225,157.5,575,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5792846417782935
225,157.5,600,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6914274522903936
225,157.5,625,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.8035702628024928
225,157.5,650,#4/0,#4,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.9157130733145924
225,157.5,675,#250,#3,3,480.0,70,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7338522375536862
225,157.5,700,#250,#3,3,480.0,70,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.835106024129748
225,157.5,725,#250,#3,3,480.0,70,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.9363598107058113
225,157.5,750,#300,#2,3,480.0,70,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6737846278629918
225,157.5,775,#300,#2,3,480.0,70,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.762910782125091
225,157.5,800,#300,#2,3,480.0,70,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8520369363871914
225,157.5,825,#300,#2,3,480.0,70,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.941163090649291
225,157.5,850,#350,#1,3,480.0,70,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.7483774649866577
225,157.5,875,#350,#1,3,480.0,70,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.829212096309795
225,157.5,900,#350,#1,3,480.0,70,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9100467276329316
225,157.5,925,#350,#1,3,480.0,70,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9908813589560688
225,157.5,950,#3/0,#2,3,480.0,70,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.5312059293201865
225,157.5,975,#3/0,#2,3,480.0,70,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.5978166116707175
225,157.5,1000,#3/0,#2,3,480.0,70,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.664427294021249
225,157.5,1025,#3/0,#2,3,480.0,70,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7310379763717805
225,157.5,1050,#3/0,#2,3,480.0,70,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.797648658722312
225,157.5,1075,#3/0,#2,3,480.0,70,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.864259341072843
225,157.5,1100,#3/0,#2,3,480.0,70,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.930870023423374
225,157.5,1125,#3/0,#2,3,480.0,70,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.997480705773905
225,157.5,1150,#4/0,#1,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5792846417782935
225,157.5,1175,#4/0,#1,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6353560470343433
225,157.5,1200,#4/0,#1,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6914274522903936
225,157.5,1225,#4/0,#1,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.747498857546443
225,157.5,1250,#4/0,#1,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8035702628024928
225,157.5,1275,#4/0,#1,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8596416680585426
225,157.5,1300,#4/0,#1,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9157130733145924
225,157.5,1325,#4/0,#1,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.971784478570642
225,157.5,1350,#250,#1/0,3,480.0,70,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7338522375536862
225,157.5,1375,#250,#1/0,3,480.0,70,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7844791308417176
225,157.5,1400,#250,#1/0,3,480.0,70,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.835106024129748
225,157.5,1425,#250,#1/0,3,480.0,70,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8857329174177795
225,157.5,1450,#250,#1/0,3,480.0,70,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9363598107058113
225,157.5,1475,#250,#1/0,3,480.0,70,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9869867039938427
225,157.5,1500,#300,#2/0,3,480.0,70,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629918
225,157.5,1525,#300,#2/0,3,480.0,70,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7183477049940414
225,157.5,1550,#300,#2/0,3,480.0,70,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.762910782125091
225,157.5,1575,#300,#2/0,3,480.0,70,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8074738592561417
225,157.5,1600,#300,#2/0,3,480.0,70,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
225,157.5,1625,#300,#2/0,3,480.0,70,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.896600013518241
225,157.5,1650,#300,#2/0,3,480.0,70,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.941163090649291
225,157.5,1675,#300,#2/0,3,480.0,70,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.985726167780341
225,157.5,1700,#350,#3/0,3,480.0,70,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7483774649866577
225,157.5,1725,#350,#3/0,3,480.0,70,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.788794780648226
225,157.5,1750,#350,#3/0,3,480.0,70,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.829212096309795
225,157.5,1775,#350,#3/0,3,480.0,70,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.869629411971363
225,157.5,1800,#350,#3/0,3,480.0,70,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9100467276329316
225,157.5,1825,#350,#3/0,3,480.0,70,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9504640432944997
225,157.5,1850,#350,#3/0,3,480.0,70,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9908813589560688
225,157.5,1875,#4/0,#2/0,3,480.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8035702628024928
225,157.5,1900,#4/0,#2/0,3,480.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8409511996398598
225,157.5,1925,#4/0,#2/0,3,480.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8783321364772263
225,157.5,1950,#4/0,#2/0,3,480.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.915713073314593
225,157.5,1975,#4/0,#2/0,3,480.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.95309401015196
225,157.5,2000,#4/0,#2/0,3,480.0,70,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.990474946989326
225,157.5,2025,#250,#3/0,3,480.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.733852237553687
225,157.5,2050,#250,#3/0,3,480.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.7676034997457077
225,157.5,2075,#250,#3/0,3,480.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.8013547619377284
225,157.5,2100,#250,#3/0,3,480.0,70,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.835106024129749
225,180.0,1,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.005126528480553129
225,180.0,25,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.12816321201382824
225,180.0,50,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.2563264240276565
225,180.0,75,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.38448963604148473
225,180.0,100,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.512652848055313
225,180.0,125,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.6408160600691412
225,180.0,150,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.7689792720829695
225,180.0,175,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,0.8971424840967976
225,180.0,200,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.025305696110626
225,180.0,225,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.1534689081244542
225,180.0,250,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.2816321201382823
225,180.0,275,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.4097953321521106
225,180.0,300,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.537958544165939
225,180.0,325,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.6661217561797674
225,180.0,350,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.7942849681935953
225,180.0,375,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,1.9224481802074238
225,180.0,400,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.050611392221252
225,180.0,425,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.1787746042350804
225,180.0,450,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.3069378162489085
225,180.0,475,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.4351010282627366
225,180.0,500,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
225,180.0,525,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6914274522903927
225,180.0,550,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.8195906643042212
225,180.0,575,#4/0,#4,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.9477538763180497
225,180.0,600,#250,#3,3,480.0,80,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7772467175148554
225,180.0,625,#250,#3,3,480.0,80,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
225,180.0,650,#300,#2,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6483200123595343
225,180.0,675,#300,#2,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.750178474373363
225,180.0,700,#300,#2,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8520369363871914
225,180.0,725,#300,#2,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9538953984010194
225,180.0,750,#350,#1,3,480.0,80,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
225,180.0,775,#350,#1,3,480.0,80,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.863855509733996
225,180.0,800,#350,#1,3,480.0,80,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.956237945531866
225,180.0,825,#3/0,#2,3,480.0,80,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.512174305791463
225,180.0,850,#3/0,#2,3,480.0,80,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.588300799906356
225,180.0,875,#3/0,#2,3,480.0,80,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.664427294021249
225,180.0,900,#3/0,#2,3,480.0,80,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7405537881361415
225,180.0,925,#3/0,#2,3,480.0,80,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.8166802822510344
225,180.0,950,#3/0,#2,3,480.0,80,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.8928067763659273
225,180.0,975,#3/0,#2,3,480.0,80,#4/0,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.9689332704808202
225,180.0,1000,#4/0,#1,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
225,180.0,1025,#4/0,#1,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.627345846283479
225,180.0,1050,#4/0,#1,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6914274522903927
225,180.0,1075,#4/0,#1,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.755509058297307
225,180.0,1100,#4/0,#1,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8195906643042212
225,180.0,1125,#4/0,#1,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
225,180.0,1150,#4/0,#1,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9477538763180497
225,180.0,1175,#250,#1/0,3,480.0,80,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7193874108999627
225,180.0,1200,#250,#1/0,3,480.0,80,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7772467175148554
225,180.0,1225,#250,#1/0,3,480.0,80,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.835106024129748
225,180.0,1250,#250,#1/0,3,480.0,80,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
225,180.0,1275,#250,#1/0,3,480.0,80,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.950824637359534
