Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
225,180.0,1300,#300,#2/0,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6483200123595343
225,180.0,1325,#300,#2/0,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.699249243366449
225,180.0,1350,#300,#2/0,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.750178474373363
225,180.0,1375,#300,#2/0,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.801107705380277
225,180.0,1400,#300,#2/0,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
225,180.0,1425,#300,#2/0,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9029661673941054
225,180.0,1450,#300,#2/0,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9538953984010194
225,180.0,1475,#350,#3/0,3,480.0,80,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7252818560371894
225,180.0,1500,#350,#3/0,3,480.0,80,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
225,180.0,1525,#350,#3/0,3,480.0,80,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8176642918350603
225,180.0,1550,#350,#3/0,3,480.0,80,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.863855509733996
225,180.0,1575,#350,#3/0,3,480.0,80,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.910046727632931
225,180.0,1600,#350,#3/0,3,480.0,80,#4/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.956237945531866
225,180.0,1625,#4/0,#2/0,3,480.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.776869593632945
225,180.0,1650,#4/0,#2/0,3,480.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8195906643042212
225,180.0,1675,#4/0,#2/0,3,480.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8623117349754974
225,180.0,1700,#4/0,#2/0,3,480.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.9050328056467736
225,180.0,1725,#4/0,#2/0,3,480.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.9477538763180497
225,180.0,1750,#4/0,#2/0,3,480.0,80,#4/0,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.990474946989326
225,180.0,1775,#250,#3/0,3,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.7386738464382607
225,180.0,1800,#250,#3/0,3,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.7772467175148563
225,180.0,1825,#250,#3/0,3,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.815819588591451
225,180.0,1850,#250,#3/0,3,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.8543924596680466
225,180.0,1875,#250,#3/0,3,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.8929653307446417
225,180.0,1900,#250,#3/0,3,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.931538201821237
225,180.0,1925,#250,#3/0,3,480.0,80,#4/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.970111072897832
225,180.0,1950,#300,#4/0,3,480.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.648320012359534
225,180.0,1975,#300,#4/0,3,480.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.68227283303081
225,180.0,2000,#300,#4/0,3,480.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7162256537020864
225,180.0,2025,#300,#4/0,3,480.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7501784743733624
225,180.0,2050,#300,#4/0,3,480.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7841312950446384
225,180.0,2075,#300,#4/0,3,480.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.818084115715915
225,180.0,2100,#300,#4/0,3,480.0,80,#4/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.852036936387191
225,202.5,1,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.0057673445406222715
225,202.5,25,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.14418361351555678
225,202.5,50,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.28836722703111356
225,202.5,75,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.4325508405466704
225,202.5,100,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.5767344540622271
225,202.5,125,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.720918067577784
225,202.5,150,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.8651016810933408
225,202.5,175,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,1.0092852946088975
225,202.5,200,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,1.1534689081244542
225,202.5,225,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,1.297652521640011
225,202.5,250,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,1.441836135155568
225,202.5,275,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,1.5860197486711243
225,202.5,300,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,1.7302033621866817
225,202.5,325,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,1.8743869757022378
225,202.5,350,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,2.018570589217795
225,202.5,375,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,2.162754202733352
225,202.5,400,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,2.3069378162489085
225,202.5,425,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,2.451121429764465
225,202.5,450,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,2.595305043280022
225,202.5,475,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,2.739488656795579
225,202.5,500,#4/0,#4,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,2.883672270311136
225,202.5,525,#250,#3,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,255,2.7338522375536862
225,202.5,550,#250,#3,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,255,2.864035677437195
225,202.5,575,#250,#3,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,255,2.9942191173207036
225,202.5,600,#300,#2,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,285,2.7501784743733637
225,202.5,625,#300,#2,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,285,2.8647692441389196
225,202.5,650,#300,#2,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,285,2.979360013904477
225,202.5,675,#350,#1,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,310,2.8061164873603275
225,202.5,700,#350,#1,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,310,2.910046727632932
225,202.5,725,#3/0,#2,3,480.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,400,2.4836268704983784
225,202.5,750,#3/0,#2,3,480.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,400,2.569269176377633
225,202.5,775,#3/0,#2,3,480.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,400,2.6549114822568876
225,202.5,800,#3/0,#2,3,480.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,400,2.740553788136142
225,202.5,825,#3/0,#2,3,480.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,400,2.8261960940153963
225,202.5,850,#3/0,#2,3,480.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,400,2.911838399894651
225,202.5,875,#3/0,#2,3,480.0,90,#4/0,-1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,400,2.997480705773905
225,202.5,900,#4/0,#1,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,460,2.595305043280022
225,202.5,925,#4/0,#1,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,460,2.6673968500378007
225,202.5,950,#4/0,#1,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,460,2.739488656795579
225,202.5,975,#4/0,#1,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,460,2.8115804635533577
225,202.5,1000,#4/0,#1,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311136
225,202.5,1025,#4/0,#1,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,460,2.955764077068914
225,202.5,1050,#250,#1/0,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7338522375536862
225,202.5,1075,#250,#1/0,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7989439574954407
225,202.5,1100,#250,#1/0,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,510,2.864035677437195
225,202.5,1125,#250,#1/0,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,510,2.929127397378949
225,202.5,1150,#250,#1/0,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,510,2.9942191173207036
225,202.5,1175,#300,#2/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,570,2.6928830894905844
225,202.5,1200,#300,#2/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,570,2.7501784743733637
225,202.5,1225,#300,#2/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8074738592561417
225,202.5,1250,#300,#2/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8647692441389196
225,202.5,1275,#300,#2/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,570,2.9220646290216985
225,202.5,1300,#300,#2/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,570,2.979360013904477
225,202.5,1325,#350,#3/0,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,620,2.7541513672240248
225,202.5,1350,#350,#3/0,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8061164873603275
225,202.5,1375,#350,#3/0,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8580816074966298
225,202.5,1400,#350,#3/0,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,620,2.910046727632932
225,202.5,1425,#350,#3/0,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9620118477692343
225,202.5,1450,#4/0,#2/0,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.787549861300765
225,202.5,1475,#4/0,#2/0,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.83561106580595
225,202.5,1500,#4/0,#2/0,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8836722703111364
225,202.5,1525,#4/0,#2/0,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.9317334748163217
225,202.5,1550,#4/0,#2/0,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.9797946793215075
225,202.5,1575,#250,#3/0,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.7338522375536867
225,202.5,1600,#250,#3/0,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.7772467175148563
225,202.5,1625,#250,#3/0,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.820641197476026
225,202.5,1650,#250,#3/0,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.8640356774371956
225,202.5,1675,#250,#3/0,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.907430157398365
225,202.5,1700,#250,#3/0,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.950824637359535
225,202.5,1725,#250,#3/0,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.9942191173207044
225,202.5,1750,#300,#4/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.6737846278629913
225,202.5,1775,#300,#4/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.711981551118177
225,202.5,1800,#300,#4/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.750178474373363
225,202.5,1825,#300,#4/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7883753976285486
225,202.5,1850,#300,#4/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.826572320883734
225,202.5,1875,#300,#4/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.8647692441389196
225,202.5,1900,#300,#4/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.9029661673941054
225,202.5,1925,#300,#4/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.9411630906492907
225,202.5,1950,#300,#4/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.979360013904476
225,202.5,1975,#350,#4/0,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.736829660511923
225,202.5,2000,#350,#4/0,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.771473073936125
225,202.5,2025,#350,#4/0,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8061164873603266
225,202.5,2050,#350,#4/0,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8407599007845277
225,202.5,2075,#350,#4/0,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8754033142087296
225,202.5,2100,#350,#4/0,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (202.5A) is within 90.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.910046727632931
225,225.0,1,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.006408160600691412
225,225.0,25,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.1602040150172853
225,225.0,50,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.3204080300345706
225,225.0,75,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.48061204505185595
225,225.0,100,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.6408160600691412
225,225.0,125,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.8010200750864265
225,225.0,150,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,0.9612240901037119
225,225.0,175,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,1.1214281051209969
225,225.0,200,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,1.2816321201382823
225,225.0,225,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,1.4418361351555675
225,225.0,250,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,1.602040150172853
225,225.0,275,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,1.762244165190138
225,225.0,300,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,1.9224481802074238
225,225.0,325,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,2.0826521952247092
225,225.0,350,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,2.2428562102419938
225,225.0,375,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,2.4030602252592796
225,225.0,400,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
225,225.0,425,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,2.72346825529385
225,225.0,450,#4/0,#4,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,230,2.883672270311135
225,225.0,475,#250,#3,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,255,2.7483170642074093
225,225.0,500,#250,#3,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
225,225.0,525,#300,#2,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,285,2.6737846278629913
225,225.0,550,#300,#2,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,285,2.801107705380277
225,225.0,575,#300,#2,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,285,2.928430782897562
225,225.0,600,#350,#1,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
225,225.0,625,#350,#1,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,1,CU,75 C,310,2.8869511186834633
225,225.0,650,#2/0,#3,3,480.0,100,#4/0,-2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,350,2.9958080045026336
225,225.0,675,#3/0,#2,3,480.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,400,2.569269176377633
225,225.0,700,#3/0,#2,3,480.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,400,2.664427294021249
225,225.0,725,#3/0,#2,3,480.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,400,2.7595854116648653
225,225.0,750,#3/0,#2,3,480.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,400,2.854743529308481
225,225.0,775,#3/0,#2,3,480.0,100,#4/0,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,400,2.9499016469520973
225,225.0,800,#4/0,#1,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
225,225.0,825,#4/0,#1,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,460,2.6433662477852073
225,225.0,850,#4/0,#1,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,460,2.72346825529385
225,225.0,875,#4/0,#1,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,460,2.8035702628024928
225,225.0,900,#4/0,#1,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
225,225.0,925,#4/0,#1,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,460,2.963774277819778
225,225.0,950,#250,#1/0,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7483170642074093
225,225.0,975,#250,#1/0,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,510,2.820641197476025
225,225.0,1000,#250,#1/0,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
225,225.0,1025,#250,#1/0,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,510,2.9652894640132574
225,225.0,1050,#300,#2/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629913
225,225.0,1075,#300,#2/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,570,2.737446166621634
225,225.0,1100,#300,#2/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,570,2.801107705380277
225,225.0,1125,#300,#2/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8647692441389196
225,225.0,1150,#300,#2/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,570,2.928430782897562
225,225.0,1175,#300,#2/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,570,2.9920923216562048
225,225.0,1200,#350,#3/0,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
225,225.0,1225,#350,#3/0,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8292120963097944
225,225.0,1250,#350,#3/0,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8869511186834633
225,225.0,1275,#350,#3/0,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9446901410571327
225,225.0,1300,#4/0,#2/0,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.7768695936329455
225,225.0,1325,#4/0,#2/0,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.8302709319720405
225,225.0,1350,#4/0,#2/0,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.883672270311136
225,225.0,1375,#4/0,#2/0,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.937073608650231
225,225.0,1400,#4/0,#2/0,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,690,2.990474946989326
225,225.0,1425,#250,#3/0,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.74831706420741
225,225.0,1450,#250,#3/0,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.796533153053154
225,225.0,1475,#250,#3/0,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.8447492418988976
225,225.0,1500,#250,#3/0,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.8929653307446417
225,225.0,1525,#250,#3/0,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.9411814195903863
225,225.0,1550,#250,#3/0,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,765,2.98939750843613
225,225.0,1575,#300,#4/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.6737846278629913
225,225.0,1600,#300,#4/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7162256537020864
225,225.0,1625,#300,#4/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7586666795411814
225,225.0,1650,#300,#4/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.801107705380277
225,225.0,1675,#300,#4/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.8435487312193715
225,225.0,1700,#300,#4/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.885989757058467
225,225.0,1725,#300,#4/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.928430782897562
225,225.0,1750,#300,#4/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.970871808736657
225,225.0,1775,#350,#4/0,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7329803923536784
225,225.0,1800,#350,#4/0,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.771473073936125
225,225.0,1825,#350,#4/0,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.809965755518571
225,225.0,1850,#350,#4/0,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8484584371010166
225,225.0,1875,#350,#4/0,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8869511186834633
225,225.0,1900,#350,#4/0,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.925443800265909
225,225.0,1925,#350,#4/0,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.963936481848356
225,225.0,1950,#400,#250,3,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.7894476864121867
225,225.0,1975,#400,#250,3,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.825209836237984
225,225.0,2000,#400,#250,3,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.860971986063781
225,225.0,2025,#400,#250,3,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.896734135889578
225,225.0,2050,#400,#250,3,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9324962857153754
225,225.0,2075,#400,#250,3,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9682584355411725
225,225.0,2100,#500,#300,3,480.0,100,#4/0,5,Coarse,OK - HIGH: Circuit load current (225.0A) is within 100.0% of User-specified breaker rating (225A); MEDIUM: Calculated Hot Size #500 exceeds recommended maximum for breaker size 225A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 225A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
250,25.0,1,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.002969428104433812
250,25.0,25,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.07423570261084529
250,25.0,50,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.14847140522169058
250,25.0,75,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.2227071078325359
250,25.0,100,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.29694281044338117
250,25.0,125,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.3711785130542265
250,25.0,150,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.4454142156650718
250,25.0,175,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.5196499182759171
250,25.0,200,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.5938856208867623
250,25.0,225,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.6681213234976077
250,25.0,250,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.742357026108453
250,25.0,275,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.8165927287192983
250,25.0,300,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.8908284313301436
250,25.0,325,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.9650641339409887
250,25.0,350,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.0392998365518342
250,25.0,375,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.1135355391626796
250,25.0,400,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.1877712417735247
250,25.0,425,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.26200694438437
250,25.0,450,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.3362426469952153
250,25.0,475,#250,#4,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.4104783496060609
250,50.0,1,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.005938856208867624
250,50.0,25,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.14847140522169058
250,50.0,50,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.29694281044338117
250,50.0,75,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.4454142156650718
250,50.0,100,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.5938856208867623
250,50.0,125,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.742357026108453
250,50.0,150,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.8908284313301436
250,50.0,175,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.0392998365518342
250,50.0,200,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.1877712417735247
250,50.0,225,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.3362426469952153
