Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
250,50.0,250,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.484714052216906
250,50.0,275,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.6331854574385967
250,50.0,300,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.781656862660287
250,50.0,325,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.9301282678819773
250,50.0,350,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.0785996731036684
250,50.0,375,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.227071078325359
250,50.0,400,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.3755424835470493
250,50.0,425,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.52401388876874
250,50.0,450,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.6724852939904307
250,50.0,475,#250,#4,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.8209566992121218
250,75.0,1,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.008908284313301436
250,75.0,25,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.2227071078325359
250,75.0,50,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.4454142156650718
250,75.0,75,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.6681213234976077
250,75.0,100,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.8908284313301436
250,75.0,125,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.1135355391626796
250,75.0,150,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.3362426469952153
250,75.0,175,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.5589497548277513
250,75.0,200,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.781656862660287
250,75.0,225,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.004363970492823
250,75.0,250,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.227071078325359
250,75.0,275,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.449778186157895
250,75.0,300,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.6724852939904307
250,75.0,325,#250,#4,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.8951924018229667
250,75.0,350,#300,#3,1,120.0,30,#250,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.7444543267775128
250,75.0,375,#300,#3,1,120.0,30,#250,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.9404867786901923
250,75.0,400,#350,#2,1,120.0,30,#250,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.8447247358851686
250,75.0,425,#400,#1,1,120.0,30,#250,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,335,2.808113381240432
250,75.0,450,#400,#1,1,120.0,30,#250,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,335,2.9732965213133986
250,75.0,475,#500,#1,1,120.0,30,#250,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.7919736989090915
250,100.0,1,#250,#4,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.011877712417735248
250,100.0,25,#250,#4,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.29694281044338117
250,100.0,50,#250,#4,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.5938856208867623
250,100.0,75,#250,#4,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.8908284313301436
250,100.0,100,#250,#4,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.1877712417735247
250,100.0,125,#250,#4,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.484714052216906
250,100.0,150,#250,#4,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.781656862660287
250,100.0,175,#250,#4,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.0785996731036684
250,100.0,200,#250,#4,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.3755424835470493
250,100.0,225,#250,#4,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.6724852939904307
250,100.0,250,#250,#4,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.969428104433812
250,100.0,275,#300,#3,1,120.0,40,#250,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.8751426280526324
250,100.0,300,#350,#2,1,120.0,40,#250,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.844724735885168
250,100.0,325,#400,#1,1,120.0,40,#250,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,335,2.863174427931421
250,100.0,350,#500,#1,1,120.0,40,#250,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.7429917041913887
250,100.0,375,#500,#1,1,120.0,40,#250,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.938919683062202
250,100.0,400,#4/0,#1,1,120.0,40,#250,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.631012820401914
250,100.0,425,#4/0,#1,1,120.0,40,#250,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7954511216770337
250,100.0,450,#4/0,#1,1,120.0,40,#250,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
250,100.0,475,#250,#1,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.8209566992121218
250,125.0,1,#250,#4,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.01484714052216906
250,125.0,25,#250,#4,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.37117851305422656
250,125.0,50,#250,#4,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.7423570261084531
250,125.0,75,#250,#4,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.1135355391626796
250,125.0,100,#250,#4,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.4847140522169062
250,125.0,125,#250,#4,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.8558925652711327
250,125.0,150,#250,#4,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.227071078325359
250,125.0,175,#250,#4,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.5982495913795858
250,125.0,200,#250,#4,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.9694281044338124
250,125.0,225,#300,#3,1,120.0,50,#250,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.9404867786901923
250,125.0,250,#350,#2,1,120.0,50,#250,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.963254933213717
250,125.0,275,#500,#1,1,120.0,50,#250,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.694009709473685
250,125.0,300,#500,#1,1,120.0,50,#250,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.938919683062202
250,125.0,325,#4/0,#1,1,120.0,50,#250,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.6721223957206943
250,125.0,350,#4/0,#1,1,120.0,50,#250,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.8776702723145937
250,125.0,375,#250,#1,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.783838847906699
250,125.0,400,#250,#1,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.9694281044338124
250,125.0,425,#300,#1/0,1,120.0,50,#250,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.7771264020962927
250,125.0,450,#300,#1/0,1,120.0,50,#250,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.9404867786901923
250,125.0,475,#350,#2/0,1,120.0,50,#250,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.815092186553031
250,150.0,1,#250,#4,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.01781656862660287
250,150.0,25,#250,#4,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.4454142156650718
250,150.0,50,#250,#4,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.8908284313301436
250,150.0,75,#250,#4,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.3362426469952153
250,150.0,100,#250,#4,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.781656862660287
250,150.0,125,#250,#4,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.227071078325359
250,150.0,150,#250,#4,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.6724852939904307
250,150.0,175,#300,#3,1,120.0,60,#250,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.7444543267775128
250,150.0,200,#350,#2,1,120.0,60,#250,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.8447247358851686
250,150.0,225,#400,#1,1,120.0,60,#250,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,335,2.9732965213133986
250,150.0,250,#500,#1,1,120.0,60,#250,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.938919683062202
250,150.0,275,#4/0,#1,1,120.0,60,#250,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7132319710394737
250,150.0,300,#4/0,#1,1,120.0,60,#250,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
250,150.0,325,#250,#1,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.8951924018229667
250,150.0,350,#300,#1/0,1,120.0,60,#250,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.7444543267775128
250,150.0,375,#300,#1/0,1,120.0,60,#250,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.9404867786901923
250,150.0,400,#350,#2/0,1,120.0,60,#250,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.8447247358851686
250,150.0,425,#400,#3/0,1,120.0,60,#250,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.808113381240432
250,150.0,450,#400,#3/0,1,120.0,60,#250,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.9732965213133986
250,150.0,475,#500,#3/0,1,120.0,60,#250,4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7919736989090915
250,175.0,1,#250,#4,1,120.0,70,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.020785996731036684
250,175.0,25,#250,#4,1,120.0,70,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.5196499182759171
250,175.0,50,#250,#4,1,120.0,70,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.0392998365518342
250,175.0,75,#250,#4,1,120.0,70,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.5589497548277516
250,175.0,100,#250,#4,1,120.0,70,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.0785996731036684
250,175.0,125,#250,#4,1,120.0,70,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.5982495913795858
250,175.0,150,#300,#3,1,120.0,70,#250,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.7444543267775128
250,175.0,175,#350,#2,1,120.0,70,#250,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.903989834549442
250,175.0,200,#500,#1,1,120.0,70,#250,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.7429917041913887
250,175.0,225,#4/0,#1,1,120.0,70,#250,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.5899032450831343
250,175.0,250,#4/0,#1,1,120.0,70,#250,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.8776702723145937
250,175.0,275,#250,#1,1,120.0,70,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.858074550517544
250,175.0,300,#300,#1/0,1,120.0,70,#250,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.7444543267775128
250,175.0,325,#300,#1/0,1,120.0,70,#250,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.973158854008972
250,175.0,350,#350,#2/0,1,120.0,70,#250,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.903989834549442
250,175.0,375,#400,#3/0,1,120.0,70,#250,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.8907049512769154
250,175.0,400,#500,#3/0,1,120.0,70,#250,4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
250,175.0,425,#500,#3/0,1,120.0,70,#250,4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.91442868570335
250,175.0,450,#300,#3/0,1,120.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.7444543267775123
250,175.0,475,#300,#3/0,1,120.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.896924011598485
250,200.0,1,#250,#4,1,120.0,80,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.023755424835470496
250,200.0,25,#250,#4,1,120.0,80,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,0.5938856208867623
250,200.0,50,#250,#4,1,120.0,80,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.1877712417735247
250,200.0,75,#250,#4,1,120.0,80,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,1.781656862660287
250,200.0,100,#250,#4,1,120.0,80,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.3755424835470493
250,200.0,125,#250,#4,1,120.0,80,#250,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.969428104433812
250,200.0,150,#350,#2,1,120.0,80,#250,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.844724735885168
250,200.0,175,#500,#1,1,120.0,80,#250,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.7429917041913887
250,200.0,200,#4/0,#1,1,120.0,80,#250,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.631012820401914
250,200.0,225,#4/0,#1,1,120.0,80,#250,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
250,200.0,250,#250,#1,1,120.0,80,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.969428104433812
250,200.0,275,#300,#1/0,1,120.0,80,#250,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.8751426280526324
250,200.0,300,#350,#2/0,1,120.0,80,#250,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.844724735885168
250,200.0,325,#400,#3/0,1,120.0,80,#250,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.863174427931421
250,200.0,350,#500,#3/0,1,120.0,80,#250,4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
250,200.0,375,#500,#3/0,1,120.0,80,#250,4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.938919683062202
250,200.0,400,#300,#3/0,1,120.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.7880170938692186
250,200.0,425,#300,#3/0,1,120.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.9622681622360445
250,200.0,450,#350,#4/0,1,120.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
250,200.0,475,#400,#4/0,1,120.0,80,#250,3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.7897596990101023
250,225.0,1,#250,#4,1,120.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,255,0.026724852939904307
250,225.0,25,#250,#4,1,120.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,255,0.6681213234976077
250,225.0,50,#250,#4,1,120.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,255,1.3362426469952153
250,225.0,75,#250,#4,1,120.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,255,2.004363970492823
250,225.0,100,#250,#4,1,120.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,255,2.6724852939904307
250,225.0,125,#300,#3,1,120.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,285,2.9404867786901923
250,225.0,150,#400,#1,1,120.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,335,2.973296521313399
250,225.0,175,#4/0,#1,1,120.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,2,CU,75 C,460,2.589903245083134
250,225.0,200,#4/0,#1,1,120.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
250,225.0,225,#300,#1/0,1,120.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,2,CU,75 C,570,2.646438100821173
250,225.0,250,#300,#1/0,1,120.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,2,CU,75 C,570,2.9404867786901923
250,225.0,275,#350,#2/0,1,120.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,2,CU,75 C,620,2.93362238388158
250,225.0,300,#400,#3/0,1,120.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,2,CU,75 C,670,2.973296521313399
250,225.0,325,#500,#3/0,1,120.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,2,CU,75 C,760,2.8654466909856473
250,225.0,350,#300,#3/0,1,120.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.7444543267775123
250,225.0,375,#300,#3/0,1,120.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.940486778690192
250,225.0,400,#350,#4/0,1,120.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
250,225.0,425,#400,#4/0,1,120.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.8081133812404313
250,225.0,450,#400,#4/0,1,120.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.9732965213133977
250,225.0,475,#500,#300,1,120.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7919736989090915
250,250.0,1,#250,#4,1,120.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,255,0.02969428104433812
250,250.0,25,#250,#4,1,120.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,255,0.7423570261084531
250,250.0,50,#250,#4,1,120.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,255,1.4847140522169062
250,250.0,75,#250,#4,1,120.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,255,2.227071078325359
250,250.0,100,#250,#4,1,120.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,255,2.9694281044338124
250,250.0,125,#350,#2,1,120.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,310,2.963254933213717
250,250.0,150,#500,#1,1,120.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,1,CU,75 C,380,2.938919683062202
250,250.0,175,#4/0,#1,1,120.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,2,CU,75 C,460,2.8776702723145937
250,250.0,200,#250,#1,1,120.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,2,CU,75 C,510,2.9694281044338124
250,250.0,225,#300,#1/0,1,120.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,2,CU,75 C,570,2.9404867786901923
250,250.0,250,#350,#2/0,1,120.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,2,CU,75 C,620,2.963254933213717
250,250.0,275,#500,#3/0,1,120.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,2,CU,75 C,760,2.694009709473685
250,250.0,300,#500,#3/0,1,120.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),120 V / 1 pole,1,1,2,CU,75 C,760,2.938919683062202
250,250.0,325,#300,#3/0,1,120.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.8315798609609253
250,250.0,350,#350,#4/0,1,120.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.765704604332802
250,250.0,375,#350,#4/0,1,120.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.963254933213716
250,250.0,400,#400,#4/0,1,120.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.936589156852739
250,250.0,425,#500,#300,1,120.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7756463673365244
250,250.0,450,#500,#300,1,120.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.938919683062202
250,250.0,475,#600,#350,1,120.0,100,#250,5,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated Hot Size #600 exceeds recommended maximum for breaker size 250A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,120 V / 1 pole,1,1,3,CU,75 C,1260,2.864692998787879
250,25.0,1,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.0012863948466861278
250,25.0,25,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.032159871167153194
250,25.0,50,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.06431974233430639
250,25.0,75,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.09647961350145959
250,25.0,100,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.12863948466861277
250,25.0,125,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.160799355835766
250,25.0,150,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.19295922700291918
250,25.0,175,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.2251190981700724
250,25.0,200,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.25727896933722555
250,25.0,225,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.2894388405043788
250,25.0,250,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.321598711671532
250,25.0,275,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.3537585828386852
250,25.0,300,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.38591845400583835
250,25.0,325,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.4180783251729915
250,25.0,350,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.4502381963401448
250,25.0,375,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.48239806750729797
250,25.0,400,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.5145579386744511
250,25.0,425,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.5467178098416045
250,25.0,450,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.5788776810087576
250,25.0,475,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.6110375521759107
250,25.0,500,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.643197423343064
250,25.0,525,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.6753572945102171
250,25.0,550,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.7075171656773704
250,25.0,575,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.7396770368445236
250,25.0,600,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.7718369080116767
250,25.0,625,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.8039967791788301
250,25.0,650,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.836156650345983
250,25.0,675,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.8683165215131363
250,25.0,700,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.9004763926802896
250,25.0,725,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.9326362638474427
250,25.0,750,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.9647961350145959
250,25.0,775,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.9969560061817491
250,25.0,800,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.0291158773489022
250,25.0,825,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.0612757485160556
250,25.0,850,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.093435619683209
250,25.0,875,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.1255954908503618
250,25.0,900,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.1577553620175152
250,25.0,925,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.189915233184668
250,25.0,950,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.2220751043518214
250,25.0,975,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.2542349755189748
250,25.0,1000,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.286394846686128
250,25.0,1025,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.318554717853281
250,25.0,1050,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.3507145890204342
250,25.0,1075,#250,#4,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.3828744601875875
250,50.0,1,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.0025727896933722557
250,50.0,25,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.06431974233430639
250,50.0,50,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.12863948466861277
250,50.0,75,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.19295922700291918
250,50.0,100,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.25727896933722555
250,50.0,125,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.321598711671532
250,50.0,150,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.38591845400583835
250,50.0,175,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.4502381963401448
250,50.0,200,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.5145579386744511
250,50.0,225,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.5788776810087576
250,50.0,250,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.643197423343064
250,50.0,275,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.7075171656773704
250,50.0,300,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.7718369080116767
250,50.0,325,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.836156650345983
250,50.0,350,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.9004763926802896
250,50.0,375,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.9647961350145959
250,50.0,400,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.0291158773489022
250,50.0,425,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.093435619683209
250,50.0,450,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.1577553620175152
250,50.0,475,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.2220751043518214
250,50.0,500,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.286394846686128
250,50.0,525,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.3507145890204342
250,50.0,550,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.4150343313547409
250,50.0,575,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.4793540736890471
250,50.0,600,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.5436738160233534
250,50.0,625,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.6079935583576601
250,50.0,650,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.672313300691966
250,50.0,675,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.7366330430262726
250,50.0,700,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.8009527853605791
250,50.0,725,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.8652725276948854
250,50.0,750,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.9295922700291919
250,50.0,775,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.9939120123634981
250,50.0,800,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.0582317546978044
250,50.0,825,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.122551497032111
250,50.0,850,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.186871239366418
250,50.0,875,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.2511909817007236
250,50.0,900,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.3155107240350303
250,50.0,925,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.379830466369336
250,50.0,950,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.444150208703643
250,50.0,975,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.5084699510379496
250,50.0,1000,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.572789693372256
250,50.0,1025,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.637109435706562
250,50.0,1050,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.7014291780408684
250,50.0,1075,#250,#4,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.765748920375175
250,75.0,1,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.0038591845400583837
250,75.0,25,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.09647961350145959
250,75.0,50,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.19295922700291918
250,75.0,75,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.2894388405043788
250,75.0,100,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.38591845400583835
250,75.0,125,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.48239806750729797
250,75.0,150,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.5788776810087576
250,75.0,175,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.6753572945102171
250,75.0,200,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.7718369080116767
250,75.0,225,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.8683165215131363
250,75.0,250,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.9647961350145959
250,75.0,275,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.0612757485160556
250,75.0,300,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.1577553620175152
250,75.0,325,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.2542349755189748
250,75.0,350,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.3507145890204342
250,75.0,375,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.447194202521894
250,75.0,400,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.5436738160233534
250,75.0,425,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.6401534295248135
250,75.0,450,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.7366330430262726
250,75.0,475,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.8331126565277325
250,75.0,500,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.9295922700291919
250,75.0,525,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.0260718835306517
250,75.0,550,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.122551497032111
250,75.0,575,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.2190311105335705
250,75.0,600,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.3155107240350303
250,75.0,625,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.4119903375364897
250,75.0,650,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.5084699510379496
250,75.0,675,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.604949564539409
250,75.0,700,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.7014291780408684
250,75.0,725,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.797908791542328
250,75.0,750,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.894388405043788
250,75.0,775,#250,#4,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.990868018545248
250,75.0,800,#300,#3,1,277.0,30,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.7175617882479757
250,75.0,825,#300,#3,1,277.0,30,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8024855941307245
250,75.0,850,#300,#3,1,277.0,30,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8874094000134742
250,75.0,875,#300,#3,1,277.0,30,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.972333205896223
250,75.0,900,#350,#2,1,277.0,30,#250,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588287
250,75.0,925,#350,#2,1,277.0,30,#250,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.8498596180799067
250,75.0,950,#350,#2,1,277.0,30,#250,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9268828510009857
250,75.0,975,#400,#1,1,277.0,30,#250,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.790819839499941
250,75.0,1000,#400,#1,1,277.0,30,#250,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.862379322564042
250,75.0,1025,#400,#1,1,277.0,30,#250,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.9339388056281424
250,75.0,1050,#500,#1,1,277.0,30,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.6736742243020757
250,75.0,1075,#500,#1,1,277.0,30,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.737333134404506
250,100.0,1,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.005145579386744511
250,100.0,25,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.12863948466861277
250,100.0,50,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.25727896933722555
250,100.0,75,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.38591845400583835
250,100.0,100,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.5145579386744511
250,100.0,125,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.643197423343064
250,100.0,150,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.7718369080116767
250,100.0,175,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.9004763926802896
250,100.0,200,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.0291158773489022
250,100.0,225,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.1577553620175152
250,100.0,250,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.286394846686128
250,100.0,275,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.4150343313547409
250,100.0,300,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.5436738160233534
250,100.0,325,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.672313300691966
250,100.0,350,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.8009527853605791
250,100.0,375,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.9295922700291919
250,100.0,400,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.0582317546978044
250,100.0,425,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.186871239366418
250,100.0,450,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.3155107240350303
250,100.0,475,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.444150208703643
250,100.0,500,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.572789693372256
250,100.0,525,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.7014291780408684
250,100.0,550,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.8300686627094818
250,100.0,575,#250,#4,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.9587081473780943
250,100.0,600,#300,#3,1,277.0,40,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.7175617882479757
250,100.0,625,#300,#3,1,277.0,40,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8307935294249744
250,100.0,650,#300,#3,1,277.0,40,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.9440252706019736
250,100.0,675,#350,#2,1,277.0,40,#250,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588282
250,100.0,700,#350,#2,1,277.0,40,#250,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.8755340290535996
250,100.0,725,#350,#2,1,277.0,40,#250,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9782316729483713
250,100.0,750,#400,#1,1,277.0,40,#250,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.862379322564042
250,100.0,775,#400,#1,1,277.0,40,#250,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.9577919666495105
250,100.0,800,#500,#1,1,277.0,40,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.716113497703696
250,100.0,825,#500,#1,1,277.0,40,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8009920445069363
250,100.0,850,#500,#1,1,277.0,40,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.885870591310177
250,100.0,875,#500,#1,1,277.0,40,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.9707491381134172
250,100.0,900,#4/0,#1,1,277.0,40,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996998
250,100.0,925,#4/0,#1,1,277.0,40,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.635761941016358
250,100.0,950,#4/0,#1,1,277.0,40,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.706998750233016
250,100.0,975,#4/0,#1,1,277.0,40,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.778235559449675
250,100.0,1000,#4/0,#1,1,277.0,40,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.849472368666333
250,100.0,1025,#4/0,#1,1,277.0,40,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9207091778829914
250,100.0,1050,#4/0,#1,1,277.0,40,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
250,100.0,1075,#250,#1,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.765748920375175
250,125.0,1,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.0064319742334306386
250,125.0,25,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.16079935583576602
250,125.0,50,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.32159871167153203
250,125.0,75,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.48239806750729797
250,125.0,100,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.6431974233430641
250,125.0,125,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.8039967791788301
250,125.0,150,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.9647961350145959
250,125.0,175,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.125595490850362
250,125.0,200,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.2863948466861281
250,125.0,225,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.447194202521894
250,125.0,250,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.6079935583576601
250,125.0,275,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.7687929141934262
250,125.0,300,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.9295922700291919
250,125.0,325,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.0903916258649584
250,125.0,350,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.251190981700724
250,125.0,375,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.41199033753649
250,125.0,400,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.5727896933722563
250,125.0,425,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.733589049208022
250,125.0,450,#250,#4,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.894388405043788
250,125.0,475,#300,#3,1,277.0,50,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.6892538529537258
250,125.0,500,#300,#3,1,277.0,50,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8307935294249744
250,125.0,525,#300,#3,1,277.0,50,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.972333205896223
250,125.0,550,#350,#2,1,277.0,50,#250,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.824185207106214
250,125.0,575,#350,#2,1,277.0,50,#250,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9525572619746776
250,125.0,600,#400,#1,1,277.0,50,#250,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.862379322564042
250,125.0,625,#400,#1,1,277.0,50,#250,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.9816451276708773
250,125.0,650,#500,#1,1,277.0,50,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.7585527711053164
250,125.0,675,#500,#1,1,277.0,50,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.864650954609367
250,125.0,700,#500,#1,1,277.0,50,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.9707491381134172
250,125.0,725,#4/0,#1,1,277.0,50,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.582334334103864
250,125.0,750,#4/0,#1,1,277.0,50,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.671380345624687
250,125.0,775,#4/0,#1,1,277.0,50,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.76042635714551
250,125.0,800,#4/0,#1,1,277.0,50,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.849472368666333
250,125.0,825,#4/0,#1,1,277.0,50,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9385183801871557
250,125.0,850,#250,#1,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.733589049208022
250,125.0,875,#250,#1,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.813988727125905
250,125.0,900,#250,#1,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
250,125.0,925,#250,#1,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9747880829616706
250,125.0,950,#300,#1/0,1,277.0,50,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.6892538529537258
250,125.0,975,#300,#1/0,1,277.0,50,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.76002369118935
250,125.0,1000,#300,#1/0,1,277.0,50,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8307935294249744
250,125.0,1025,#300,#1/0,1,277.0,50,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.9015633676605987
250,125.0,1050,#300,#1/0,1,277.0,50,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.972333205896223
250,125.0,1075,#350,#2/0,1,277.0,50,#250,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.759999179671982
250,150.0,1,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.0077183690801167675
250,150.0,25,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.19295922700291918
250,150.0,50,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.38591845400583835
250,150.0,75,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.5788776810087576
250,150.0,100,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.7718369080116767
250,150.0,125,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.9647961350145959
250,150.0,150,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.1577553620175152
250,150.0,175,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.3507145890204342
250,150.0,200,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.5436738160233534
250,150.0,225,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.7366330430262726
250,150.0,250,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.9295922700291919
250,150.0,275,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.122551497032111
250,150.0,300,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.3155107240350303
250,150.0,325,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.5084699510379496
250,150.0,350,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.7014291780408684
250,150.0,375,#250,#4,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.894388405043788
250,150.0,400,#300,#3,1,277.0,60,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.7175617882479757
250,150.0,425,#300,#3,1,277.0,60,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8874094000134742
250,150.0,450,#350,#2,1,277.0,60,#250,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588287
250,150.0,475,#350,#2,1,277.0,60,#250,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9268828510009857
250,150.0,500,#400,#1,1,277.0,60,#250,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.862379322564042
250,150.0,525,#500,#1,1,277.0,60,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.6736742243020757
250,150.0,550,#500,#1,1,277.0,60,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8009920445069363
250,150.0,575,#500,#1,1,277.0,60,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.9283098647117973
250,150.0,600,#4/0,#1,1,277.0,60,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996998
250,150.0,625,#4/0,#1,1,277.0,60,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.671380345624687
250,150.0,650,#4/0,#1,1,277.0,60,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.7782355594496746
