Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
250,150.0,675,#4/0,#1,1,277.0,60,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.885090773274662
250,150.0,700,#4/0,#1,1,277.0,60,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9919459870996494
250,150.0,725,#250,#1,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.797908791542328
250,150.0,750,#250,#1,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
250,150.0,775,#250,#1,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.990868018545248
250,150.0,800,#300,#1/0,1,277.0,60,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7175617882479757
250,150.0,825,#300,#1/0,1,277.0,60,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8024855941307245
250,150.0,850,#300,#1/0,1,277.0,60,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8874094000134742
250,150.0,875,#300,#1/0,1,277.0,60,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.972333205896223
250,150.0,900,#350,#2/0,1,277.0,60,#250,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588287
250,150.0,925,#350,#2/0,1,277.0,60,#250,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8498596180799067
250,150.0,950,#350,#2/0,1,277.0,60,#250,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9268828510009857
250,150.0,975,#400,#3/0,1,277.0,60,#250,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.790819839499941
250,150.0,1000,#400,#3/0,1,277.0,60,#250,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.862379322564042
250,150.0,1025,#400,#3/0,1,277.0,60,#250,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.9339388056281424
250,150.0,1050,#500,#3/0,1,277.0,60,#250,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020757
250,150.0,1075,#500,#3/0,1,277.0,60,#250,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.737333134404506
250,175.0,1,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.009004763926802896
250,175.0,25,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.2251190981700724
250,175.0,50,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.4502381963401448
250,175.0,75,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.6753572945102172
250,175.0,100,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.9004763926802896
250,175.0,125,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.125595490850362
250,175.0,150,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.3507145890204344
250,175.0,175,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.5758336871905068
250,175.0,200,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.8009527853605791
250,175.0,225,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.0260718835306517
250,175.0,250,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.251190981700724
250,175.0,275,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.4763100798707964
250,175.0,300,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.701429178040869
250,175.0,325,#250,#4,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.9265482762109407
250,175.0,350,#300,#3,1,277.0,70,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.774177658836475
250,175.0,375,#300,#3,1,277.0,70,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.972333205896223
250,175.0,400,#350,#2,1,277.0,70,#250,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.8755340290535996
250,175.0,425,#400,#1,1,277.0,70,#250,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.8385261615426747
250,175.0,450,#500,#1,1,277.0,70,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.6736742243020752
250,175.0,475,#500,#1,1,277.0,70,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8222116812077465
250,175.0,500,#500,#1,1,277.0,70,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.9707491381134172
250,175.0,525,#4/0,#1,1,277.0,70,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.6179527387121935
250,175.0,550,#4/0,#1,1,277.0,70,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.742617154841346
250,175.0,575,#4/0,#1,1,277.0,70,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.8672815709704977
250,175.0,600,#4/0,#1,1,277.0,70,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
250,175.0,625,#250,#1,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.813988727125905
250,175.0,650,#250,#1,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9265482762109407
250,175.0,675,#300,#1/0,1,277.0,70,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.675099885306601
250,175.0,700,#300,#1/0,1,277.0,70,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.774177658836475
250,175.0,725,#300,#1/0,1,277.0,70,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.873255432366349
250,175.0,750,#300,#1/0,1,277.0,70,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.972333205896223
250,175.0,775,#350,#2/0,1,277.0,70,#250,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.785673590645674
250,175.0,800,#350,#2/0,1,277.0,70,#250,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8755340290535996
250,175.0,825,#350,#2/0,1,277.0,70,#250,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.965394467461525
250,175.0,850,#400,#3/0,1,277.0,70,#250,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.8385261615426747
250,175.0,875,#400,#3/0,1,277.0,70,#250,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.9220122251174594
250,175.0,900,#500,#3/0,1,277.0,70,#250,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020752
250,175.0,925,#500,#3/0,1,277.0,70,#250,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.7479429527549106
250,175.0,950,#500,#3/0,1,277.0,70,#250,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8222116812077465
250,175.0,975,#500,#3/0,1,277.0,70,#250,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.896480409660582
250,175.0,1000,#500,#3/0,1,277.0,70,#250,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9707491381134172
250,175.0,1025,#300,#3/0,1,277.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.7081258098165586
250,175.0,1050,#300,#3/0,1,277.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.7741776588364746
250,175.0,1075,#300,#3/0,1,277.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.840229507856391
250,200.0,1,#250,#4,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.010291158773489023
250,200.0,25,#250,#4,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.25727896933722555
250,200.0,50,#250,#4,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.5145579386744511
250,200.0,75,#250,#4,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,0.7718369080116767
250,200.0,100,#250,#4,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.0291158773489022
250,200.0,125,#250,#4,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.286394846686128
250,200.0,150,#250,#4,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.5436738160233534
250,200.0,175,#250,#4,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,1.8009527853605791
250,200.0,200,#250,#4,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.0582317546978044
250,200.0,225,#250,#4,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.3155107240350303
250,200.0,250,#250,#4,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.572789693372256
250,200.0,275,#250,#4,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.8300686627094818
250,200.0,300,#300,#3,1,277.0,80,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.7175617882479757
250,200.0,325,#300,#3,1,277.0,80,#250,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.9440252706019736
250,200.0,350,#350,#2,1,277.0,80,#250,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.8755340290535996
250,200.0,375,#400,#1,1,277.0,80,#250,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.862379322564042
250,200.0,400,#500,#1,1,277.0,80,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.716113497703696
250,200.0,425,#500,#1,1,277.0,80,#250,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.885870591310177
250,200.0,450,#4/0,#1,1,277.0,80,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996998
250,200.0,475,#4/0,#1,1,277.0,80,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.706998750233016
250,200.0,500,#4/0,#1,1,277.0,80,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.849472368666333
250,200.0,525,#4/0,#1,1,277.0,80,#250,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
250,200.0,550,#250,#1,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.8300686627094818
250,200.0,575,#250,#1,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9587081473780943
250,200.0,600,#300,#1/0,1,277.0,80,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7175617882479757
250,200.0,625,#300,#1/0,1,277.0,80,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8307935294249744
250,200.0,650,#300,#1/0,1,277.0,80,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.9440252706019736
250,200.0,675,#350,#2/0,1,277.0,80,#250,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588282
250,200.0,700,#350,#2/0,1,277.0,80,#250,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8755340290535996
250,200.0,725,#350,#2/0,1,277.0,80,#250,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9782316729483713
250,200.0,750,#400,#3/0,1,277.0,80,#250,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.862379322564042
250,200.0,775,#400,#3/0,1,277.0,80,#250,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.9577919666495105
250,200.0,800,#500,#3/0,1,277.0,80,#250,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.716113497703696
250,200.0,825,#500,#3/0,1,277.0,80,#250,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8009920445069363
250,200.0,850,#500,#3/0,1,277.0,80,#250,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.885870591310177
250,200.0,875,#500,#3/0,1,277.0,80,#250,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9707491381134172
250,200.0,900,#300,#3/0,1,277.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.717561788247975
250,200.0,925,#300,#3/0,1,277.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.793049615699308
250,200.0,950,#300,#3/0,1,277.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.86853744315064
250,200.0,975,#300,#3/0,1,277.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.944025270601973
250,200.0,1000,#350,#4/0,1,277.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.738603837193904
250,200.0,1025,#350,#4/0,1,277.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8070689331237517
250,200.0,1050,#350,#4/0,1,277.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
250,200.0,1075,#350,#4/0,1,277.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.943999124983447
250,225.0,1,#250,#4,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,0.011577553620175152
250,225.0,25,#250,#4,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,0.2894388405043788
250,225.0,50,#250,#4,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,0.5788776810087576
250,225.0,75,#250,#4,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,0.8683165215131363
250,225.0,100,#250,#4,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,1.1577553620175152
250,225.0,125,#250,#4,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,1.447194202521894
250,225.0,150,#250,#4,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,1.7366330430262726
250,225.0,175,#250,#4,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,2.0260718835306517
250,225.0,200,#250,#4,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,2.3155107240350303
250,225.0,225,#250,#4,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,2.604949564539409
250,225.0,250,#250,#4,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,2.894388405043788
250,225.0,275,#300,#3,1,277.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,285,2.8024855941307245
250,225.0,300,#350,#2,1,277.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588282
250,225.0,325,#400,#1,1,277.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,335,2.790819839499941
250,225.0,350,#500,#1,1,277.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,380,2.673674224302076
250,225.0,375,#500,#1,1,277.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,380,2.8646509546093673
250,225.0,400,#4/0,#1,1,277.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996993
250,225.0,425,#4/0,#1,1,277.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,460,2.7248079525371804
250,225.0,450,#4/0,#1,1,277.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,460,2.885090773274662
250,225.0,475,#250,#1,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,510,2.7496689847915983
250,225.0,500,#250,#1,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
250,225.0,525,#300,#1/0,1,277.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,570,2.675099885306601
250,225.0,550,#300,#1/0,1,277.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,570,2.8024855941307245
250,225.0,575,#300,#1/0,1,277.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,570,2.9298713029548487
250,225.0,600,#350,#2/0,1,277.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588282
250,225.0,625,#350,#2/0,1,277.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,620,2.8883712345404455
250,225.0,650,#400,#3/0,1,277.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,670,2.790819839499941
250,225.0,675,#400,#3/0,1,277.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,670,2.8981590640960926
250,225.0,700,#500,#3/0,1,277.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,760,2.673674224302076
250,225.0,725,#500,#3/0,1,277.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,760,2.7691625894557212
250,225.0,750,#500,#3/0,1,277.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,760,2.8646509546093673
250,225.0,775,#500,#3/0,1,277.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,760,2.9601393197630124
250,225.0,800,#300,#3/0,1,277.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.717561788247975
250,225.0,825,#300,#3/0,1,277.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.8024855941307245
250,225.0,850,#300,#3/0,1,277.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.8874094000134733
250,225.0,875,#300,#3/0,1,277.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9723332058962226
250,225.0,900,#350,#4/0,1,277.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.772836385158828
250,225.0,925,#350,#4/0,1,277.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8498596180799063
250,225.0,950,#350,#4/0,1,277.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.926882851000985
250,225.0,975,#400,#4/0,1,277.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.7908198394999406
250,225.0,1000,#400,#4/0,1,277.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.8623793225640415
250,225.0,1025,#400,#4/0,1,277.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.9339388056281424
250,225.0,1050,#500,#300,1,277.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.6736742243020757
250,225.0,1075,#500,#300,1,277.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.737333134404506
250,250.0,1,#250,#4,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,0.012863948466861277
250,250.0,25,#250,#4,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,0.32159871167153203
250,250.0,50,#250,#4,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,0.6431974233430641
250,250.0,75,#250,#4,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,0.9647961350145959
250,250.0,100,#250,#4,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,1.2863948466861281
250,250.0,125,#250,#4,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,1.6079935583576601
250,250.0,150,#250,#4,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,1.9295922700291919
250,250.0,175,#250,#4,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,2.251190981700724
250,250.0,200,#250,#4,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,2.5727896933722563
250,250.0,225,#250,#4,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,255,2.894388405043788
250,250.0,250,#300,#3,1,277.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,285,2.8307935294249744
250,250.0,275,#350,#2,1,277.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,310,2.824185207106214
250,250.0,300,#400,#1,1,277.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,335,2.862379322564042
250,250.0,325,#500,#1,1,277.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,380,2.7585527711053164
250,250.0,350,#500,#1,1,277.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,1,CU,75 C,380,2.9707491381134172
250,250.0,375,#4/0,#1,1,277.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,460,2.671380345624687
250,250.0,400,#4/0,#1,1,277.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,460,2.849472368666333
250,250.0,425,#250,#1,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,510,2.733589049208022
250,250.0,450,#250,#1,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
250,250.0,475,#300,#1/0,1,277.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,570,2.6892538529537258
250,250.0,500,#300,#1/0,1,277.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,570,2.8307935294249744
250,250.0,525,#300,#1/0,1,277.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,570,2.972333205896223
250,250.0,550,#350,#2/0,1,277.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,620,2.824185207106214
250,250.0,575,#350,#2/0,1,277.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,620,2.9525572619746776
250,250.0,600,#400,#3/0,1,277.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,670,2.862379322564042
250,250.0,625,#400,#3/0,1,277.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,670,2.9816451276708773
250,250.0,650,#500,#3/0,1,277.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,760,2.7585527711053164
250,250.0,675,#500,#3/0,1,277.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,760,2.864650954609367
250,250.0,700,#500,#3/0,1,277.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),277 V / 1 pole,1,1,2,CU,75 C,760,2.9707491381134172
250,250.0,725,#300,#3/0,1,277.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.7364337451108085
250,250.0,750,#300,#3/0,1,277.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.830793529424974
250,250.0,775,#300,#3/0,1,277.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9251533137391394
250,250.0,800,#350,#4/0,1,277.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.738603837193904
250,250.0,825,#350,#4/0,1,277.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8241852071062135
250,250.0,850,#350,#4/0,1,277.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.9097665770185235
250,250.0,875,#350,#4/0,1,277.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.995347946930832
250,250.0,900,#400,#4/0,1,277.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.862379322564042
250,250.0,925,#400,#4/0,1,277.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.941889859301932
250,250.0,950,#500,#300,1,277.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.6878206487692826
250,250.0,975,#500,#300,1,277.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.7585527711053164
250,250.0,1000,#500,#300,1,277.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.82928489344135
250,250.0,1025,#500,#300,1,277.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9000170157773835
250,250.0,1050,#500,#300,1,277.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9707491381134172
250,250.0,1075,#600,#350,1,277.0,100,#250,5,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated Hot Size #600 exceeds recommended maximum for breaker size 250A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8086292748898836
250,25.0,1,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.0017131315987118146
250,25.0,25,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.04282828996779536
250,25.0,50,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.08565657993559073
250,25.0,75,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.12848486990338612
250,25.0,100,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.17131315987118145
250,25.0,125,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.21414144983897682
250,25.0,150,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.25696973980677223
250,25.0,175,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.29979802977456754
250,25.0,200,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.3426263197423629
250,25.0,225,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.3854546097101583
250,25.0,250,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.42828289967795363
250,25.0,275,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.47111118964574905
250,25.0,300,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.5139394796135445
250,25.0,325,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.5567677695813397
250,25.0,350,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.5995960595491351
250,25.0,375,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.6424243495169304
250,25.0,400,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.6852526394847258
250,25.0,425,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.7280809294525212
250,25.0,450,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.7709092194203166
250,25.0,475,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.8137375093881121
250,25.0,500,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.8565657993559073
250,25.0,525,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.8993940893237027
250,25.0,550,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.9422223792914981
250,25.0,575,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.9850506692592934
250,25.0,600,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.027878959227089
250,25.0,625,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.0707072491948844
250,25.0,650,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.1135355391626793
250,25.0,675,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.156363829130475
250,25.0,700,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.1991921190982702
250,25.0,725,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.2420204090660656
250,25.0,750,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.2848486990338608
250,25.0,775,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.3276769890016562
250,25.0,800,#250,#4,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.3705052789694516
250,50.0,1,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.0034262631974236292
250,50.0,25,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.08565657993559073
250,50.0,50,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.17131315987118145
250,50.0,75,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.25696973980677223
250,50.0,100,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.3426263197423629
250,50.0,125,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.42828289967795363
250,50.0,150,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.5139394796135445
250,50.0,175,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.5995960595491351
250,50.0,200,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.6852526394847258
250,50.0,225,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.7709092194203166
250,50.0,250,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.8565657993559073
250,50.0,275,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.9422223792914981
250,50.0,300,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.027878959227089
250,50.0,325,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.1135355391626793
250,50.0,350,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.1991921190982702
250,50.0,375,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.2848486990338608
250,50.0,400,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.3705052789694516
250,50.0,425,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.4561618589050425
250,50.0,450,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.5418184388406333
250,50.0,475,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.6274750187762241
250,50.0,500,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.7131315987118145
250,50.0,525,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.7987881786474054
250,50.0,550,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.8844447585829962
250,50.0,575,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.9701013385185868
250,50.0,600,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.055757918454178
250,50.0,625,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.1414144983897687
250,50.0,650,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.2270710783253587
250,50.0,675,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.31272765826095
250,50.0,700,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.3983842381965403
250,50.0,725,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.484040818132131
250,50.0,750,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.5696973980677216
250,50.0,775,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.6553539780033124
250,50.0,800,#250,#4,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.7410105579389032
250,75.0,1,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.005139394796135443
250,75.0,25,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.12848486990338612
250,75.0,50,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.25696973980677223
250,75.0,75,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.3854546097101583
250,75.0,100,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.5139394796135445
250,75.0,125,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.6424243495169304
250,75.0,150,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.7709092194203166
250,75.0,175,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.8993940893237027
250,75.0,200,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.027878959227089
250,75.0,225,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.156363829130475
250,75.0,250,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.2848486990338608
250,75.0,275,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.413333568937247
250,75.0,300,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.5418184388406333
250,75.0,325,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.6703033087440193
250,75.0,350,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.7987881786474054
250,75.0,375,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.9272730485507914
250,75.0,400,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.055757918454178
250,75.0,425,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.184242788357564
250,75.0,450,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.31272765826095
250,75.0,475,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.441212528164336
250,75.0,500,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.5696973980677216
250,75.0,525,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.6981822679711076
250,75.0,550,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.826667137874494
250,75.0,575,#250,#4,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.95515200777788
250,75.0,600,#300,#3,2,208.0,30,#250,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
250,75.0,625,#300,#3,2,208.0,30,#250,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.827391133355954
250,75.0,650,#300,#3,2,208.0,30,#250,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.9404867786901927
250,75.0,675,#350,#2,2,208.0,30,#250,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.769503649118974
250,75.0,700,#350,#2,2,208.0,30,#250,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.872077858345603
250,75.0,725,#350,#2,2,208.0,30,#250,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.974652067572231
250,75.0,750,#400,#1,2,208.0,30,#250,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.8589389628013446
250,75.0,775,#400,#1,2,208.0,30,#250,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.954236928228056
250,75.0,800,#500,#1,2,208.0,30,#250,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.7128489382112635
250,100.0,1,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.0068525263948472585
250,100.0,25,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.17131315987118145
250,100.0,50,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.3426263197423629
250,100.0,75,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.5139394796135445
250,100.0,100,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.6852526394847258
250,100.0,125,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.8565657993559073
250,100.0,150,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.027878959227089
250,100.0,175,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.1991921190982702
250,100.0,200,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.3705052789694516
250,100.0,225,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.5418184388406333
250,100.0,250,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.7131315987118145
250,100.0,275,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.8844447585829962
250,100.0,300,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.055757918454178
250,100.0,325,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.2270710783253587
250,100.0,350,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.3983842381965403
250,100.0,375,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.5696973980677216
250,100.0,400,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.7410105579389032
250,100.0,425,#250,#4,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.912323717810085
250,100.0,450,#300,#3,2,208.0,40,#250,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
250,100.0,475,#300,#3,2,208.0,40,#250,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.8650896818007
250,100.0,500,#350,#2,2,208.0,40,#250,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.735312246043431
250,100.0,525,#350,#2,2,208.0,40,#250,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.8720778583456026
250,100.0,550,#400,#1,2,208.0,40,#250,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.7954069858502035
250,100.0,575,#400,#1,2,208.0,40,#250,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.9224709397524857
250,100.0,600,#500,#1,2,208.0,40,#250,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.7128489382112635
250,100.0,625,#500,#1,2,208.0,40,#250,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.825884310636733
250,100.0,650,#500,#1,2,208.0,40,#250,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.938919683062202
250,100.0,675,#4/0,#1,2,208.0,40,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.561442769862441
250,100.0,700,#4/0,#1,2,208.0,40,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.6563110205980864
250,100.0,725,#4/0,#1,2,208.0,40,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.751179271333733
250,100.0,750,#4/0,#1,2,208.0,40,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.8460475220693784
250,100.0,775,#4/0,#1,2,208.0,40,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.940915772805025
250,100.0,800,#250,#1,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7410105579389032
250,125.0,1,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.008565657993559073
250,125.0,25,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.21414144983897687
250,125.0,50,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.42828289967795374
250,125.0,75,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.6424243495169304
250,125.0,100,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.8565657993559075
250,125.0,125,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.0707072491948844
250,125.0,150,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.2848486990338608
250,125.0,175,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.4989901488728379
250,125.0,200,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.713131598711815
250,125.0,225,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.9272730485507914
250,125.0,250,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.1414144983897687
250,125.0,275,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.355555948228745
250,125.0,300,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.5696973980677216
250,125.0,325,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.7838388479066993
250,125.0,350,#250,#4,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.9979802977456758
250,125.0,375,#300,#3,2,208.0,50,#250,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.827391133355954
250,125.0,400,#350,#2,2,208.0,50,#250,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.735312246043431
250,125.0,425,#350,#2,2,208.0,50,#250,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.906269261421145
250,125.0,450,#400,#1,2,208.0,50,#250,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.8589389628013455
250,125.0,475,#500,#1,2,208.0,50,#250,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.684590095104896
250,125.0,500,#500,#1,2,208.0,50,#250,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.825884310636733
250,125.0,525,#500,#1,2,208.0,50,#250,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.9671785261685697
250,125.0,550,#4/0,#1,2,208.0,50,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.6088768952302632
250,125.0,575,#4/0,#1,2,208.0,50,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.7274622086498206
250,125.0,600,#4/0,#1,2,208.0,50,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.8460475220693784
250,125.0,625,#4/0,#1,2,208.0,50,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.9646328354889357
250,125.0,650,#250,#1,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7838388479066993
250,125.0,675,#250,#1,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.890909572826187
