Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
250,125.0,700,#250,#1,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.9979802977456758
250,125.0,725,#300,#1/0,2,208.0,50,#250,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.733144762244089
250,125.0,750,#300,#1/0,2,208.0,50,#250,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.827391133355954
250,125.0,775,#300,#1/0,2,208.0,50,#250,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.921637504467819
250,125.0,800,#350,#2/0,2,208.0,50,#250,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.735312246043431
250,150.0,1,#250,#4,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.010278789592270887
250,150.0,25,#250,#4,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.25696973980677223
250,150.0,50,#250,#4,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.5139394796135445
250,150.0,75,#250,#4,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.7709092194203166
250,150.0,100,#250,#4,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.027878959227089
250,150.0,125,#250,#4,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.2848486990338608
250,150.0,150,#250,#4,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.5418184388406333
250,150.0,175,#250,#4,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.7987881786474054
250,150.0,200,#250,#4,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.055757918454178
250,150.0,225,#250,#4,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.31272765826095
250,150.0,250,#250,#4,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.5696973980677216
250,150.0,275,#250,#4,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.826667137874494
250,150.0,300,#300,#3,2,208.0,60,#250,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
250,150.0,325,#300,#3,2,208.0,60,#250,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.9404867786901927
250,150.0,350,#350,#2,2,208.0,60,#250,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.872077858345603
250,150.0,375,#400,#1,2,208.0,60,#250,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.8589389628013446
250,150.0,400,#500,#1,2,208.0,60,#250,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.7128489382112635
250,150.0,425,#500,#1,2,208.0,60,#250,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.8824019968494676
250,150.0,450,#4/0,#1,2,208.0,60,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.56144276986244
250,150.0,475,#4/0,#1,2,208.0,60,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.703745145965909
250,150.0,500,#4/0,#1,2,208.0,60,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.8460475220693784
250,150.0,525,#4/0,#1,2,208.0,60,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.988349898172847
250,150.0,550,#250,#1,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.826667137874494
250,150.0,575,#250,#1,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.95515200777788
250,150.0,600,#300,#1/0,2,208.0,60,#250,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
250,150.0,625,#300,#1/0,2,208.0,60,#250,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.827391133355954
250,150.0,650,#300,#1/0,2,208.0,60,#250,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901927
250,150.0,675,#350,#2/0,2,208.0,60,#250,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.769503649118974
250,150.0,700,#350,#2/0,2,208.0,60,#250,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.872077858345603
250,150.0,725,#350,#2/0,2,208.0,60,#250,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.974652067572231
250,150.0,750,#400,#3/0,2,208.0,60,#250,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.8589389628013446
250,150.0,775,#400,#3/0,2,208.0,60,#250,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.954236928228056
250,150.0,800,#500,#3/0,2,208.0,60,#250,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7128489382112635
250,175.0,1,#250,#4,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.011991921190982703
250,175.0,25,#250,#4,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.29979802977456754
250,175.0,50,#250,#4,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.5995960595491351
250,175.0,75,#250,#4,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.8993940893237028
250,175.0,100,#250,#4,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.1991921190982702
250,175.0,125,#250,#4,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.4989901488728379
250,175.0,150,#250,#4,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.7987881786474056
250,175.0,175,#250,#4,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.098586208421973
250,175.0,200,#250,#4,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.3983842381965403
250,175.0,225,#250,#4,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.6981822679711076
250,175.0,250,#250,#4,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.9979802977456758
250,175.0,275,#300,#3,2,208.0,70,#250,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.902788230245446
250,175.0,300,#350,#2,2,208.0,70,#250,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.8720778583456026
250,175.0,325,#400,#1,2,208.0,70,#250,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.8907049512769145
250,175.0,350,#500,#1,2,208.0,70,#250,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.7693666244239976
250,175.0,375,#500,#1,2,208.0,70,#250,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.9671785261685693
250,175.0,400,#4/0,#1,2,208.0,70,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.6563110205980864
250,175.0,425,#4/0,#1,2,208.0,70,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.822330459385467
250,175.0,450,#4/0,#1,2,208.0,70,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.988349898172847
250,175.0,475,#250,#1,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.8480812828583923
250,175.0,500,#250,#1,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.9979802977456758
250,175.0,525,#300,#1/0,2,208.0,70,#250,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.770843310688835
250,175.0,550,#300,#1/0,2,208.0,70,#250,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.902788230245446
250,175.0,575,#350,#2/0,2,208.0,70,#250,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.7524079475812018
250,175.0,600,#350,#2/0,2,208.0,70,#250,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.8720778583456026
250,175.0,625,#350,#2/0,2,208.0,70,#250,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.991747769110002
250,175.0,650,#400,#3/0,2,208.0,70,#250,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.8907049512769145
250,175.0,675,#500,#3/0,2,208.0,70,#250,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.6704606735517125
250,175.0,700,#500,#3/0,2,208.0,70,#250,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7693666244239976
250,175.0,725,#500,#3/0,2,208.0,70,#250,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8682725752962837
250,175.0,750,#500,#3/0,2,208.0,70,#250,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9671785261685693
250,175.0,775,#300,#3/0,2,208.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.726861670836631
250,175.0,800,#300,#3/0,2,208.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.8148249505410385
250,200.0,1,#250,#4,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.013705052789694517
250,200.0,25,#250,#4,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.3426263197423629
250,200.0,50,#250,#4,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,0.6852526394847258
250,200.0,75,#250,#4,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.027878959227089
250,200.0,100,#250,#4,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.3705052789694516
250,200.0,125,#250,#4,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,1.7131315987118145
250,200.0,150,#250,#4,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.055757918454178
250,200.0,175,#250,#4,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.3983842381965403
250,200.0,200,#250,#4,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.7410105579389032
250,200.0,225,#300,#3,2,208.0,80,#250,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
250,200.0,250,#350,#2,2,208.0,80,#250,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.735312246043431
250,200.0,275,#400,#1,2,208.0,80,#250,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.7954069858502035
250,200.0,300,#500,#1,2,208.0,80,#250,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.7128489382112635
250,200.0,325,#500,#1,2,208.0,80,#250,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.938919683062202
250,200.0,350,#4/0,#1,2,208.0,80,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.6563110205980864
250,200.0,375,#4/0,#1,2,208.0,80,#250,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.8460475220693784
250,200.0,400,#250,#1,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7410105579389032
250,200.0,425,#250,#1,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.912323717810085
250,200.0,450,#300,#1/0,2,208.0,80,#250,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
250,200.0,475,#300,#1/0,2,208.0,80,#250,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8650896818007
250,200.0,500,#350,#2/0,2,208.0,80,#250,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.735312246043431
250,200.0,525,#350,#2/0,2,208.0,80,#250,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.8720778583456026
250,200.0,550,#400,#3/0,2,208.0,80,#250,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.7954069858502035
250,200.0,575,#400,#3/0,2,208.0,80,#250,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.9224709397524857
250,200.0,600,#500,#3/0,2,208.0,80,#250,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7128489382112635
250,200.0,625,#500,#3/0,2,208.0,80,#250,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.825884310636733
250,200.0,650,#500,#3/0,2,208.0,80,#250,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.938919683062202
250,200.0,675,#300,#3/0,2,208.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.7142954880217154
250,200.0,700,#300,#3/0,2,208.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.814824950541038
250,200.0,725,#300,#3/0,2,208.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.915354413060361
250,200.0,750,#350,#4/0,2,208.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.7353122460434305
250,200.0,775,#350,#4/0,2,208.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.8264893209115454
250,200.0,800,#350,#4/0,2,208.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.9176663957796594
250,225.0,1,#250,#4,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,0.015418184388406333
250,225.0,25,#250,#4,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,0.3854546097101583
250,225.0,50,#250,#4,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,0.7709092194203166
250,225.0,75,#250,#4,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,1.156363829130475
250,225.0,100,#250,#4,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,1.5418184388406333
250,225.0,125,#250,#4,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,1.9272730485507914
250,225.0,150,#250,#4,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,2.31272765826095
250,225.0,175,#250,#4,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,2.6981822679711076
250,225.0,200,#300,#3,2,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
250,225.0,225,#350,#2,2,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,310,2.769503649118974
250,225.0,250,#400,#1,2,208.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,335,2.8589389628013446
250,225.0,275,#500,#1,2,208.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,380,2.7976254675303656
250,225.0,300,#4/0,#1,2,208.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,460,2.56144276986244
250,225.0,325,#4/0,#1,2,208.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,460,2.774896334017644
250,225.0,350,#4/0,#1,2,208.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,460,2.9883498981728467
250,225.0,375,#250,#1,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,510,2.890909572826187
250,225.0,400,#300,#1/0,2,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
250,225.0,425,#300,#1/0,2,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,570,2.883938956023073
250,225.0,450,#350,#2/0,2,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,620,2.769503649118974
250,225.0,475,#350,#2/0,2,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,620,2.923364962958917
250,225.0,500,#400,#3/0,2,208.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,670,2.8589389628013446
250,225.0,525,#500,#3/0,2,208.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,760,2.670460673551713
250,225.0,550,#500,#3/0,2,208.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,760,2.7976254675303656
250,225.0,575,#500,#3/0,2,208.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,760,2.924790261509019
250,225.0,600,#300,#3/0,2,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.7142954880217154
250,225.0,625,#300,#3/0,2,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.827391133355954
250,225.0,650,#300,#3/0,2,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.940486778690192
250,225.0,675,#350,#4/0,2,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.769503649118974
250,225.0,700,#350,#4/0,2,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.872077858345602
250,225.0,725,#350,#4/0,2,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.974652067572231
250,225.0,750,#400,#4/0,2,208.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.858938962801344
250,225.0,775,#400,#4/0,2,208.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.954236928228056
250,225.0,800,#500,#300,2,208.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
250,250.0,1,#250,#4,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,0.017131315987118145
250,250.0,25,#250,#4,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,0.42828289967795374
250,250.0,50,#250,#4,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,0.8565657993559075
250,250.0,75,#250,#4,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,1.2848486990338608
250,250.0,100,#250,#4,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,1.713131598711815
250,250.0,125,#250,#4,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,2.1414144983897687
250,250.0,150,#250,#4,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,2.5696973980677216
250,250.0,175,#250,#4,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,255,2.9979802977456758
250,250.0,200,#350,#2,2,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,310,2.735312246043431
250,250.0,225,#400,#1,2,208.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,335,2.8589389628013455
250,250.0,250,#500,#1,2,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,1,CU,75 C,380,2.825884310636733
250,250.0,275,#4/0,#1,2,208.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,460,2.6088768952302632
250,250.0,300,#4/0,#1,2,208.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,460,2.8460475220693784
250,250.0,325,#250,#1,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,510,2.7838388479066993
250,250.0,350,#250,#1,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,510,2.9979802977456758
250,250.0,375,#300,#1/0,2,208.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,570,2.827391133355954
250,250.0,400,#350,#2/0,2,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,620,2.735312246043431
250,250.0,425,#350,#2/0,2,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,620,2.906269261421145
250,250.0,450,#400,#3/0,2,208.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,670,2.8589389628013455
250,250.0,475,#500,#3/0,2,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,760,2.684590095104896
250,250.0,500,#500,#3/0,2,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,760,2.825884310636733
250,250.0,525,#500,#3/0,2,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 2 pole,2,1,2,CU,75 C,760,2.9671785261685697
250,250.0,550,#300,#3/0,2,208.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.764560219281377
250,250.0,575,#300,#3/0,2,208.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.8902220474305302
250,250.0,600,#350,#4/0,2,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.7353122460434305
250,250.0,625,#350,#4/0,2,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.8492835896285738
250,250.0,650,#350,#4/0,2,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.963254933213716
250,250.0,675,#400,#4/0,2,208.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8589389628013446
250,250.0,700,#400,#4/0,2,208.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.964825591053246
250,250.0,725,#500,#300,2,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7316881669488415
250,250.0,750,#500,#300,2,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.825884310636733
250,250.0,775,#500,#300,2,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.920080454324624
250,250.0,800,#600,#350,2,208.0,100,#250,5,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated Hot Size #600 exceeds recommended maximum for breaker size 250A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.7835073672432835
250,25.0,1,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.0014835719644844313
250,25.0,25,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.037089299112110785
250,25.0,50,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.07417859822422157
250,25.0,75,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.11126789733633236
250,25.0,100,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.14835719644844314
250,25.0,125,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.18544649556055393
250,25.0,150,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.2225357946726647
250,25.0,175,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.2596250937847755
250,25.0,200,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.2967143928968863
250,25.0,225,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.333803692008997
250,25.0,250,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.37089299112110785
250,25.0,275,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.4079822902332186
250,25.0,300,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.4450715893453294
250,25.0,325,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.48216088845744015
250,25.0,350,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.519250187569551
250,25.0,375,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.5563394866816618
250,25.0,400,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.5934287857937726
250,25.0,425,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.6305180849058832
250,25.0,450,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.667607384017994
250,25.0,475,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.7046966831301049
250,25.0,500,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.7417859822422157
250,25.0,525,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.7788752813543265
250,25.0,550,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.8159645804664372
250,25.0,575,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.853053879578548
250,25.0,600,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.8901431786906588
250,25.0,625,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.9272324778027696
250,25.0,650,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.9643217769148803
250,25.0,675,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.0014110760269912
250,25.0,700,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.038500375139102
250,25.0,725,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.075589674251213
250,25.0,750,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.1126789733633236
250,25.0,775,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.1497682724754346
250,25.0,800,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.1868575715875451
250,25.0,825,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.223946870699656
250,25.0,850,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.2610361698117665
250,25.0,875,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.2981254689238775
250,25.0,900,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.335214768035988
250,25.0,925,#250,#4,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.372304067148099
250,50.0,1,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.0029671439289688625
250,50.0,25,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.07417859822422157
250,50.0,50,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.14835719644844314
250,50.0,75,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.2225357946726647
250,50.0,100,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.2967143928968863
250,50.0,125,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.37089299112110785
250,50.0,150,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.4450715893453294
250,50.0,175,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.519250187569551
250,50.0,200,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.5934287857937726
250,50.0,225,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.667607384017994
250,50.0,250,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.7417859822422157
250,50.0,275,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.8159645804664372
250,50.0,300,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.8901431786906588
250,50.0,325,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.9643217769148803
250,50.0,350,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.038500375139102
250,50.0,375,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.1126789733633236
250,50.0,400,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.1868575715875451
250,50.0,425,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.2610361698117665
250,50.0,450,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.335214768035988
250,50.0,475,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.4093933662602098
250,50.0,500,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.4835719644844314
250,50.0,525,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.557750562708653
250,50.0,550,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.6319291609328743
250,50.0,575,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.706107759157096
250,50.0,600,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.7802863573813177
250,50.0,625,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.8544649556055393
250,50.0,650,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.9286435538297606
250,50.0,675,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.0028221520539824
250,50.0,700,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.077000750278204
250,50.0,725,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.151179348502426
250,50.0,750,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.225357946726647
250,50.0,775,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.299536544950869
250,50.0,800,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.3737151431750902
250,50.0,825,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.447893741399312
250,50.0,850,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.522072339623533
250,50.0,875,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.596250937847755
250,50.0,900,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.670429536071976
250,50.0,925,#250,#4,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.744608134296198
250,75.0,1,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.004450715893453294
250,75.0,25,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.11126789733633236
250,75.0,50,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.2225357946726647
250,75.0,75,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.333803692008997
250,75.0,100,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.4450715893453294
250,75.0,125,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.5563394866816618
250,75.0,150,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.667607384017994
250,75.0,175,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.7788752813543265
250,75.0,200,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.8901431786906588
250,75.0,225,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.0014110760269912
250,75.0,250,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.1126789733633236
250,75.0,275,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.223946870699656
250,75.0,300,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.335214768035988
250,75.0,325,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.4464826653723204
250,75.0,350,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.557750562708653
250,75.0,375,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.6690184600449853
250,75.0,400,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.7802863573813177
250,75.0,425,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.8915542547176498
250,75.0,450,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.0028221520539824
250,75.0,475,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.114090049390315
250,75.0,500,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.225357946726647
250,75.0,525,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.3366258440629797
250,75.0,550,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.447893741399312
250,75.0,575,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.559161638735644
250,75.0,600,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.670429536071976
250,75.0,625,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.7816974334083087
250,75.0,650,#250,#4,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.892965330744641
250,75.0,675,#300,#3,3,208.0,30,#250,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.644402379205157
250,75.0,700,#300,#3,3,208.0,30,#250,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.7423432080646073
250,75.0,725,#300,#3,3,208.0,30,#250,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.840284036924057
250,75.0,750,#300,#3,3,208.0,30,#250,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.938224865783508
250,75.0,775,#350,#2,3,208.0,30,#250,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.7537072208980735
250,75.0,800,#350,#2,3,208.0,30,#250,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.8425364860883335
250,75.0,825,#350,#2,3,208.0,30,#250,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.931365751278594
250,75.0,850,#400,#1,3,208.0,30,#250,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.805953294024093
250,75.0,875,#400,#1,3,208.0,30,#250,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.8884813320836256
250,75.0,900,#400,#1,3,208.0,30,#250,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.9710093701431575
250,75.0,925,#500,#1,3,208.0,30,#250,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.716409552442666
250,100.0,1,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.005934287857937725
250,100.0,25,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.14835719644844314
250,100.0,50,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.2967143928968863
250,100.0,75,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.4450715893453294
250,100.0,100,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.5934287857937726
250,100.0,125,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.7417859822422157
250,100.0,150,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.8901431786906588
250,100.0,175,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.038500375139102
250,100.0,200,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.1868575715875451
250,100.0,225,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.335214768035988
250,100.0,250,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.4835719644844314
250,100.0,275,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.6319291609328743
250,100.0,300,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.7802863573813177
250,100.0,325,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.9286435538297606
250,100.0,350,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.077000750278204
250,100.0,375,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.225357946726647
250,100.0,400,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.3737151431750902
250,100.0,425,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.522072339623533
250,100.0,450,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.670429536071976
250,100.0,475,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.8187867325204197
250,100.0,500,#250,#4,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.967143928968863
250,100.0,525,#300,#3,3,208.0,40,#250,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.742343208064607
250,100.0,550,#300,#3,3,208.0,40,#250,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.8729309798772067
250,100.0,575,#350,#2,3,208.0,40,#250,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.7240974658346526
250,100.0,600,#350,#2,3,208.0,40,#250,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.8425364860883335
250,100.0,625,#350,#2,3,208.0,40,#250,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.960975506342014
250,100.0,650,#400,#1,3,208.0,40,#250,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.8609719860637814
250,100.0,675,#400,#1,3,208.0,40,#250,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.9710093701431575
250,100.0,700,#500,#1,3,208.0,40,#250,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.7408817105727796
250,100.0,725,#500,#1,3,208.0,40,#250,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.8387703430932363
250,100.0,750,#500,#1,3,208.0,40,#250,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.9366589756136925
250,100.0,775,#4/0,#1,3,208.0,40,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.546833059249151
250,100.0,800,#4/0,#1,3,208.0,40,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.6289889643862203
250,100.0,825,#4/0,#1,3,208.0,40,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7111448695232894
250,100.0,850,#4/0,#1,3,208.0,40,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.793300774660359
250,100.0,875,#4/0,#1,3,208.0,40,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8754566797974284
250,100.0,900,#4/0,#1,3,208.0,40,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.9576125849344974
250,100.0,925,#250,#1,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.744608134296198
250,125.0,1,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.007417859822422156
250,125.0,25,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.18544649556055393
250,125.0,50,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.37089299112110785
250,125.0,75,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.5563394866816618
250,125.0,100,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.7417859822422157
250,125.0,125,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.9272324778027696
250,125.0,150,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.1126789733633236
250,125.0,175,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.2981254689238775
250,125.0,200,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.4835719644844314
250,125.0,225,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.6690184600449853
250,125.0,250,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.8544649556055393
250,125.0,275,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.039911451166093
250,125.0,300,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.225357946726647
250,125.0,325,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.410804442287201
250,125.0,350,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.596250937847755
250,125.0,375,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.7816974334083087
250,125.0,400,#250,#4,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.967143928968863
250,125.0,425,#300,#3,3,208.0,50,#250,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.7749901510177573
250,125.0,450,#300,#3,3,208.0,50,#250,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.938224865783507
250,125.0,475,#350,#2,3,208.0,50,#250,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.8129267310249135
250,125.0,500,#350,#2,3,208.0,50,#250,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.960975506342014
250,125.0,525,#400,#1,3,208.0,50,#250,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.8884813320836256
250,125.0,550,#500,#1,3,208.0,50,#250,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.691937394312552
250,125.0,575,#500,#1,3,208.0,50,#250,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.8142981849631226
250,125.0,600,#500,#1,3,208.0,50,#250,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.936658975613693
250,125.0,625,#4/0,#1,3,208.0,50,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.5673720355334186
250,125.0,650,#4/0,#1,3,208.0,50,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.670066916954755
250,125.0,675,#4/0,#1,3,208.0,50,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7727617983760924
250,125.0,700,#4/0,#1,3,208.0,50,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.875456679797429
250,125.0,725,#4/0,#1,3,208.0,50,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.9781515612187657
250,125.0,750,#250,#1,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.7816974334083087
250,125.0,775,#250,#1,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8744206811885853
250,125.0,800,#250,#1,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.967143928968863
250,125.0,825,#300,#1/0,3,208.0,50,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.693372793634882
250,125.0,850,#300,#1/0,3,208.0,50,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.7749901510177573
250,125.0,875,#300,#1/0,3,208.0,50,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.8566075084006326
250,125.0,900,#300,#1/0,3,208.0,50,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.938224865783507
250,125.0,925,#350,#2/0,3,208.0,50,#250,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7389023433663633
250,150.0,1,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.008901431786906588
250,150.0,25,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.2225357946726647
250,150.0,50,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.4450715893453294
250,150.0,75,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.667607384017994
250,150.0,100,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.8901431786906588
250,150.0,125,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.1126789733633236
250,150.0,150,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.335214768035988
250,150.0,175,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.557750562708653
250,150.0,200,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.7802863573813177
250,150.0,225,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.0028221520539824
250,150.0,250,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.225357946726647
250,150.0,275,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.447893741399312
250,150.0,300,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.670429536071976
250,150.0,325,#250,#4,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.892965330744641
250,150.0,350,#300,#3,3,208.0,60,#250,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.7423432080646073
250,150.0,375,#300,#3,3,208.0,60,#250,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.938224865783508
250,150.0,400,#350,#2,3,208.0,60,#250,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.8425364860883335
250,150.0,425,#400,#1,3,208.0,60,#250,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.805953294024093
250,150.0,450,#400,#1,3,208.0,60,#250,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.9710093701431575
250,150.0,475,#500,#1,3,208.0,60,#250,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.7898260268330084
250,150.0,500,#500,#1,3,208.0,60,#250,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.936658975613693
250,150.0,525,#4/0,#1,3,208.0,60,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.587911011817686
250,150.0,550,#4/0,#1,3,208.0,60,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7111448695232903
250,150.0,575,#4/0,#1,3,208.0,60,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8343787272288945
