Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
250,150.0,600,#4/0,#1,3,208.0,60,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
250,150.0,625,#250,#1,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.7816974334083087
250,150.0,650,#250,#1,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.892965330744641
250,150.0,675,#300,#1/0,3,208.0,60,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.644402379205157
250,150.0,700,#300,#1/0,3,208.0,60,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.7423432080646073
250,150.0,725,#300,#1/0,3,208.0,60,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.840284036924057
250,150.0,750,#300,#1/0,3,208.0,60,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.938224865783508
250,150.0,775,#350,#2/0,3,208.0,60,#250,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7537072208980735
250,150.0,800,#350,#2/0,3,208.0,60,#250,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.8425364860883335
250,150.0,825,#350,#2/0,3,208.0,60,#250,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.931365751278594
250,150.0,850,#400,#3/0,3,208.0,60,#250,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.805953294024093
250,150.0,875,#400,#3/0,3,208.0,60,#250,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.8884813320836256
250,150.0,900,#400,#3/0,3,208.0,60,#250,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.9710093701431575
250,150.0,925,#500,#3/0,3,208.0,60,#250,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.716409552442666
250,175.0,1,#250,#4,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.010385003751391021
250,175.0,25,#250,#4,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.2596250937847755
250,175.0,50,#250,#4,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.519250187569551
250,175.0,75,#250,#4,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.7788752813543266
250,175.0,100,#250,#4,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.038500375139102
250,175.0,125,#250,#4,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.2981254689238777
250,175.0,150,#250,#4,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.5577505627086532
250,175.0,175,#250,#4,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.8173756564934287
250,175.0,200,#250,#4,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.077000750278204
250,175.0,225,#250,#4,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.3366258440629797
250,175.0,250,#250,#4,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.5962509378477554
250,175.0,275,#250,#4,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.8558760316325307
250,175.0,300,#300,#3,3,208.0,70,#250,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.7423432080646073
250,175.0,325,#300,#3,3,208.0,70,#250,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.970871808736658
250,175.0,350,#350,#2,3,208.0,70,#250,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.901755996215174
250,175.0,375,#400,#1,3,208.0,70,#250,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.8884813320836256
250,175.0,400,#500,#1,3,208.0,70,#250,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.7408817105727805
250,175.0,425,#500,#1,3,208.0,70,#250,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.912186817483579
250,175.0,450,#4/0,#1,3,208.0,70,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.587911011817686
250,175.0,475,#4/0,#1,3,208.0,70,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.731683845807557
250,175.0,500,#4/0,#1,3,208.0,70,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.875456679797429
250,175.0,525,#250,#1,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.726063484740143
250,175.0,550,#250,#1,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8558760316325307
250,175.0,575,#250,#1,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9856885785249183
250,175.0,600,#300,#1/0,3,208.0,70,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.7423432080646073
250,175.0,625,#300,#1/0,3,208.0,70,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.856607508400632
250,175.0,650,#300,#1/0,3,208.0,70,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.970871808736658
250,175.0,675,#350,#2/0,3,208.0,70,#250,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7981218534932033
250,175.0,700,#350,#2/0,3,208.0,70,#250,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.901755996215174
250,175.0,725,#400,#3/0,3,208.0,70,#250,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.792198621014171
250,175.0,750,#400,#3/0,3,208.0,70,#250,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.8884813320836256
250,175.0,775,#400,#3/0,3,208.0,70,#250,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.98476404315308
250,175.0,800,#500,#3/0,3,208.0,70,#250,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7408817105727805
250,175.0,825,#500,#3/0,3,208.0,70,#250,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8265342640281794
250,175.0,850,#500,#3/0,3,208.0,70,#250,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.912186817483579
250,175.0,875,#500,#3/0,3,208.0,70,#250,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.997839370938978
250,175.0,900,#300,#3/0,3,208.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.742343208064607
250,175.0,925,#300,#3/0,3,208.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.818519408288624
250,200.0,1,#250,#4,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.01186857571587545
250,200.0,25,#250,#4,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.2967143928968863
250,200.0,50,#250,#4,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.5934287857937726
250,200.0,75,#250,#4,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,0.8901431786906588
250,200.0,100,#250,#4,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.1868575715875451
250,200.0,125,#250,#4,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.4835719644844314
250,200.0,150,#250,#4,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,1.7802863573813177
250,200.0,175,#250,#4,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.077000750278204
250,200.0,200,#250,#4,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.3737151431750902
250,200.0,225,#250,#4,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.670429536071976
250,200.0,250,#250,#4,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.967143928968863
250,200.0,275,#300,#3,3,208.0,80,#250,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,285,2.8729309798772067
250,200.0,300,#350,#2,3,208.0,80,#250,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.8425364860883335
250,200.0,325,#400,#1,3,208.0,80,#250,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.8609719860637814
250,200.0,350,#500,#1,3,208.0,80,#250,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.7408817105727796
250,200.0,375,#500,#1,3,208.0,80,#250,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.9366589756136925
250,200.0,400,#4/0,#1,3,208.0,80,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.6289889643862203
250,200.0,425,#4/0,#1,3,208.0,80,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.793300774660359
250,200.0,450,#4/0,#1,3,208.0,80,#250,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.9576125849344974
250,200.0,475,#250,#1,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8187867325204197
250,200.0,500,#250,#1,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.967143928968863
250,200.0,525,#300,#1/0,3,208.0,80,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.742343208064607
250,200.0,550,#300,#1/0,3,208.0,80,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.8729309798772067
250,200.0,575,#350,#2/0,3,208.0,80,#250,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7240974658346526
250,200.0,600,#350,#2/0,3,208.0,80,#250,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.8425364860883335
250,200.0,625,#350,#2/0,3,208.0,80,#250,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.960975506342014
250,200.0,650,#400,#3/0,3,208.0,80,#250,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
250,200.0,675,#400,#3/0,3,208.0,80,#250,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.9710093701431575
250,200.0,700,#500,#3/0,3,208.0,80,#250,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7408817105727796
250,200.0,725,#500,#3/0,3,208.0,80,#250,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8387703430932363
250,200.0,750,#500,#3/0,3,208.0,80,#250,4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9366589756136925
250,200.0,775,#300,#3/0,3,208.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.6988139507937396
250,200.0,800,#300,#3/0,3,208.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.7858724653354727
250,200.0,825,#300,#3/0,3,208.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.8729309798772062
250,200.0,850,#300,#3/0,3,208.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.9599894944189407
250,200.0,875,#350,#4/0,3,208.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7635771392525457
250,200.0,900,#350,#4/0,3,208.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.842536486088333
250,200.0,925,#350,#4/0,3,208.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.92149583292412
250,225.0,1,#250,#4,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,0.013352147680359883
250,225.0,25,#250,#4,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,0.333803692008997
250,225.0,50,#250,#4,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,0.667607384017994
250,225.0,75,#250,#4,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,1.0014110760269912
250,225.0,100,#250,#4,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,1.335214768035988
250,225.0,125,#250,#4,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,1.6690184600449853
250,225.0,150,#250,#4,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,2.0028221520539824
250,225.0,175,#250,#4,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,2.3366258440629797
250,225.0,200,#250,#4,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,2.670429536071976
250,225.0,225,#300,#3,3,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,285,2.6444023792051565
250,225.0,250,#300,#3,3,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,285,2.938224865783507
250,225.0,275,#350,#2,3,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,310,2.931365751278594
250,225.0,300,#400,#1,3,208.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,335,2.9710093701431575
250,225.0,325,#500,#1,3,208.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,380,2.8632425012233504
250,225.0,350,#4/0,#1,3,208.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,460,2.5879110118176856
250,225.0,375,#4/0,#1,3,208.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,460,2.772761798376092
250,225.0,400,#4/0,#1,3,208.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
250,225.0,425,#250,#1,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,510,2.8373313820764747
250,225.0,450,#300,#1/0,3,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,570,2.6444023792051565
250,225.0,475,#300,#1/0,3,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,570,2.7913136224943313
250,225.0,500,#300,#1/0,3,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,570,2.938224865783507
250,225.0,525,#350,#2/0,3,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,620,2.7981218534932033
250,225.0,550,#350,#2/0,3,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,620,2.931365751278594
250,225.0,575,#400,#3/0,3,208.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,670,2.847217313053859
250,225.0,600,#400,#3/0,3,208.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,670,2.9710093701431575
250,225.0,625,#500,#3/0,3,208.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,760,2.753117789637837
250,225.0,650,#500,#3/0,3,208.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,760,2.8632425012233504
250,225.0,675,#500,#3/0,3,208.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,760,2.973367212808864
250,225.0,700,#300,#3/0,3,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.742343208064607
250,225.0,725,#300,#3/0,3,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.8402840369240567
250,225.0,750,#300,#3/0,3,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.9382248657835066
250,225.0,775,#350,#4/0,3,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7537072208980726
250,225.0,800,#350,#4/0,3,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.842536486088333
250,225.0,825,#350,#4/0,3,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.9313657512785936
250,225.0,850,#400,#4/0,3,208.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.805953294024093
250,225.0,875,#400,#4/0,3,208.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.888481332083625
250,225.0,900,#400,#4/0,3,208.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.971009370143157
250,225.0,925,#500,#300,3,208.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.716409552442666
250,250.0,1,#250,#4,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,0.014835719644844312
250,250.0,25,#250,#4,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,0.37089299112110785
250,250.0,50,#250,#4,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,0.7417859822422157
250,250.0,75,#250,#4,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,1.1126789733633236
250,250.0,100,#250,#4,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,1.4835719644844314
250,250.0,125,#250,#4,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,1.8544649556055393
250,250.0,150,#250,#4,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,2.225357946726647
250,250.0,175,#250,#4,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,2.596250937847755
250,250.0,200,#250,#4,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,255,2.967143928968863
250,250.0,225,#300,#3,3,208.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,285,2.938224865783507
250,250.0,250,#350,#2,3,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,310,2.960975506342014
250,250.0,275,#500,#1,3,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,380,2.691937394312552
250,250.0,300,#500,#1,3,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,1,CU,75 C,380,2.936658975613693
250,250.0,325,#4/0,#1,3,208.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,460,2.670066916954755
250,250.0,350,#4/0,#1,3,208.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,460,2.875456679797429
250,250.0,375,#250,#1,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,510,2.7816974334083087
250,250.0,400,#250,#1,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,510,2.967143928968863
250,250.0,425,#300,#1/0,3,208.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,570,2.7749901510177573
250,250.0,450,#300,#1/0,3,208.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,570,2.938224865783507
250,250.0,475,#350,#2/0,3,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,620,2.8129267310249135
250,250.0,500,#350,#2/0,3,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,620,2.960975506342014
250,250.0,525,#400,#3/0,3,208.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,670,2.8884813320836256
250,250.0,550,#500,#3/0,3,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,760,2.691937394312552
250,250.0,575,#500,#3/0,3,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,760,2.8142981849631226
250,250.0,600,#500,#3/0,3,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),208 V / 3 pole,3,1,2,CU,75 C,760,2.936658975613693
250,250.0,625,#300,#3/0,3,208.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.7205785794291732
250,250.0,650,#300,#3/0,3,208.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.82940172260634
250,250.0,675,#300,#3/0,3,208.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.9382248657835066
250,250.0,700,#350,#4/0,3,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7635771392525466
250,250.0,725,#350,#4/0,3,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.86227632279728
250,250.0,750,#350,#4/0,3,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.9609755063420136
250,250.0,775,#400,#4/0,3,208.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.842632422050552
250,250.0,800,#400,#4/0,3,208.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9343302421166984
250,250.0,825,#500,#300,3,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.691937394312552
250,250.0,850,#500,#300,3,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7735112547462655
250,250.0,875,#500,#300,3,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.855085115179979
250,250.0,900,#500,#300,3,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.936658975613693
250,250.0,925,#600,#350,3,208.0,100,#250,5,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated Hot Size #600 exceeds recommended maximum for breaker size 250A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.7871607206627904
250,25.0,1,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.000742357026108453
250,25.0,25,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.018558925652711323
250,25.0,50,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.037117851305422646
250,25.0,75,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.05567677695813397
250,25.0,100,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.07423570261084529
250,25.0,125,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.09279462826355662
250,25.0,150,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.11135355391626794
250,25.0,175,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.12991247956897928
250,25.0,200,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.14847140522169058
250,25.0,225,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.16703033087440192
250,25.0,250,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.18558925652711325
250,25.0,275,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.20414818217982458
250,25.0,300,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.2227071078325359
250,25.0,325,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.24126603348524717
250,25.0,350,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.25982495913795856
250,25.0,375,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.2783838847906699
250,25.0,400,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.29694281044338117
250,25.0,425,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.3155017360960925
250,25.0,450,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.33406066174880383
250,25.0,475,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.3526195874015152
250,25.0,500,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.3711785130542265
250,25.0,525,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.38973743870693783
250,25.0,550,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.40829636435964917
250,25.0,575,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.4268552900123605
250,25.0,600,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.4454142156650718
250,25.0,625,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.46397314131778317
250,25.0,650,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.48253206697049433
250,25.0,675,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5010909926232058
250,25.0,700,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5196499182759171
250,25.0,725,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5382088439286283
250,25.0,750,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5567677695813398
250,25.0,775,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.575326695234051
250,25.0,800,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5938856208867623
250,25.0,825,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.6124445465394738
250,25.0,850,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.631003472192185
250,25.0,875,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.6495623978448963
250,25.0,900,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.6681213234976077
250,25.0,925,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.686680249150319
250,25.0,950,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.7052391748030304
250,25.0,975,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.7237981004557417
250,25.0,1000,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.742357026108453
250,25.0,1025,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.7609159517611642
250,25.0,1050,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.7794748774138757
250,25.0,1075,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.7980338030665869
250,25.0,1100,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.8165927287192983
250,25.0,1125,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.8351516543720097
250,25.0,1150,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.853710580024721
250,25.0,1175,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.8722695056774322
250,25.0,1200,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.8908284313301436
250,25.0,1225,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.9093873569828548
250,25.0,1250,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.9279462826355663
250,25.0,1275,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.9465052082882777
250,25.0,1300,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.9650641339409887
250,25.0,1325,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.9836230595937001
250,25.0,1350,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0021819852464116
250,25.0,1375,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0207409108991228
250,25.0,1400,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0392998365518342
250,25.0,1425,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0578587622045454
250,25.0,1450,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0764176878572567
250,25.0,1475,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.094976613509968
250,25.0,1500,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1135355391626796
250,25.0,1525,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1320944648153908
250,25.0,1550,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.150653390468102
250,25.0,1575,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1692123161208134
250,25.0,1600,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1877712417735247
250,25.0,1625,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.206330167426236
250,25.0,1650,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.2248890930789476
250,25.0,1675,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.2434480187316586
250,25.0,1700,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.26200694438437
250,25.0,1725,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.2805658700370814
250,25.0,1750,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.2991247956897927
250,25.0,1775,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.317683721342504
250,25.0,1800,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.3362426469952153
250,25.0,1825,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.3548015726479266
250,25.0,1850,#250,#4,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.373360498300638
250,50.0,1,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.001484714052216906
250,50.0,25,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.037117851305422646
250,50.0,50,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.07423570261084529
250,50.0,75,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.11135355391626794
250,50.0,100,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.14847140522169058
250,50.0,125,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.18558925652711325
250,50.0,150,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.2227071078325359
250,50.0,175,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.25982495913795856
250,50.0,200,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.29694281044338117
250,50.0,225,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.33406066174880383
250,50.0,250,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.3711785130542265
250,50.0,275,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.40829636435964917
250,50.0,300,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.4454142156650718
250,50.0,325,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.48253206697049433
250,50.0,350,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5196499182759171
250,50.0,375,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5567677695813398
250,50.0,400,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5938856208867623
250,50.0,425,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.631003472192185
250,50.0,450,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.6681213234976077
250,50.0,475,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.7052391748030304
250,50.0,500,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.742357026108453
250,50.0,525,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.7794748774138757
250,50.0,550,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.8165927287192983
250,50.0,575,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.853710580024721
250,50.0,600,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.8908284313301436
250,50.0,625,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.9279462826355663
250,50.0,650,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.9650641339409887
250,50.0,675,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0021819852464116
250,50.0,700,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0392998365518342
250,50.0,725,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0764176878572567
250,50.0,750,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1135355391626796
250,50.0,775,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.150653390468102
250,50.0,800,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1877712417735247
250,50.0,825,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.2248890930789476
250,50.0,850,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.26200694438437
250,50.0,875,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.2991247956897927
250,50.0,900,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.3362426469952153
250,50.0,925,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.373360498300638
250,50.0,950,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.4104783496060609
250,50.0,975,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.4475962009114833
250,50.0,1000,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.484714052216906
250,50.0,1025,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.5218319035223284
250,50.0,1050,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.5589497548277513
250,50.0,1075,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.5960676061331738
250,50.0,1100,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.6331854574385967
250,50.0,1125,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.6703033087440193
250,50.0,1150,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.707421160049442
250,50.0,1175,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.7445390113548644
250,50.0,1200,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.781656862660287
250,50.0,1225,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.8187747139657096
250,50.0,1250,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.8558925652711327
250,50.0,1275,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.8930104165765553
250,50.0,1300,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.9301282678819773
250,50.0,1325,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.9672461191874002
250,50.0,1350,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.004363970492823
250,50.0,1375,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.0414818217982456
250,50.0,1400,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.0785996731036684
250,50.0,1425,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.115717524409091
250,50.0,1450,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.1528353757145133
250,50.0,1475,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.189953227019936
250,50.0,1500,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.227071078325359
250,50.0,1525,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.2641889296307816
250,50.0,1550,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.301306780936204
250,50.0,1575,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.338424632241627
250,50.0,1600,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.3755424835470493
250,50.0,1625,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.412660334852472
250,50.0,1650,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.449778186157895
250,50.0,1675,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.486896037463317
250,50.0,1700,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.52401388876874
250,50.0,1725,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.561131740074163
250,50.0,1750,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.5982495913795853
250,50.0,1775,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.635367442685008
250,50.0,1800,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.6724852939904307
250,50.0,1825,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.709603145295853
250,50.0,1850,#250,#4,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.746720996601276
250,75.0,1,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.002227071078325359
250,75.0,25,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.05567677695813397
250,75.0,50,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.11135355391626794
250,75.0,75,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.16703033087440192
250,75.0,100,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.2227071078325359
250,75.0,125,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.2783838847906699
250,75.0,150,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.33406066174880383
250,75.0,175,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.38973743870693783
250,75.0,200,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.4454142156650718
250,75.0,225,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5010909926232058
250,75.0,250,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5567677695813398
250,75.0,275,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.6124445465394738
250,75.0,300,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.6681213234976077
250,75.0,325,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.7237981004557417
250,75.0,350,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.7794748774138757
250,75.0,375,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.8351516543720097
250,75.0,400,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.8908284313301436
250,75.0,425,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.9465052082882777
250,75.0,450,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0021819852464116
250,75.0,475,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0578587622045454
250,75.0,500,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1135355391626796
250,75.0,525,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1692123161208134
250,75.0,550,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.2248890930789476
250,75.0,575,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.2805658700370814
250,75.0,600,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.3362426469952153
250,75.0,625,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.3919194239533492
250,75.0,650,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.4475962009114833
250,75.0,675,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.5032729778696174
250,75.0,700,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.5589497548277513
250,75.0,725,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.6146265317858854
250,75.0,750,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.6703033087440193
250,75.0,775,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.7259800857021537
250,75.0,800,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.781656862660287
250,75.0,825,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.837333639618421
250,75.0,850,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.8930104165765553
250,75.0,875,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.948687193534689
250,75.0,900,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.004363970492823
250,75.0,925,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.060040747450957
250,75.0,950,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.115717524409091
250,75.0,975,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.171394301367225
250,75.0,1000,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.227071078325359
250,75.0,1025,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.2827478552834934
250,75.0,1050,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.338424632241627
250,75.0,1075,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.394101409199761
250,75.0,1100,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.449778186157895
250,75.0,1125,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.5054549631160286
250,75.0,1150,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.561131740074163
250,75.0,1175,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.6168085170322968
250,75.0,1200,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.6724852939904307
250,75.0,1225,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.7281620709485646
250,75.0,1250,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.7838388479066984
250,75.0,1275,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8395156248648323
250,75.0,1300,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8951924018229667
250,75.0,1325,#250,#4,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.9508691787811006
250,75.0,1350,#300,#3,2,480.0,30,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.646438100821173
