Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
250,75.0,1375,#300,#3,2,480.0,30,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.6954462137993427
250,75.0,1400,#300,#3,2,480.0,30,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7444543267775128
250,75.0,1425,#300,#3,2,480.0,30,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.793462439755683
250,75.0,1450,#300,#3,2,480.0,30,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.842470552733852
250,75.0,1475,#300,#3,2,480.0,30,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8914786657120226
250,75.0,1500,#300,#3,2,480.0,30,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9404867786901923
250,75.0,1525,#300,#3,2,480.0,30,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.989494891668362
250,75.0,1550,#350,#2,2,480.0,30,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7558270878887567
250,75.0,1575,#350,#2,2,480.0,30,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.800275911886963
250,75.0,1600,#350,#2,2,480.0,30,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8447247358851686
250,75.0,1625,#350,#2,2,480.0,30,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8891735598833743
250,75.0,1650,#350,#2,2,480.0,30,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.93362238388158
250,75.0,1675,#350,#2,2,480.0,30,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.9780712078797857
250,75.0,1700,#400,#1,2,480.0,30,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.808113381240432
250,75.0,1725,#400,#1,2,480.0,30,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.849409166258674
250,75.0,1750,#400,#1,2,480.0,30,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.8907049512769154
250,75.0,1775,#400,#1,2,480.0,30,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.9320007362951572
250,75.0,1800,#400,#1,2,480.0,30,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.9732965213133986
250,75.0,1825,#500,#1,2,480.0,30,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.6817642107942596
250,75.0,1850,#500,#1,2,480.0,30,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.718500706832537
250,100.0,1,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.002969428104433812
250,100.0,25,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.07423570261084529
250,100.0,50,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.14847140522169058
250,100.0,75,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.2227071078325359
250,100.0,100,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.29694281044338117
250,100.0,125,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.3711785130542265
250,100.0,150,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.4454142156650718
250,100.0,175,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5196499182759171
250,100.0,200,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5938856208867623
250,100.0,225,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.6681213234976077
250,100.0,250,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.742357026108453
250,100.0,275,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.8165927287192983
250,100.0,300,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.8908284313301436
250,100.0,325,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.9650641339409887
250,100.0,350,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0392998365518342
250,100.0,375,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1135355391626796
250,100.0,400,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1877712417735247
250,100.0,425,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.26200694438437
250,100.0,450,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.3362426469952153
250,100.0,475,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.4104783496060609
250,100.0,500,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.484714052216906
250,100.0,525,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.5589497548277513
250,100.0,550,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.6331854574385967
250,100.0,575,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.707421160049442
250,100.0,600,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.781656862660287
250,100.0,625,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.8558925652711327
250,100.0,650,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.9301282678819773
250,100.0,675,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.004363970492823
250,100.0,700,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.0785996731036684
250,100.0,725,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.1528353757145133
250,100.0,750,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.227071078325359
250,100.0,775,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.301306780936204
250,100.0,800,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.3755424835470493
250,100.0,825,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.449778186157895
250,100.0,850,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.52401388876874
250,100.0,875,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.5982495913795853
250,100.0,900,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.6724852939904307
250,100.0,925,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.746720996601276
250,100.0,950,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8209566992121218
250,100.0,975,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8951924018229667
250,100.0,1000,#250,#4,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.969428104433812
250,100.0,1025,#300,#3,2,480.0,40,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.679110176139953
250,100.0,1050,#300,#3,2,480.0,40,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7444543267775128
250,100.0,1075,#300,#3,2,480.0,40,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8097984774150726
250,100.0,1100,#300,#3,2,480.0,40,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8751426280526324
250,100.0,1125,#300,#3,2,480.0,40,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9404867786901923
250,100.0,1150,#350,#2,2,480.0,40,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7261945385566198
250,100.0,1175,#350,#2,2,480.0,40,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7854596372208937
250,100.0,1200,#350,#2,2,480.0,40,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.844724735885168
250,100.0,1225,#350,#2,2,480.0,40,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.9039898345494426
250,100.0,1250,#350,#2,2,480.0,40,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.9632549332137166
250,100.0,1275,#400,#1,2,480.0,40,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.808113381240432
250,100.0,1300,#400,#1,2,480.0,40,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.863174427931421
250,100.0,1325,#400,#1,2,480.0,40,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.9182354746224095
250,100.0,1350,#400,#1,2,480.0,40,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.9732965213133986
250,100.0,1375,#500,#1,2,480.0,40,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.694009709473685
250,100.0,1400,#500,#1,2,480.0,40,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7429917041913887
250,100.0,1425,#500,#1,2,480.0,40,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7919736989090915
250,100.0,1450,#500,#1,2,480.0,40,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8409556936267952
250,100.0,1475,#500,#1,2,480.0,40,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8899376883444985
250,100.0,1500,#500,#1,2,480.0,40,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.938919683062202
250,100.0,1525,#500,#1,2,480.0,40,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.987901677779906
250,100.0,1550,#4/0,#1,2,480.0,40,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5487936697643545
250,100.0,1575,#4/0,#1,2,480.0,40,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5899032450831343
250,100.0,1600,#4/0,#1,2,480.0,40,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.631012820401914
250,100.0,1625,#4/0,#1,2,480.0,40,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.6721223957206943
250,100.0,1650,#4/0,#1,2,480.0,40,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.713231971039474
250,100.0,1675,#4/0,#1,2,480.0,40,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.754341546358254
250,100.0,1700,#4/0,#1,2,480.0,40,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7954511216770337
250,100.0,1725,#4/0,#1,2,480.0,40,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.836560696995814
250,100.0,1750,#4/0,#1,2,480.0,40,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
250,100.0,1775,#4/0,#1,2,480.0,40,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.918779847633374
250,100.0,1800,#4/0,#1,2,480.0,40,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
250,100.0,1825,#250,#1,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.709603145295853
250,100.0,1850,#250,#1,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.746720996601276
250,125.0,1,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.003711785130542265
250,125.0,25,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.09279462826355664
250,125.0,50,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.18558925652711328
250,125.0,75,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.2783838847906699
250,125.0,100,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.37117851305422656
250,125.0,125,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.46397314131778317
250,125.0,150,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5567677695813398
250,125.0,175,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.6495623978448964
250,125.0,200,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.7423570261084531
250,125.0,225,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.8351516543720097
250,125.0,250,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.9279462826355663
250,125.0,275,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.020740910899123
250,125.0,300,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1135355391626796
250,125.0,325,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.2063301674262363
250,125.0,350,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.2991247956897929
250,125.0,375,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.3919194239533494
250,125.0,400,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.4847140522169062
250,125.0,425,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.5775086804804626
250,125.0,450,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.6703033087440193
250,125.0,475,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.7630979370075759
250,125.0,500,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.8558925652711327
250,125.0,525,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.948687193534689
250,125.0,550,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.041481821798246
250,125.0,575,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.1342764500618028
250,125.0,600,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.227071078325359
250,125.0,625,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.3198657065889154
250,125.0,650,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.4126603348524727
250,125.0,675,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.5054549631160286
250,125.0,700,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.5982495913795858
250,125.0,725,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.691044219643142
250,125.0,750,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.783838847906699
250,125.0,775,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.876633476170255
250,125.0,800,#250,#4,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.9694281044338124
250,125.0,825,#300,#3,2,480.0,50,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.6954462137993427
250,125.0,850,#300,#3,2,480.0,50,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7771264020962927
250,125.0,875,#300,#3,2,480.0,50,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8588065903932423
250,125.0,900,#300,#3,2,480.0,50,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9404867786901923
250,125.0,925,#350,#2,2,480.0,50,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.741010813222688
250,125.0,950,#350,#2,2,480.0,50,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.815092186553031
250,125.0,975,#350,#2,2,480.0,50,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8891735598833743
250,125.0,1000,#350,#2,2,480.0,50,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.963254933213717
250,125.0,1025,#400,#1,2,480.0,50,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.821878642913179
250,125.0,1050,#400,#1,2,480.0,50,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.890704951276916
250,125.0,1075,#400,#1,2,480.0,50,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.9595312596406513
250,125.0,1100,#500,#1,2,480.0,50,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.694009709473685
250,125.0,1125,#500,#1,2,480.0,50,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7552372028708145
250,125.0,1150,#500,#1,2,480.0,50,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8164646962679436
250,125.0,1175,#500,#1,2,480.0,50,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.877692189665073
250,125.0,1200,#500,#1,2,480.0,50,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.938919683062202
250,125.0,1225,#3/0,#2,2,480.0,50,#250,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.9912418299571373
250,125.0,1250,#4/0,#1,2,480.0,50,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.569348457423744
250,125.0,1275,#4/0,#1,2,480.0,50,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.620735426572219
250,125.0,1300,#4/0,#1,2,480.0,50,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.6721223957206943
250,125.0,1325,#4/0,#1,2,480.0,50,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.723509364869169
250,125.0,1350,#4/0,#1,2,480.0,50,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7748963340176442
250,125.0,1375,#4/0,#1,2,480.0,50,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8262833031661185
250,125.0,1400,#4/0,#1,2,480.0,50,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
250,125.0,1425,#4/0,#1,2,480.0,50,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9290572414630685
250,125.0,1450,#4/0,#1,2,480.0,50,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.980444210611543
250,125.0,1475,#250,#1,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7374415337749207
250,125.0,1500,#250,#1,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.783838847906699
250,125.0,1525,#250,#1,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8302361620384775
250,125.0,1550,#250,#1,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.876633476170255
250,125.0,1575,#250,#1,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.923030790302034
250,125.0,1600,#250,#1,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9694281044338124
250,125.0,1625,#300,#1/0,2,480.0,50,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6546061196508686
250,125.0,1650,#300,#1/0,2,480.0,50,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6954462137993427
250,125.0,1675,#300,#1/0,2,480.0,50,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7362863079478177
250,125.0,1700,#300,#1/0,2,480.0,50,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7771264020962927
250,125.0,1725,#300,#1/0,2,480.0,50,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8179664962447677
250,125.0,1750,#300,#1/0,2,480.0,50,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8588065903932423
250,125.0,1775,#300,#1/0,2,480.0,50,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8996466845417177
250,125.0,1800,#300,#1/0,2,480.0,50,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901923
250,125.0,1825,#300,#1/0,2,480.0,50,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9813268728386673
250,125.0,1850,#350,#2/0,2,480.0,50,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.741010813222688
250,150.0,1,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.004454142156650718
250,150.0,25,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.11135355391626794
250,150.0,50,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.2227071078325359
250,150.0,75,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.33406066174880383
250,150.0,100,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.4454142156650718
250,150.0,125,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5567677695813398
250,150.0,150,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.6681213234976077
250,150.0,175,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.7794748774138757
250,150.0,200,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.8908284313301436
250,150.0,225,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0021819852464116
250,150.0,250,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1135355391626796
250,150.0,275,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.2248890930789476
250,150.0,300,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.3362426469952153
250,150.0,325,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.4475962009114833
250,150.0,350,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.5589497548277513
250,150.0,375,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.6703033087440193
250,150.0,400,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.781656862660287
250,150.0,425,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.8930104165765553
250,150.0,450,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.004363970492823
250,150.0,475,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.115717524409091
250,150.0,500,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.227071078325359
250,150.0,525,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.338424632241627
250,150.0,550,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.449778186157895
250,150.0,575,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.561131740074163
250,150.0,600,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.6724852939904307
250,150.0,625,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.7838388479066984
250,150.0,650,#250,#4,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8951924018229667
250,150.0,675,#300,#3,2,480.0,60,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.646438100821173
250,150.0,700,#300,#3,2,480.0,60,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7444543267775128
250,150.0,725,#300,#3,2,480.0,60,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.842470552733852
250,150.0,750,#300,#3,2,480.0,60,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.9404867786901923
250,150.0,775,#350,#2,2,480.0,60,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7558270878887567
250,150.0,800,#350,#2,2,480.0,60,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8447247358851686
250,150.0,825,#350,#2,2,480.0,60,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.93362238388158
250,150.0,850,#400,#1,2,480.0,60,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.808113381240432
250,150.0,875,#400,#1,2,480.0,60,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.8907049512769154
250,150.0,900,#400,#1,2,480.0,60,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.9732965213133986
250,150.0,925,#500,#1,2,480.0,60,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.718500706832537
250,150.0,950,#500,#1,2,480.0,60,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7919736989090915
250,150.0,975,#500,#1,2,480.0,60,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8654466909856473
250,150.0,1000,#500,#1,2,480.0,60,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.938919683062202
250,150.0,1025,#4/0,#1,2,480.0,60,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5282388821049646
250,150.0,1050,#4/0,#1,2,480.0,60,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5899032450831343
250,150.0,1075,#4/0,#1,2,480.0,60,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.6515676080613044
250,150.0,1100,#4/0,#1,2,480.0,60,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7132319710394737
250,150.0,1125,#4/0,#1,2,480.0,60,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7748963340176442
250,150.0,1150,#4/0,#1,2,480.0,60,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8365606969958135
250,150.0,1175,#4/0,#1,2,480.0,60,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8982250599739836
250,150.0,1200,#4/0,#1,2,480.0,60,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
250,150.0,1225,#250,#1,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7281620709485646
250,150.0,1250,#250,#1,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7838388479066984
250,150.0,1275,#250,#1,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8395156248648323
250,150.0,1300,#250,#1,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8951924018229667
250,150.0,1325,#250,#1,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9508691787811006
250,150.0,1350,#300,#1/0,2,480.0,60,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
250,150.0,1375,#300,#1/0,2,480.0,60,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6954462137993427
250,150.0,1400,#300,#1/0,2,480.0,60,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
250,150.0,1425,#300,#1/0,2,480.0,60,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.793462439755683
250,150.0,1450,#300,#1/0,2,480.0,60,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.842470552733852
250,150.0,1475,#300,#1/0,2,480.0,60,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8914786657120226
250,150.0,1500,#300,#1/0,2,480.0,60,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901923
250,150.0,1525,#300,#1/0,2,480.0,60,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.989494891668362
250,150.0,1550,#350,#2/0,2,480.0,60,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7558270878887567
250,150.0,1575,#350,#2/0,2,480.0,60,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.800275911886963
250,150.0,1600,#350,#2/0,2,480.0,60,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8447247358851686
250,150.0,1625,#350,#2/0,2,480.0,60,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8891735598833743
250,150.0,1650,#350,#2/0,2,480.0,60,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.93362238388158
250,150.0,1675,#350,#2/0,2,480.0,60,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9780712078797857
250,150.0,1700,#400,#3/0,2,480.0,60,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.808113381240432
250,150.0,1725,#400,#3/0,2,480.0,60,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.849409166258674
250,150.0,1750,#400,#3/0,2,480.0,60,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8907049512769154
250,150.0,1775,#400,#3/0,2,480.0,60,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9320007362951572
250,150.0,1800,#400,#3/0,2,480.0,60,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9732965213133986
250,150.0,1825,#500,#3/0,2,480.0,60,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.6817642107942596
250,150.0,1850,#500,#3/0,2,480.0,60,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.718500706832537
250,175.0,1,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.005196499182759171
250,175.0,25,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.12991247956897928
250,175.0,50,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.25982495913795856
250,175.0,75,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.3897374387069379
250,175.0,100,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5196499182759171
250,175.0,125,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.6495623978448964
250,175.0,150,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.7794748774138758
250,175.0,175,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.909387356982855
250,175.0,200,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0392998365518342
250,175.0,225,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1692123161208134
250,175.0,250,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.2991247956897929
250,175.0,275,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.429037275258772
250,175.0,300,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.5589497548277516
250,175.0,325,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.6888622343967306
250,175.0,350,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.81877471396571
250,175.0,375,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.948687193534689
250,175.0,400,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.0785996731036684
250,175.0,425,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.2085121526726477
250,175.0,450,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.338424632241627
250,175.0,475,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.4683371118106066
250,175.0,500,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.5982495913795858
250,175.0,525,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.7281620709485646
250,175.0,550,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.858074550517544
250,175.0,575,#250,#4,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.9879870300865234
250,175.0,600,#300,#3,2,480.0,70,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7444543267775128
250,175.0,625,#300,#3,2,480.0,70,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8588065903932423
250,175.0,650,#300,#3,2,480.0,70,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.973158854008972
250,175.0,675,#350,#2,2,480.0,70,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8002759118869625
250,175.0,700,#350,#2,2,480.0,70,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.903989834549442
250,175.0,725,#400,#1,2,480.0,70,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.7943481195676845
250,175.0,750,#400,#1,2,480.0,70,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.8907049512769154
250,175.0,775,#400,#1,2,480.0,70,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.9870617829861454
250,175.0,800,#500,#1,2,480.0,70,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7429917041913887
250,175.0,825,#500,#1,2,480.0,70,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8287101949473694
250,175.0,850,#500,#1,2,480.0,70,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.91442868570335
250,175.0,875,#3/0,#2,2,480.0,70,#250,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.9912418299571373
250,175.0,900,#4/0,#1,2,480.0,70,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5899032450831343
250,175.0,925,#4/0,#1,2,480.0,70,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.6618450018909994
250,175.0,950,#4/0,#1,2,480.0,70,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.733786758698864
250,175.0,975,#4/0,#1,2,480.0,70,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.805728515506729
250,175.0,1000,#4/0,#1,2,480.0,70,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
250,175.0,1025,#4/0,#1,2,480.0,70,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9496120291224592
250,175.0,1050,#250,#1,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7281620709485646
250,175.0,1075,#250,#1,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7931183107330546
250,175.0,1100,#250,#1,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.858074550517544
250,175.0,1125,#250,#1,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9230307903020334
250,175.0,1150,#250,#1,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9879870300865234
250,175.0,1175,#300,#1/0,2,480.0,70,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.687278194969648
250,175.0,1200,#300,#1/0,2,480.0,70,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
250,175.0,1225,#300,#1/0,2,480.0,70,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.801630458585378
250,175.0,1250,#300,#1/0,2,480.0,70,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8588065903932423
250,175.0,1275,#300,#1/0,2,480.0,70,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.915982722201107
250,175.0,1300,#300,#1/0,2,480.0,70,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.973158854008972
250,175.0,1325,#350,#2/0,2,480.0,70,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.748418950555722
250,175.0,1350,#350,#2/0,2,480.0,70,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8002759118869625
250,175.0,1375,#350,#2/0,2,480.0,70,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8521328732182027
250,175.0,1400,#350,#2/0,2,480.0,70,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.903989834549442
250,175.0,1425,#350,#2/0,2,480.0,70,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.955846795880683
250,175.0,1450,#400,#3/0,2,480.0,70,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.7943481195676845
250,175.0,1475,#400,#3/0,2,480.0,70,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8425265354223
250,175.0,1500,#400,#3/0,2,480.0,70,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8907049512769154
250,175.0,1525,#400,#3/0,2,480.0,70,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.93888336713153
250,175.0,1550,#400,#3/0,2,480.0,70,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9870617829861454
250,175.0,1575,#500,#3/0,2,480.0,70,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.700132458813398
250,175.0,1600,#500,#3/0,2,480.0,70,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
250,175.0,1625,#500,#3/0,2,480.0,70,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7858509495693786
250,175.0,1650,#500,#3/0,2,480.0,70,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8287101949473694
250,175.0,1675,#500,#3/0,2,480.0,70,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.87156944032536
250,175.0,1700,#500,#3/0,2,480.0,70,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.91442868570335
250,175.0,1725,#500,#3/0,2,480.0,70,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9572879310813405
250,175.0,1750,#300,#3/0,2,480.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.668219484367026
250,175.0,1775,#300,#3/0,2,480.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.706336905572269
250,175.0,1800,#300,#3/0,2,480.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7444543267775123
250,175.0,1825,#300,#3/0,2,480.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.782571747982755
250,175.0,1850,#300,#3/0,2,480.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.820689169187999
250,200.0,1,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.005938856208867624
250,200.0,25,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.14847140522169058
250,200.0,50,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.29694281044338117
250,200.0,75,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.4454142156650718
250,200.0,100,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.5938856208867623
250,200.0,125,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.742357026108453
250,200.0,150,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,0.8908284313301436
250,200.0,175,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.0392998365518342
250,200.0,200,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.1877712417735247
250,200.0,225,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.3362426469952153
250,200.0,250,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.484714052216906
250,200.0,275,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.6331854574385967
250,200.0,300,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.781656862660287
250,200.0,325,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,1.9301282678819773
250,200.0,350,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.0785996731036684
250,200.0,375,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.227071078325359
250,200.0,400,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.3755424835470493
250,200.0,425,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.52401388876874
250,200.0,450,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.6724852939904307
250,200.0,475,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.8209566992121218
250,200.0,500,#250,#4,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.969428104433812
250,200.0,525,#300,#3,2,480.0,80,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.7444543267775128
250,200.0,550,#300,#3,2,480.0,80,#250,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,285,2.8751426280526324
250,200.0,575,#350,#2,2,480.0,80,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7261945385566198
250,200.0,600,#350,#2,2,480.0,80,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.844724735885168
250,200.0,625,#350,#2,2,480.0,80,#250,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.9632549332137166
250,200.0,650,#400,#1,2,480.0,80,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.863174427931421
250,200.0,675,#400,#1,2,480.0,80,#250,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.9732965213133986
250,200.0,700,#500,#1,2,480.0,80,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7429917041913887
250,200.0,725,#500,#1,2,480.0,80,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8409556936267952
250,200.0,750,#500,#1,2,480.0,80,#250,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.938919683062202
250,200.0,775,#4/0,#1,2,480.0,80,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5487936697643545
250,200.0,800,#4/0,#1,2,480.0,80,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.631012820401914
250,200.0,825,#4/0,#1,2,480.0,80,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.713231971039474
250,200.0,850,#4/0,#1,2,480.0,80,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7954511216770337
250,200.0,875,#4/0,#1,2,480.0,80,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
250,200.0,900,#4/0,#1,2,480.0,80,#250,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
250,200.0,925,#250,#1,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.746720996601276
250,200.0,950,#250,#1,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8209566992121218
250,200.0,975,#250,#1,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8951924018229667
250,200.0,1000,#250,#1,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.969428104433812
250,200.0,1025,#300,#1/0,2,480.0,80,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.679110176139953
250,200.0,1050,#300,#1/0,2,480.0,80,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
250,200.0,1075,#300,#1/0,2,480.0,80,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8097984774150726
250,200.0,1100,#300,#1/0,2,480.0,80,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8751426280526324
250,200.0,1125,#300,#1/0,2,480.0,80,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901923
250,200.0,1150,#350,#2/0,2,480.0,80,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7261945385566198
250,200.0,1175,#350,#2/0,2,480.0,80,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7854596372208937
250,200.0,1200,#350,#2/0,2,480.0,80,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.844724735885168
250,200.0,1225,#350,#2/0,2,480.0,80,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9039898345494426
250,200.0,1250,#350,#2/0,2,480.0,80,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9632549332137166
250,200.0,1275,#400,#3/0,2,480.0,80,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.808113381240432
250,200.0,1300,#400,#3/0,2,480.0,80,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.863174427931421
250,200.0,1325,#400,#3/0,2,480.0,80,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9182354746224095
250,200.0,1350,#400,#3/0,2,480.0,80,#250,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9732965213133986
250,200.0,1375,#500,#3/0,2,480.0,80,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.694009709473685
250,200.0,1400,#500,#3/0,2,480.0,80,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
250,200.0,1425,#500,#3/0,2,480.0,80,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7919736989090915
250,200.0,1450,#500,#3/0,2,480.0,80,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8409556936267952
250,200.0,1475,#500,#3/0,2,480.0,80,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8899376883444985
250,200.0,1500,#500,#3/0,2,480.0,80,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.938919683062202
250,200.0,1525,#500,#3/0,2,480.0,80,#250,4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.987901677779906
250,200.0,1550,#300,#3/0,2,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.700891559685805
250,200.0,1575,#300,#3/0,2,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7444543267775123
250,200.0,1600,#300,#3/0,2,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7880170938692186
250,200.0,1625,#300,#3/0,2,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8315798609609253
250,200.0,1650,#300,#3/0,2,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8751426280526315
250,200.0,1675,#300,#3/0,2,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9187053951443382
250,200.0,1700,#300,#3/0,2,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9622681622360445
250,200.0,1725,#350,#4/0,2,480.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7261945385566193
250,200.0,1750,#350,#4/0,2,480.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7657046043328024
250,200.0,1775,#350,#4/0,2,480.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.805214670108985
250,200.0,1800,#350,#4/0,2,480.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
250,200.0,1825,#350,#4/0,2,480.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.884234801661351
250,200.0,1850,#350,#4/0,2,480.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9237448674375335
250,225.0,1,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,0.006681213234976077
250,225.0,25,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,0.16703033087440192
250,225.0,50,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,0.33406066174880383
250,225.0,75,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,0.5010909926232058
250,225.0,100,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,0.6681213234976077
250,225.0,125,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,0.8351516543720097
250,225.0,150,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,1.0021819852464116
250,225.0,175,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,1.1692123161208134
250,225.0,200,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,1.3362426469952153
250,225.0,225,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,1.5032729778696174
250,225.0,250,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,1.6703033087440193
250,225.0,275,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,1.837333639618421
250,225.0,300,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,2.004363970492823
250,225.0,325,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,2.171394301367225
250,225.0,350,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,2.338424632241627
250,225.0,375,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,2.5054549631160286
250,225.0,400,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,2.6724852939904307
250,225.0,425,#250,#4,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,2.8395156248648323
250,225.0,450,#300,#3,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,285,2.646438100821173
250,225.0,475,#300,#3,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,285,2.793462439755683
250,225.0,500,#300,#3,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,285,2.9404867786901923
250,225.0,525,#350,#2,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,310,2.800275911886963
250,225.0,550,#350,#2,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,310,2.93362238388158
250,225.0,575,#400,#1,2,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,335,2.849409166258674
250,225.0,600,#400,#1,2,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,335,2.973296521313399
250,225.0,625,#500,#1,2,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,380,2.7552372028708145
250,225.0,650,#500,#1,2,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,380,2.8654466909856473
250,225.0,675,#500,#1,2,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,380,2.9756561791004796
250,225.0,700,#4/0,#1,2,480.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,460,2.589903245083134
