Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
250,225.0,725,#4/0,#1,2,480.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,460,2.682399789550389
250,225.0,750,#4/0,#1,2,480.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,460,2.774896334017644
250,225.0,775,#4/0,#1,2,480.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,460,2.8673928784848983
250,225.0,800,#4/0,#1,2,480.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
250,225.0,825,#250,#1,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,510,2.7560004594276317
250,225.0,850,#250,#1,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,510,2.8395156248648323
250,225.0,875,#250,#1,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,510,2.9230307903020334
250,225.0,900,#300,#1/0,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
250,225.0,925,#300,#1/0,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,570,2.719950270288428
250,225.0,950,#300,#1/0,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,570,2.793462439755683
250,225.0,975,#300,#1/0,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,570,2.8669746092229373
250,225.0,1000,#300,#1/0,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901923
250,225.0,1025,#350,#2/0,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,620,2.7336026758896534
250,225.0,1050,#350,#2/0,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,620,2.800275911886963
250,225.0,1075,#350,#2/0,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,620,2.8669491478842715
250,225.0,1100,#350,#2/0,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,620,2.93362238388158
250,225.0,1125,#400,#3/0,2,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,670,2.7874654887313115
250,225.0,1150,#400,#3/0,2,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,670,2.849409166258674
250,225.0,1175,#400,#3/0,2,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,670,2.911352843786036
250,225.0,1200,#400,#3/0,2,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,670,2.973296521313399
250,225.0,1225,#500,#3/0,2,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,760,2.7001324588133984
250,225.0,1250,#500,#3/0,2,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,760,2.7552372028708145
250,225.0,1275,#500,#3/0,2,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,760,2.810341946928231
250,225.0,1300,#500,#3/0,2,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,760,2.8654466909856473
250,225.0,1325,#500,#3/0,2,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,760,2.9205514350430635
250,225.0,1350,#500,#3/0,2,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,760,2.9756561791004796
250,225.0,1375,#300,#3/0,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.6954462137993422
250,225.0,1400,#300,#3/0,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7444543267775123
250,225.0,1425,#300,#3/0,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7934624397556824
250,225.0,1450,#300,#3/0,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8424705527338516
250,225.0,1475,#300,#3/0,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8914786657120217
250,225.0,1500,#300,#3/0,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.940486778690192
250,225.0,1525,#300,#3/0,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9894948916683615
250,225.0,1550,#350,#4/0,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7558270878887567
250,225.0,1575,#350,#4/0,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8002759118869625
250,225.0,1600,#350,#4/0,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
250,225.0,1625,#350,#4/0,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.889173559883374
250,225.0,1650,#350,#4/0,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9336223838815796
250,225.0,1675,#350,#4/0,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.978071207879785
250,225.0,1700,#400,#4/0,2,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8081133812404313
250,225.0,1725,#400,#4/0,2,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.849409166258673
250,225.0,1750,#400,#4/0,2,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8907049512769145
250,225.0,1775,#400,#4/0,2,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9320007362951563
250,225.0,1800,#400,#4/0,2,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9732965213133977
250,225.0,1825,#500,#300,2,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.6817642107942596
250,225.0,1850,#500,#300,2,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.718500706832537
250,250.0,1,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,0.00742357026108453
250,250.0,25,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,0.18558925652711328
250,250.0,50,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,0.37117851305422656
250,250.0,75,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,0.5567677695813398
250,250.0,100,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,0.7423570261084531
250,250.0,125,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,0.9279462826355663
250,250.0,150,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,1.1135355391626796
250,250.0,175,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,1.2991247956897929
250,250.0,200,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,1.4847140522169062
250,250.0,225,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,1.6703033087440193
250,250.0,250,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,1.8558925652711327
250,250.0,275,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,2.041481821798246
250,250.0,300,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,2.227071078325359
250,250.0,325,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,2.4126603348524727
250,250.0,350,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,2.5982495913795858
250,250.0,375,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,2.783838847906699
250,250.0,400,#250,#4,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,255,2.9694281044338124
250,250.0,425,#300,#3,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,285,2.7771264020962927
250,250.0,450,#300,#3,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,285,2.9404867786901923
250,250.0,475,#350,#2,2,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,310,2.815092186553031
250,250.0,500,#350,#2,2,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,310,2.963254933213717
250,250.0,525,#400,#1,2,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,335,2.890704951276916
250,250.0,550,#500,#1,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,380,2.694009709473685
250,250.0,575,#500,#1,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,380,2.8164646962679436
250,250.0,600,#500,#1,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,1,CU,75 C,380,2.938919683062202
250,250.0,625,#4/0,#1,2,480.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,460,2.569348457423744
250,250.0,650,#4/0,#1,2,480.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,460,2.6721223957206943
250,250.0,675,#4/0,#1,2,480.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,460,2.7748963340176442
250,250.0,700,#4/0,#1,2,480.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
250,250.0,725,#4/0,#1,2,480.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,460,2.980444210611543
250,250.0,750,#250,#1,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,510,2.783838847906699
250,250.0,775,#250,#1,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,510,2.876633476170255
250,250.0,800,#250,#1,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,510,2.9694281044338124
250,250.0,825,#300,#1/0,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,570,2.6954462137993427
250,250.0,850,#300,#1/0,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7771264020962927
250,250.0,875,#300,#1/0,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,570,2.8588065903932423
250,250.0,900,#300,#1/0,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901923
250,250.0,925,#350,#2/0,2,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,620,2.741010813222688
250,250.0,950,#350,#2/0,2,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,620,2.815092186553031
250,250.0,975,#350,#2/0,2,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,620,2.8891735598833743
250,250.0,1000,#350,#2/0,2,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,620,2.963254933213717
250,250.0,1025,#400,#3/0,2,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,670,2.821878642913179
250,250.0,1050,#400,#3/0,2,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,670,2.890704951276916
250,250.0,1075,#400,#3/0,2,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,670,2.9595312596406513
250,250.0,1100,#500,#3/0,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,760,2.694009709473685
250,250.0,1125,#500,#3/0,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,760,2.7552372028708145
250,250.0,1150,#500,#3/0,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,760,2.8164646962679436
250,250.0,1175,#500,#3/0,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,760,2.877692189665073
250,250.0,1200,#500,#3/0,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 2 pole,2,1,2,CU,75 C,760,2.938919683062202
250,250.0,1225,#300,#3/0,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.6682194843670257
250,250.0,1250,#300,#3/0,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.7226729432316588
250,250.0,1275,#300,#3/0,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.777126402096292
250,250.0,1300,#300,#3/0,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8315798609609253
250,250.0,1325,#300,#3/0,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.8860333198255588
250,250.0,1350,#300,#3/0,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.940486778690192
250,250.0,1375,#300,#3/0,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9949402375548253
250,250.0,1400,#350,#4/0,2,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.765704604332802
250,250.0,1425,#350,#4/0,2,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8150921865530307
250,250.0,1450,#350,#4/0,2,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8644797687732595
250,250.0,1475,#350,#4/0,2,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9138673509934874
250,250.0,1500,#350,#4/0,2,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.963254933213716
250,250.0,1525,#400,#4/0,2,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.798936540125267
250,250.0,1550,#400,#4/0,2,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.844820745701091
250,250.0,1575,#400,#4/0,2,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8907049512769154
250,250.0,1600,#400,#4/0,2,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.936589156852739
250,250.0,1625,#400,#4/0,2,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9824733624285633
250,250.0,1650,#500,#300,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.694009709473685
250,250.0,1675,#500,#300,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7348280384051047
250,250.0,1700,#500,#300,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7756463673365244
250,250.0,1725,#500,#300,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8164646962679436
250,250.0,1750,#500,#300,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8572830251993633
250,250.0,1775,#500,#300,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.898101354130783
250,250.0,1800,#500,#300,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
250,250.0,1825,#500,#300,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9797380119936214
250,250.0,1850,#600,#350,2,480.0,100,#250,5,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated Hot Size #600 exceeds recommended maximum for breaker size 250A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.7893063409250405
250,25.0,1,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.0006428811846099203
250,25.0,25,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.016072029615248007
250,25.0,50,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.032144059230496014
250,25.0,75,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.04821608884574402
250,25.0,100,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.06428811846099203
250,25.0,125,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.08036014807624003
250,25.0,150,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.09643217769148804
250,25.0,175,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.11250420730673606
250,25.0,200,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.12857623692198406
250,25.0,225,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.14464826653723206
250,25.0,250,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.16072029615248007
250,25.0,275,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.17679232576772805
250,25.0,300,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.19286435538297608
250,25.0,325,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.20893638499822406
250,25.0,350,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.22500841461347212
250,25.0,375,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.2410804442287201
250,25.0,400,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.2571524738439681
250,25.0,425,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.2732245034592161
250,25.0,450,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.2892965330744641
250,25.0,475,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.3053685626897121
250,25.0,500,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.32144059230496014
250,25.0,525,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.3375126219202081
250,25.0,550,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.3535846515354561
250,25.0,575,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.36965668115070416
250,25.0,600,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.38572871076595217
250,25.0,625,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.40180074038120017
250,25.0,650,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.4178727699964481
250,25.0,675,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.4339447996116962
250,25.0,700,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.45001682922694425
250,25.0,725,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.46608885884219226
250,25.0,750,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.4821608884574402
250,25.0,775,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.49823291807268827
250,25.0,800,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5143049476879362
250,25.0,825,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5303769773031842
250,25.0,850,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5464490069184322
250,25.0,875,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5625210365336802
250,25.0,900,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5785930661489282
250,25.0,925,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5946650957641761
250,25.0,950,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6107371253794242
250,25.0,975,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6268091549946722
250,25.0,1000,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6428811846099203
250,25.0,1025,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6589532142251682
250,25.0,1050,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6750252438404162
250,25.0,1075,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6910972734556643
250,25.0,1100,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7071693030709122
250,25.0,1125,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7232413326861603
250,25.0,1150,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7393133623014083
250,25.0,1175,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7553853919166563
250,25.0,1200,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7714574215319043
250,25.0,1225,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7875294511471522
250,25.0,1250,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8036014807624003
250,25.0,1275,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8196735103776482
250,25.0,1300,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8357455399928962
250,25.0,1325,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8518175696081444
250,25.0,1350,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8678895992233924
250,25.0,1375,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8839616288386403
250,25.0,1400,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9000336584538885
250,25.0,1425,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9161056880691364
250,25.0,1450,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9321777176843845
250,25.0,1475,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9482497472996324
250,25.0,1500,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9643217769148804
250,25.0,1525,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9803938065301285
250,25.0,1550,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9964658361453765
250,25.0,1575,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0125378657606245
250,25.0,1600,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0286098953758724
250,25.0,1625,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0446819249911203
250,25.0,1650,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0607539546063685
250,25.0,1675,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0768259842216164
250,25.0,1700,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0928980138368645
250,25.0,1725,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1089700434521124
250,25.0,1750,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1250420730673605
250,25.0,1775,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1411141026826084
250,25.0,1800,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1571861322978565
250,25.0,1825,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1732581619131044
250,25.0,1850,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1893301915283523
250,25.0,1875,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2054022211436006
250,25.0,1900,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2214742507588483
250,25.0,1925,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2375462803740964
250,25.0,1950,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2536183099893443
250,25.0,1975,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2696903396045924
250,25.0,2000,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2857623692198406
250,25.0,2025,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3018343988350884
250,25.0,2050,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3179064284503363
250,25.0,2075,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3339784580655845
250,25.0,2100,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3500504876808324
250,25.0,2125,#250,#4,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3661225172960807
250,50.0,1,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.0012857623692198407
250,50.0,25,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.032144059230496014
250,50.0,50,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.06428811846099203
250,50.0,75,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.09643217769148804
250,50.0,100,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.12857623692198406
250,50.0,125,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.16072029615248007
250,50.0,150,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.19286435538297608
250,50.0,175,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.22500841461347212
250,50.0,200,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.2571524738439681
250,50.0,225,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.2892965330744641
250,50.0,250,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.32144059230496014
250,50.0,275,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.3535846515354561
250,50.0,300,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.38572871076595217
250,50.0,325,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.4178727699964481
250,50.0,350,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.45001682922694425
250,50.0,375,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.4821608884574402
250,50.0,400,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5143049476879362
250,50.0,425,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5464490069184322
250,50.0,450,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5785930661489282
250,50.0,475,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6107371253794242
250,50.0,500,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6428811846099203
250,50.0,525,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6750252438404162
250,50.0,550,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7071693030709122
250,50.0,575,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7393133623014083
250,50.0,600,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7714574215319043
250,50.0,625,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8036014807624003
250,50.0,650,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8357455399928962
250,50.0,675,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8678895992233924
250,50.0,700,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9000336584538885
250,50.0,725,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9321777176843845
250,50.0,750,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9643217769148804
250,50.0,775,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9964658361453765
250,50.0,800,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0286098953758724
250,50.0,825,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0607539546063685
250,50.0,850,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0928980138368645
250,50.0,875,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1250420730673605
250,50.0,900,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1571861322978565
250,50.0,925,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1893301915283523
250,50.0,950,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2214742507588483
250,50.0,975,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2536183099893443
250,50.0,1000,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2857623692198406
250,50.0,1025,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3179064284503363
250,50.0,1050,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3500504876808324
250,50.0,1075,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3821945469113286
250,50.0,1100,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.4143386061418244
250,50.0,1125,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.4464826653723206
250,50.0,1150,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.4786267246028166
250,50.0,1175,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.5107707838333126
250,50.0,1200,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.5429148430638087
250,50.0,1225,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.5750589022943045
250,50.0,1250,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.6072029615248007
250,50.0,1275,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.6393470207552965
250,50.0,1300,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.6714910799857925
250,50.0,1325,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.7036351392162887
250,50.0,1350,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.7357791984467847
250,50.0,1375,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.7679232576772805
250,50.0,1400,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.800067316907777
250,50.0,1425,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.8322113761382728
250,50.0,1450,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.864355435368769
250,50.0,1475,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.8964994945992648
250,50.0,1500,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.9286435538297608
250,50.0,1525,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.960787613060257
250,50.0,1550,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.992931672290753
250,50.0,1575,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.025075731521249
250,50.0,1600,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.057219790751745
250,50.0,1625,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.0893638499822407
250,50.0,1650,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.121507909212737
250,50.0,1675,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.1536519684432327
250,50.0,1700,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.185796027673729
250,50.0,1725,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.2179400869042247
250,50.0,1750,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.250084146134721
250,50.0,1775,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.2822282053652168
250,50.0,1800,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.314372264595713
250,50.0,1825,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.346516323826209
250,50.0,1850,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.3786603830567046
250,50.0,1875,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.4108044422872013
250,50.0,1900,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.4429485015176966
250,50.0,1925,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.475092560748193
250,50.0,1950,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.5072366199786886
250,50.0,1975,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.539380679209185
250,50.0,2000,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.571524738439681
250,50.0,2025,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.603668797670177
250,50.0,2050,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.6358128569006727
250,50.0,2075,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.667956916131169
250,50.0,2100,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7001009753616647
250,50.0,2125,#250,#4,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7322450345921614
250,75.0,1,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.0019286435538297608
250,75.0,25,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.04821608884574402
250,75.0,50,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.09643217769148804
250,75.0,75,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.14464826653723206
250,75.0,100,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.19286435538297608
250,75.0,125,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.2410804442287201
250,75.0,150,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.2892965330744641
250,75.0,175,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.3375126219202081
250,75.0,200,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.38572871076595217
250,75.0,225,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.4339447996116962
250,75.0,250,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.4821608884574402
250,75.0,275,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5303769773031842
250,75.0,300,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5785930661489282
250,75.0,325,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6268091549946722
250,75.0,350,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6750252438404162
250,75.0,375,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7232413326861603
250,75.0,400,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7714574215319043
250,75.0,425,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8196735103776482
250,75.0,450,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8678895992233924
250,75.0,475,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9161056880691364
250,75.0,500,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9643217769148804
