Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
250,75.0,525,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0125378657606245
250,75.0,550,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0607539546063685
250,75.0,575,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1089700434521124
250,75.0,600,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1571861322978565
250,75.0,625,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2054022211436006
250,75.0,650,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2536183099893443
250,75.0,675,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3018343988350884
250,75.0,700,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3500504876808324
250,75.0,725,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3982665765265765
250,75.0,750,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.4464826653723206
250,75.0,775,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.4946987542180645
250,75.0,800,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.5429148430638087
250,75.0,825,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.5911309319095526
250,75.0,850,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.6393470207552965
250,75.0,875,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.6875631096010406
250,75.0,900,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.7357791984467847
250,75.0,925,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.783995287292529
250,75.0,950,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.8322113761382728
250,75.0,975,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.8804274649840171
250,75.0,1000,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.9286435538297608
250,75.0,1025,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.9768596426755052
250,75.0,1050,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.025075731521249
250,75.0,1075,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.0732918203669923
250,75.0,1100,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.121507909212737
250,75.0,1125,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.1697239980584806
250,75.0,1150,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.2179400869042247
250,75.0,1175,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.266156175749969
250,75.0,1200,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.314372264595713
250,75.0,1225,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.3625883534414567
250,75.0,1250,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.4108044422872013
250,75.0,1275,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.459020531132945
250,75.0,1300,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.5072366199786886
250,75.0,1325,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.555452708824433
250,75.0,1350,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.603668797670177
250,75.0,1375,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.651884886515921
250,75.0,1400,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7001009753616647
250,75.0,1425,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7483170642074093
250,75.0,1450,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.796533153053153
250,75.0,1475,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.844749241898897
250,75.0,1500,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
250,75.0,1525,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.941181419590385
250,75.0,1550,#250,#4,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.989397508436129
250,75.0,1575,#300,#3,3,480.0,30,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6737846278629918
250,75.0,1600,#300,#3,3,480.0,30,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.7162256537020872
250,75.0,1625,#300,#3,3,480.0,30,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.7586666795411823
250,75.0,1650,#300,#3,3,480.0,30,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8011077053802773
250,75.0,1675,#300,#3,3,480.0,30,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.843548731219372
250,75.0,1700,#300,#3,3,480.0,30,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8859897570584674
250,75.0,1725,#300,#3,3,480.0,30,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9284307828975624
250,75.0,1750,#300,#3,3,480.0,30,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.970871808736658
250,75.0,1775,#350,#2,3,480.0,30,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.7329803923536793
250,75.0,1800,#350,#2,3,480.0,30,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
250,75.0,1825,#350,#2,3,480.0,30,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.8099657555185713
250,75.0,1850,#350,#2,3,480.0,30,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.848458437101018
250,75.0,1875,#350,#2,3,480.0,30,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.8869511186834638
250,75.0,1900,#350,#2,3,480.0,30,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9254438002659104
250,75.0,1925,#350,#2,3,480.0,30,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9639364818483562
250,75.0,1950,#400,#1,3,480.0,30,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.789447686412187
250,75.0,1975,#400,#1,3,480.0,30,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8252098362379843
250,75.0,2000,#400,#1,3,480.0,30,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8609719860637814
250,75.0,2025,#400,#1,3,480.0,30,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8967341358895786
250,75.0,2050,#400,#1,3,480.0,30,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.932496285715376
250,75.0,2075,#400,#1,3,480.0,30,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.968258435541173
250,75.0,2100,#500,#1,3,480.0,30,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084607
250,75.0,2125,#500,#1,3,480.0,30,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.704173473377609
250,100.0,1,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.0025715247384396813
250,100.0,25,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.06428811846099203
250,100.0,50,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.12857623692198406
250,100.0,75,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.19286435538297608
250,100.0,100,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.2571524738439681
250,100.0,125,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.32144059230496014
250,100.0,150,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.38572871076595217
250,100.0,175,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.45001682922694425
250,100.0,200,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5143049476879362
250,100.0,225,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5785930661489282
250,100.0,250,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6428811846099203
250,100.0,275,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7071693030709122
250,100.0,300,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7714574215319043
250,100.0,325,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8357455399928962
250,100.0,350,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9000336584538885
250,100.0,375,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9643217769148804
250,100.0,400,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0286098953758724
250,100.0,425,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0928980138368645
250,100.0,450,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1571861322978565
250,100.0,475,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2214742507588483
250,100.0,500,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2857623692198406
250,100.0,525,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3500504876808324
250,100.0,550,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.4143386061418244
250,100.0,575,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.4786267246028166
250,100.0,600,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.5429148430638087
250,100.0,625,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.6072029615248007
250,100.0,650,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.6714910799857925
250,100.0,675,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.7357791984467847
250,100.0,700,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.800067316907777
250,100.0,725,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.864355435368769
250,100.0,750,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.9286435538297608
250,100.0,775,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.992931672290753
250,100.0,800,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.057219790751745
250,100.0,825,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.121507909212737
250,100.0,850,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.185796027673729
250,100.0,875,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.250084146134721
250,100.0,900,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.314372264595713
250,100.0,925,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.3786603830567046
250,100.0,950,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.4429485015176966
250,100.0,975,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.5072366199786886
250,100.0,1000,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.571524738439681
250,100.0,1025,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.6358128569006727
250,100.0,1050,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7001009753616647
250,100.0,1075,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.764389093822657
250,100.0,1100,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8286772122836488
250,100.0,1125,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
250,100.0,1150,#250,#4,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.9572534492056333
250,100.0,1175,#300,#3,3,480.0,40,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6596376192499602
250,100.0,1200,#300,#3,3,480.0,40,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.716225653702087
250,100.0,1225,#300,#3,3,480.0,40,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.7728136881542134
250,100.0,1250,#300,#3,3,480.0,40,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8294017226063404
250,100.0,1275,#300,#3,3,480.0,40,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.885989757058467
250,100.0,1300,#300,#3,3,480.0,40,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.942577791510594
250,100.0,1325,#300,#3,3,480.0,40,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.999165825962721
250,100.0,1350,#350,#2,3,480.0,40,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
250,100.0,1375,#350,#2,3,480.0,40,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.822796649379387
250,100.0,1400,#350,#2,3,480.0,40,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.874120224822648
250,100.0,1425,#350,#2,3,480.0,40,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9254438002659096
250,100.0,1450,#350,#2,3,480.0,40,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9767673757091715
250,100.0,1475,#400,#1,3,480.0,40,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8132891196293848
250,100.0,1500,#400,#1,3,480.0,40,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8609719860637814
250,100.0,1525,#400,#1,3,480.0,40,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.9086548524981772
250,100.0,1550,#400,#1,3,480.0,40,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.956337718932574
250,100.0,1575,#500,#1,3,480.0,40,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084602
250,100.0,1600,#500,#1,3,480.0,40,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.7147780752339914
250,100.0,1625,#500,#1,3,480.0,40,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.7571964826595226
250,100.0,1650,#500,#1,3,480.0,40,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.7996148900850537
250,100.0,1675,#500,#1,3,480.0,40,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8420332975105844
250,100.0,1700,#500,#1,3,480.0,40,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8844517049361156
250,100.0,1725,#500,#1,3,480.0,40,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9268701123616467
250,100.0,1750,#500,#1,3,480.0,40,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.969288519787178
250,100.0,1775,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5276633480505013
250,100.0,1800,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
250,100.0,1825,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.598865132502628
250,100.0,1850,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6344660247286917
250,100.0,1875,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.670066916954755
250,100.0,1900,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7056678091808184
250,100.0,1925,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7412687014068813
250,100.0,1950,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.776869593632945
250,100.0,1975,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.812470485859009
250,100.0,2000,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8480713780850717
250,100.0,2025,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
250,100.0,2050,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.919273162537199
250,100.0,2075,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.954874054763262
250,100.0,2100,#4/0,#1,3,480.0,40,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
250,100.0,2125,#250,#1,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7322450345921614
250,125.0,1,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.003214405923049601
250,125.0,25,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.08036014807624003
250,125.0,50,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.16072029615248007
250,125.0,75,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.2410804442287201
250,125.0,100,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.32144059230496014
250,125.0,125,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.40180074038120017
250,125.0,150,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.4821608884574402
250,125.0,175,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5625210365336802
250,125.0,200,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6428811846099203
250,125.0,225,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7232413326861603
250,125.0,250,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8036014807624003
250,125.0,275,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8839616288386403
250,125.0,300,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9643217769148804
250,125.0,325,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0446819249911203
250,125.0,350,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1250420730673605
250,125.0,375,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2054022211436006
250,125.0,400,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2857623692198406
250,125.0,425,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3661225172960807
250,125.0,450,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.4464826653723206
250,125.0,475,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.5268428134485608
250,125.0,500,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.6072029615248007
250,125.0,525,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.6875631096010406
250,125.0,550,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.7679232576772805
250,125.0,575,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.848283405753521
250,125.0,600,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.9286435538297608
250,125.0,625,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.009003701906001
250,125.0,650,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.0893638499822407
250,125.0,675,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.1697239980584806
250,125.0,700,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.250084146134721
250,125.0,725,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.330444294210961
250,125.0,750,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.4108044422872013
250,125.0,775,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.491164590363441
250,125.0,800,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.571524738439681
250,125.0,825,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.651884886515921
250,125.0,850,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7322450345921614
250,125.0,875,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.812605182668401
250,125.0,900,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
250,125.0,925,#250,#4,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.973325478820881
250,125.0,950,#300,#3,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6879316364760233
250,125.0,975,#300,#3,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.758666679541182
250,125.0,1000,#300,#3,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8294017226063404
250,125.0,1025,#300,#3,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9001367656714994
250,125.0,1050,#300,#3,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9708718087366575
250,125.0,1075,#350,#2,3,480.0,50,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.7586421800753094
250,125.0,1100,#350,#2,3,480.0,50,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.8227966493793866
250,125.0,1125,#350,#2,3,480.0,50,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.8869511186834633
250,125.0,1150,#350,#2,3,480.0,50,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9511055879875405
250,125.0,1175,#400,#1,3,480.0,50,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.801368403020786
250,125.0,1200,#400,#1,3,480.0,50,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8609719860637814
250,125.0,1225,#400,#1,3,480.0,50,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.9205755691067767
250,125.0,1250,#400,#1,3,480.0,50,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.980179152149772
250,125.0,1275,#500,#1,3,480.0,50,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.704173473377609
250,125.0,1300,#500,#1,3,480.0,50,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.757196482659523
250,125.0,1325,#500,#1,3,480.0,50,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.810219491941437
250,125.0,1350,#500,#1,3,480.0,50,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.863242501223351
250,125.0,1375,#500,#1,3,480.0,50,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.916265510505265
250,125.0,1400,#500,#1,3,480.0,50,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9692885197871783
250,125.0,1425,#4/0,#1,3,480.0,50,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.536563571107018
250,125.0,1450,#4/0,#1,3,480.0,50,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5810646863895967
250,125.0,1475,#4/0,#1,3,480.0,50,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6255658016721757
250,125.0,1500,#4/0,#1,3,480.0,50,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.670066916954755
250,125.0,1525,#4/0,#1,3,480.0,50,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7145680322373344
250,125.0,1550,#4/0,#1,3,480.0,50,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7590691475199143
250,125.0,1575,#4/0,#1,3,480.0,50,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8035702628024928
250,125.0,1600,#4/0,#1,3,480.0,50,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.848071378085072
250,125.0,1625,#4/0,#1,3,480.0,50,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8925724933676515
250,125.0,1650,#4/0,#1,3,480.0,50,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.937073608650231
250,125.0,1675,#4/0,#1,3,480.0,50,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.98157472393281
250,125.0,1700,#250,#1,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7322450345921614
250,125.0,1725,#250,#1,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7724251086302814
250,125.0,1750,#250,#1,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.812605182668401
250,125.0,1775,#250,#1,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.852785256706521
250,125.0,1800,#250,#1,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
250,125.0,1825,#250,#1,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.933145404782761
250,125.0,1850,#250,#1,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.973325478820881
250,125.0,1875,#300,#1/0,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6525641149434445
250,125.0,1900,#300,#1/0,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6879316364760233
250,125.0,1925,#300,#1/0,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.723299158008603
250,125.0,1950,#300,#1/0,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.758666679541182
250,125.0,1975,#300,#1/0,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7940342010737615
250,125.0,2000,#300,#1/0,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8294017226063404
250,125.0,2025,#300,#1/0,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8647692441389196
250,125.0,2050,#300,#1/0,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9001367656714994
250,125.0,2075,#300,#1/0,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9355042872040786
250,125.0,2100,#300,#1/0,3,480.0,50,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9708718087366575
250,125.0,2125,#350,#2/0,3,480.0,50,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7265649454232714
250,150.0,1,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.0038572871076595215
250,150.0,25,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.09643217769148804
250,150.0,50,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.19286435538297608
250,150.0,75,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.2892965330744641
250,150.0,100,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.38572871076595217
250,150.0,125,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.4821608884574402
250,150.0,150,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5785930661489282
250,150.0,175,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6750252438404162
250,150.0,200,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7714574215319043
250,150.0,225,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.8678895992233924
250,150.0,250,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9643217769148804
250,150.0,275,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0607539546063685
250,150.0,300,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1571861322978565
250,150.0,325,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2536183099893443
250,150.0,350,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3500504876808324
250,150.0,375,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.4464826653723206
250,150.0,400,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.5429148430638087
250,150.0,425,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.6393470207552965
250,150.0,450,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.7357791984467847
250,150.0,475,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.8322113761382728
250,150.0,500,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.9286435538297608
250,150.0,525,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.025075731521249
250,150.0,550,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.121507909212737
250,150.0,575,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.2179400869042247
250,150.0,600,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.314372264595713
250,150.0,625,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.4108044422872013
250,150.0,650,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.5072366199786886
250,150.0,675,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.603668797670177
250,150.0,700,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7001009753616647
250,150.0,725,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.796533153053153
250,150.0,750,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
250,150.0,775,#250,#4,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.989397508436129
250,150.0,800,#300,#3,3,480.0,60,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.7162256537020872
250,150.0,825,#300,#3,3,480.0,60,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8011077053802773
250,150.0,850,#300,#3,3,480.0,60,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8859897570584674
250,150.0,875,#300,#3,3,480.0,60,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.970871808736658
250,150.0,900,#350,#2,3,480.0,60,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
250,150.0,925,#350,#2,3,480.0,60,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.848458437101018
250,150.0,950,#350,#2,3,480.0,60,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9254438002659104
250,150.0,975,#400,#1,3,480.0,60,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.789447686412187
250,150.0,1000,#400,#1,3,480.0,60,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8609719860637814
250,150.0,1025,#400,#1,3,480.0,60,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.932496285715376
250,150.0,1050,#500,#1,3,480.0,60,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084607
250,150.0,1075,#500,#1,3,480.0,60,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.735987278946757
250,150.0,1100,#500,#1,3,480.0,60,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.799614890085054
250,150.0,1125,#500,#1,3,480.0,60,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.863242501223351
250,150.0,1150,#500,#1,3,480.0,60,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.926870112361647
250,150.0,1175,#500,#1,3,480.0,60,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9904977234999444
250,150.0,1200,#4/0,#1,3,480.0,60,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
250,150.0,1225,#4/0,#1,3,480.0,60,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.61666557861566
250,150.0,1250,#4/0,#1,3,480.0,60,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.670066916954755
250,150.0,1275,#4/0,#1,3,480.0,60,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7234682552938505
250,150.0,1300,#4/0,#1,3,480.0,60,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7768695936329455
250,150.0,1325,#4/0,#1,3,480.0,60,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8302709319720405
250,150.0,1350,#4/0,#1,3,480.0,60,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311136
250,150.0,1375,#4/0,#1,3,480.0,60,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.937073608650231
250,150.0,1400,#4/0,#1,3,480.0,60,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
250,150.0,1425,#250,#1,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7483170642074093
250,150.0,1450,#250,#1,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.796533153053153
250,150.0,1475,#250,#1,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.844749241898897
250,150.0,1500,#250,#1,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
250,150.0,1525,#250,#1,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.941181419590385
250,150.0,1550,#250,#1,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.989397508436129
250,150.0,1575,#300,#1/0,3,480.0,60,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629918
250,150.0,1600,#300,#1/0,3,480.0,60,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7162256537020872
250,150.0,1625,#300,#1/0,3,480.0,60,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7586666795411823
250,150.0,1650,#300,#1/0,3,480.0,60,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8011077053802773
250,150.0,1675,#300,#1/0,3,480.0,60,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.843548731219372
250,150.0,1700,#300,#1/0,3,480.0,60,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8859897570584674
250,150.0,1725,#300,#1/0,3,480.0,60,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9284307828975624
250,150.0,1750,#300,#1/0,3,480.0,60,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.970871808736658
250,150.0,1775,#350,#2/0,3,480.0,60,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7329803923536793
250,150.0,1800,#350,#2/0,3,480.0,60,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
250,150.0,1825,#350,#2/0,3,480.0,60,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8099657555185713
250,150.0,1850,#350,#2/0,3,480.0,60,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.848458437101018
250,150.0,1875,#350,#2/0,3,480.0,60,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8869511186834638
250,150.0,1900,#350,#2/0,3,480.0,60,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9254438002659104
250,150.0,1925,#350,#2/0,3,480.0,60,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9639364818483562
250,150.0,1950,#400,#3/0,3,480.0,60,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.789447686412187
250,150.0,1975,#400,#3/0,3,480.0,60,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8252098362379843
250,150.0,2000,#400,#3/0,3,480.0,60,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
250,150.0,2025,#400,#3/0,3,480.0,60,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8967341358895786
250,150.0,2050,#400,#3/0,3,480.0,60,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.932496285715376
250,150.0,2075,#400,#3/0,3,480.0,60,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.968258435541173
250,150.0,2100,#500,#3/0,3,480.0,60,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084607
250,150.0,2125,#500,#3/0,3,480.0,60,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.704173473377609
250,175.0,1,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.004500168292269443
250,175.0,25,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.11250420730673606
250,175.0,50,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.22500841461347212
250,175.0,75,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.3375126219202082
250,175.0,100,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.45001682922694425
250,175.0,125,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5625210365336804
250,175.0,150,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6750252438404164
250,175.0,175,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7875294511471524
250,175.0,200,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9000336584538885
250,175.0,225,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0125378657606245
250,175.0,250,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1250420730673607
250,175.0,275,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2375462803740966
250,175.0,300,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.3500504876808328
250,175.0,325,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.462554694987569
250,175.0,350,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.575058902294305
250,175.0,375,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.687563109601041
250,175.0,400,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.800067316907777
250,175.0,425,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.912571524214513
250,175.0,450,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.025075731521249
250,175.0,475,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.137579938827985
250,175.0,500,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.2500841461347214
250,175.0,525,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.362588353441457
250,175.0,550,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.4750925607481933
250,175.0,575,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.5875967680549294
250,175.0,600,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7001009753616656
250,175.0,625,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8126051826684018
250,175.0,650,#250,#4,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.925109389975138
250,175.0,675,#300,#3,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.6737846278629918
250,175.0,700,#300,#3,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.772813688154214
250,175.0,725,#300,#3,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8718427484454354
250,175.0,750,#300,#3,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.9708718087366575
250,175.0,775,#350,#2,3,480.0,70,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.784303967796941
250,175.0,800,#350,#2,3,480.0,70,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.8741202248226485
250,175.0,825,#350,#2,3,480.0,70,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9639364818483562
250,175.0,850,#400,#1,3,480.0,70,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8371305528465833
250,175.0,875,#400,#1,3,480.0,70,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.9205755691067767
250,175.0,900,#500,#1,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084607
250,175.0,925,#500,#1,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.74659188080314
250,175.0,950,#500,#1,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8208240937978193
250,175.0,975,#500,#1,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8950563067924993
250,175.0,1000,#500,#1,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9692885197871783
250,175.0,1025,#4/0,#1,3,480.0,70,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5543640172200495
250,175.0,1050,#4/0,#1,3,480.0,70,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.61666557861566
250,175.0,1075,#4/0,#1,3,480.0,70,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.678967140011271
250,175.0,1100,#4/0,#1,3,480.0,70,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7412687014068817
250,175.0,1125,#4/0,#1,3,480.0,70,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8035702628024928
250,175.0,1150,#4/0,#1,3,480.0,70,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8658718241981034
250,175.0,1175,#4/0,#1,3,480.0,70,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.928173385593715
250,175.0,1200,#4/0,#1,3,480.0,70,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
250,175.0,1225,#250,#1,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7563530790150335
250,175.0,1250,#250,#1,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8126051826684018
250,175.0,1275,#250,#1,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8688572863217696
250,175.0,1300,#250,#1,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.925109389975138
250,175.0,1325,#250,#1,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9813614936285053
250,175.0,1350,#300,#1/0,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629918
250,175.0,1375,#300,#1/0,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.723299158008603
250,175.0,1400,#300,#1/0,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.772813688154214
250,175.0,1425,#300,#1/0,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.822328218299824
250,175.0,1450,#300,#1/0,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8718427484454354
250,175.0,1475,#300,#1/0,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9213572785910467
250,175.0,1500,#300,#1/0,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9708718087366575
250,175.0,1525,#350,#2/0,3,480.0,70,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7393958392840867
250,175.0,1550,#350,#2/0,3,480.0,70,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.784303967796941
250,175.0,1575,#350,#2/0,3,480.0,70,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8292120963097944
250,175.0,1600,#350,#2/0,3,480.0,70,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8741202248226485
250,175.0,1625,#350,#2/0,3,480.0,70,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.919028353335502
250,175.0,1650,#350,#2/0,3,480.0,70,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9639364818483562
250,175.0,1675,#400,#3/0,3,480.0,70,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.7954080447164866
250,175.0,1700,#400,#3/0,3,480.0,70,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8371305528465833
250,175.0,1725,#400,#3/0,3,480.0,70,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8788530609766805
250,175.0,1750,#400,#3/0,3,480.0,70,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9205755691067767
250,175.0,1775,#400,#3/0,3,480.0,70,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.962298077236874
250,175.0,1800,#500,#3/0,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084607
250,175.0,1825,#500,#3/0,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7094757743058007
250,175.0,1850,#500,#3/0,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.74659188080314
250,175.0,1875,#500,#3/0,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.78370798730048
250,175.0,1900,#500,#3/0,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8208240937978193
250,175.0,1925,#500,#3/0,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8579402002951593
250,175.0,1950,#500,#3/0,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8950563067924993
250,175.0,1975,#500,#3/0,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9321724132898392
250,175.0,2000,#500,#3/0,3,480.0,70,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9692885197871783
250,175.0,2025,#300,#3/0,3,480.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.6737846278629913
250,175.0,2050,#300,#3/0,3,480.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7067943146267317
250,175.0,2075,#300,#3/0,3,480.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.739804001390473
250,175.0,2100,#300,#3/0,3,480.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7728136881542134
250,175.0,2125,#300,#3/0,3,480.0,70,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.8058233749179537
250,200.0,1,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.005143049476879363
250,200.0,25,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.12857623692198406
250,200.0,50,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.2571524738439681
250,200.0,75,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.38572871076595217
250,200.0,100,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.5143049476879362
250,200.0,125,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.6428811846099203
250,200.0,150,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.7714574215319043
250,200.0,175,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,0.9000336584538885
250,200.0,200,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.0286098953758724
250,200.0,225,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.1571861322978565
250,200.0,250,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.2857623692198406
250,200.0,275,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.4143386061418244
250,200.0,300,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.5429148430638087
250,200.0,325,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.6714910799857925
250,200.0,350,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.800067316907777
250,200.0,375,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,1.9286435538297608
250,200.0,400,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.057219790751745
250,200.0,425,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.185796027673729
250,200.0,450,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.314372264595713
250,200.0,475,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.4429485015176966
250,200.0,500,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.571524738439681
250,200.0,525,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.7001009753616647
250,200.0,550,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.8286772122836488
250,200.0,575,#250,#4,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.9572534492056333
250,200.0,600,#300,#3,3,480.0,80,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.716225653702087
250,200.0,625,#300,#3,3,480.0,80,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.8294017226063404
250,200.0,650,#300,#3,3,480.0,80,#250,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,285,2.942577791510594
250,200.0,675,#350,#2,3,480.0,80,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
250,200.0,700,#350,#2,3,480.0,80,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.874120224822648
250,200.0,725,#350,#2,3,480.0,80,#250,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9767673757091715
250,200.0,750,#400,#1,3,480.0,80,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8609719860637814
250,200.0,775,#400,#1,3,480.0,80,#250,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.956337718932574
250,200.0,800,#500,#1,3,480.0,80,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.7147780752339914
250,200.0,825,#500,#1,3,480.0,80,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.7996148900850537
250,200.0,850,#500,#1,3,480.0,80,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8844517049361156
250,200.0,875,#500,#1,3,480.0,80,#250,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.969288519787178
250,200.0,900,#4/0,#1,3,480.0,80,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
250,200.0,925,#4/0,#1,3,480.0,80,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6344660247286917
250,200.0,950,#4/0,#1,3,480.0,80,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7056678091808184
250,200.0,975,#4/0,#1,3,480.0,80,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.776869593632945
250,200.0,1000,#4/0,#1,3,480.0,80,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8480713780850717
250,200.0,1025,#4/0,#1,3,480.0,80,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.919273162537199
250,200.0,1050,#4/0,#1,3,480.0,80,#250,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
250,200.0,1075,#250,#1,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.764389093822657
250,200.0,1100,#250,#1,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8286772122836488
250,200.0,1125,#250,#1,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
250,200.0,1150,#250,#1,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9572534492056333
250,200.0,1175,#300,#1/0,3,480.0,80,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6596376192499602
250,200.0,1200,#300,#1/0,3,480.0,80,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.716225653702087
250,200.0,1225,#300,#1/0,3,480.0,80,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7728136881542134
250,200.0,1250,#300,#1/0,3,480.0,80,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8294017226063404
250,200.0,1275,#300,#1/0,3,480.0,80,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.885989757058467
250,200.0,1300,#300,#1/0,3,480.0,80,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.942577791510594
250,200.0,1325,#300,#1/0,3,480.0,80,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.999165825962721
