Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
250,200.0,1350,#350,#2/0,3,480.0,80,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
250,200.0,1375,#350,#2/0,3,480.0,80,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.822796649379387
250,200.0,1400,#350,#2/0,3,480.0,80,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.874120224822648
250,200.0,1425,#350,#2/0,3,480.0,80,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9254438002659096
250,200.0,1450,#350,#2/0,3,480.0,80,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9767673757091715
250,200.0,1475,#400,#3/0,3,480.0,80,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8132891196293848
250,200.0,1500,#400,#3/0,3,480.0,80,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
250,200.0,1525,#400,#3/0,3,480.0,80,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9086548524981772
250,200.0,1550,#400,#3/0,3,480.0,80,#250,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.956337718932574
250,200.0,1575,#500,#3/0,3,480.0,80,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
250,200.0,1600,#500,#3/0,3,480.0,80,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7147780752339914
250,200.0,1625,#500,#3/0,3,480.0,80,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7571964826595226
250,200.0,1650,#500,#3/0,3,480.0,80,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7996148900850537
250,200.0,1675,#500,#3/0,3,480.0,80,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8420332975105844
250,200.0,1700,#500,#3/0,3,480.0,80,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8844517049361156
250,200.0,1725,#500,#3/0,3,480.0,80,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9268701123616467
250,200.0,1750,#500,#3/0,3,480.0,80,#250,4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.969288519787178
250,200.0,1775,#300,#3/0,3,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.6785002974006686
250,200.0,1800,#300,#3/0,3,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.716225653702086
250,200.0,1825,#300,#3/0,3,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.753951010003504
250,200.0,1850,#300,#3/0,3,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.791676366304922
250,200.0,1875,#300,#3/0,3,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.82940172260634
250,200.0,1900,#300,#3/0,3,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.8671270789077576
250,200.0,1925,#300,#3/0,3,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.904852435209176
250,200.0,1950,#300,#3/0,3,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.942577791510593
250,200.0,1975,#300,#3/0,3,480.0,80,#250,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.980303147812011
250,200.0,2000,#350,#4/0,3,480.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7372573569739505
250,200.0,2025,#350,#4/0,3,480.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.771473073936125
250,200.0,2050,#350,#4/0,3,480.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8056887908982993
250,200.0,2075,#350,#4/0,3,480.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.839904507860474
250,200.0,2100,#350,#4/0,3,480.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
250,200.0,2125,#350,#4/0,3,480.0,80,#250,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9083359417848222
250,225.0,1,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.0057859306614892825
250,225.0,25,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.14464826653723206
250,225.0,50,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.2892965330744641
250,225.0,75,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.4339447996116962
250,225.0,100,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.5785930661489282
250,225.0,125,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.7232413326861603
250,225.0,150,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.8678895992233924
250,225.0,175,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,1.0125378657606245
250,225.0,200,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,1.1571861322978565
250,225.0,225,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,1.3018343988350884
250,225.0,250,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,1.4464826653723206
250,225.0,275,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,1.5911309319095526
250,225.0,300,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,1.7357791984467847
250,225.0,325,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,1.8804274649840171
250,225.0,350,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,2.025075731521249
250,225.0,375,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,2.1697239980584806
250,225.0,400,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,2.314372264595713
250,225.0,425,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,2.459020531132945
250,225.0,450,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,2.603668797670177
250,225.0,475,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,2.7483170642074093
250,225.0,500,#250,#4,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
250,225.0,525,#300,#3,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,285,2.6737846278629913
250,225.0,550,#300,#3,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,285,2.801107705380277
250,225.0,575,#300,#3,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,285,2.928430782897562
250,225.0,600,#350,#2,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
250,225.0,625,#350,#2,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,310,2.8869511186834633
250,225.0,650,#400,#1,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,335,2.789447686412187
250,225.0,675,#400,#1,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,335,2.8967341358895786
250,225.0,700,#500,#1,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084602
250,225.0,725,#500,#1,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,380,2.7678010845159053
250,225.0,750,#500,#1,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,380,2.8632425012233504
250,225.0,775,#500,#1,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,380,2.9586839179307955
250,225.0,800,#4/0,#1,3,480.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
250,225.0,825,#4/0,#1,3,480.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,460,2.6433662477852073
250,225.0,850,#4/0,#1,3,480.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,460,2.72346825529385
250,225.0,875,#4/0,#1,3,480.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,460,2.8035702628024928
250,225.0,900,#4/0,#1,3,480.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
250,225.0,925,#4/0,#1,3,480.0,90,#250,-1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,460,2.963774277819778
250,225.0,950,#250,#1,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7483170642074093
250,225.0,975,#250,#1,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,510,2.820641197476025
250,225.0,1000,#250,#1,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
250,225.0,1025,#250,#1,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,510,2.9652894640132574
250,225.0,1050,#300,#1/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629913
250,225.0,1075,#300,#1/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,570,2.737446166621634
250,225.0,1100,#300,#1/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,570,2.801107705380277
250,225.0,1125,#300,#1/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8647692441389196
250,225.0,1150,#300,#1/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,570,2.928430782897562
250,225.0,1175,#300,#1/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,570,2.9920923216562048
250,225.0,1200,#350,#2/0,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
250,225.0,1225,#350,#2/0,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8292120963097944
250,225.0,1250,#350,#2/0,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8869511186834633
250,225.0,1275,#350,#2/0,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9446901410571327
250,225.0,1300,#400,#3/0,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,670,2.789447686412187
250,225.0,1325,#400,#3/0,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,670,2.8430909111508824
250,225.0,1350,#400,#3/0,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,670,2.8967341358895786
250,225.0,1375,#400,#3/0,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,670,2.9503773606282744
250,225.0,1400,#500,#3/0,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
250,225.0,1425,#500,#3/0,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,760,2.7200803761621826
250,225.0,1450,#500,#3/0,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,760,2.7678010845159053
250,225.0,1475,#500,#3/0,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,760,2.815521792869628
250,225.0,1500,#500,#3/0,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,760,2.8632425012233504
250,225.0,1525,#500,#3/0,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,760,2.9109632095770728
250,225.0,1550,#500,#3/0,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,760,2.9586839179307955
250,225.0,1575,#300,#3/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.6737846278629913
250,225.0,1600,#300,#3/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7162256537020864
250,225.0,1625,#300,#3/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7586666795411814
250,225.0,1650,#300,#3/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.801107705380277
250,225.0,1675,#300,#3/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.8435487312193715
250,225.0,1700,#300,#3/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.885989757058467
250,225.0,1725,#300,#3/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.928430782897562
250,225.0,1750,#300,#3/0,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.970871808736657
250,225.0,1775,#350,#4/0,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7329803923536784
250,225.0,1800,#350,#4/0,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.771473073936125
250,225.0,1825,#350,#4/0,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.809965755518571
250,225.0,1850,#350,#4/0,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8484584371010166
250,225.0,1875,#350,#4/0,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8869511186834633
250,225.0,1900,#350,#4/0,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.925443800265909
250,225.0,1925,#350,#4/0,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.963936481848356
250,225.0,1950,#400,#4/0,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.7894476864121867
250,225.0,1975,#400,#4/0,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.825209836237984
250,225.0,2000,#400,#4/0,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.860971986063781
250,225.0,2025,#400,#4/0,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.896734135889578
250,225.0,2050,#400,#4/0,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9324962857153754
250,225.0,2075,#400,#4/0,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9682584355411725
250,225.0,2100,#500,#300,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
250,225.0,2125,#500,#300,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (225.0A) is within 90.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7041734733776086
250,250.0,1,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.006428811846099202
250,250.0,25,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.16072029615248007
250,250.0,50,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.32144059230496014
250,250.0,75,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.4821608884574402
250,250.0,100,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.6428811846099203
250,250.0,125,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.8036014807624003
250,250.0,150,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,0.9643217769148804
250,250.0,175,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,1.1250420730673605
250,250.0,200,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,1.2857623692198406
250,250.0,225,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,1.4464826653723206
250,250.0,250,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,1.6072029615248007
250,250.0,275,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,1.7679232576772805
250,250.0,300,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,1.9286435538297608
250,250.0,325,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,2.0893638499822407
250,250.0,350,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,2.250084146134721
250,250.0,375,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,2.4108044422872013
250,250.0,400,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,2.571524738439681
250,250.0,425,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,2.7322450345921614
250,250.0,450,#250,#4,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
250,250.0,475,#300,#3,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,285,2.6879316364760233
250,250.0,500,#300,#3,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,285,2.8294017226063404
250,250.0,525,#300,#3,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,285,2.9708718087366575
250,250.0,550,#350,#2,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,310,2.8227966493793866
250,250.0,575,#350,#2,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,310,2.9511055879875405
250,250.0,600,#400,#1,3,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,335,2.8609719860637814
250,250.0,625,#400,#1,3,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,335,2.980179152149772
250,250.0,650,#500,#1,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,380,2.757196482659523
250,250.0,675,#500,#1,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,380,2.863242501223351
250,250.0,700,#500,#1,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,1,CU,75 C,380,2.9692885197871783
250,250.0,725,#4/0,#1,3,480.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,460,2.5810646863895967
250,250.0,750,#4/0,#1,3,480.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,460,2.670066916954755
250,250.0,775,#4/0,#1,3,480.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,460,2.7590691475199143
250,250.0,800,#4/0,#1,3,480.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,460,2.848071378085072
250,250.0,825,#4/0,#1,3,480.0,100,#250,-1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,460,2.937073608650231
250,250.0,850,#250,#1,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7322450345921614
250,250.0,875,#250,#1,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,510,2.812605182668401
250,250.0,900,#250,#1,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
250,250.0,925,#250,#1,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,510,2.973325478820881
250,250.0,950,#300,#1/0,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,570,2.6879316364760233
250,250.0,975,#300,#1/0,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,570,2.758666679541182
250,250.0,1000,#300,#1/0,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8294017226063404
250,250.0,1025,#300,#1/0,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,570,2.9001367656714994
250,250.0,1050,#300,#1/0,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,570,2.9708718087366575
250,250.0,1075,#350,#2/0,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,620,2.7586421800753094
250,250.0,1100,#350,#2/0,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8227966493793866
250,250.0,1125,#350,#2/0,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8869511186834633
250,250.0,1150,#350,#2/0,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9511055879875405
250,250.0,1175,#400,#3/0,3,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,670,2.801368403020786
250,250.0,1200,#400,#3/0,3,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
250,250.0,1225,#400,#3/0,3,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,670,2.9205755691067767
250,250.0,1250,#400,#3/0,3,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,670,2.980179152149772
250,250.0,1275,#500,#3/0,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,760,2.704173473377609
250,250.0,1300,#500,#3/0,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,760,2.757196482659523
250,250.0,1325,#500,#3/0,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,760,2.810219491941437
250,250.0,1350,#500,#3/0,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,760,2.863242501223351
250,250.0,1375,#500,#3/0,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,760,2.916265510505265
250,250.0,1400,#500,#3/0,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A),480 V / 3 pole,3,1,2,CU,75 C,760,2.9692885197871783
250,250.0,1425,#300,#3/0,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.687931636476023
250,250.0,1450,#300,#3/0,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7350883318527957
250,250.0,1475,#300,#3/0,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.7822450272295676
250,250.0,1500,#300,#3/0,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.8294017226063404
250,250.0,1525,#300,#3/0,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.8765584179831123
250,250.0,1550,#300,#3/0,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.9237151133598847
250,250.0,1575,#300,#3/0,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.970871808736657
250,250.0,1600,#350,#4/0,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7372573569739505
250,250.0,1625,#350,#4/0,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7800270031766683
250,250.0,1650,#350,#4/0,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8227966493793866
250,250.0,1675,#350,#4/0,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8655662955821044
250,250.0,1700,#350,#4/0,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9083359417848222
250,250.0,1725,#350,#4/0,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9511055879875405
250,250.0,1750,#350,#4/0,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9938752341902584
250,250.0,1775,#400,#4/0,3,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.821236264035117
250,250.0,1800,#400,#4/0,3,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.860971986063781
250,250.0,1825,#400,#4/0,3,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9007077080924444
250,250.0,1850,#400,#4/0,3,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.940443430121108
250,250.0,1875,#400,#4/0,3,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9801791521497716
250,250.0,1900,#500,#300,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.686499136950304
250,250.0,1925,#500,#300,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7218478098049133
250,250.0,1950,#500,#300,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.757196482659523
250,250.0,1975,#500,#300,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.792545155514132
250,250.0,2000,#500,#300,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8278938283687416
250,250.0,2025,#500,#300,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8632425012233504
250,250.0,2050,#500,#300,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8985911740779597
250,250.0,2075,#500,#300,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.933939846932569
250,250.0,2100,#500,#300,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
250,250.0,2125,#600,#350,3,480.0,100,#250,5,Coarse,OK - HIGH: Circuit load current (250.0A) is within 100.0% of User-specified breaker rating (250A); MEDIUM: Calculated Hot Size #600 exceeds recommended maximum for breaker size 250A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 250A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.7746059426417875
300,30.0,1,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.0028447247358851686
300,30.0,25,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.0711181183971292
300,30.0,50,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.1422362367942584
300,30.0,75,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.2133543551913876
300,30.0,100,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.2844724735885168
300,30.0,125,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.355590591985646
300,30.0,150,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.4267087103827752
300,30.0,175,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.4978268287799044
300,30.0,200,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.5689449471770336
300,30.0,225,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.6400630655741629
300,30.0,250,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.711181183971292
300,30.0,275,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.7822993023684213
300,30.0,300,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.8534174207655504
300,30.0,325,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.9245355391626797
300,30.0,350,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.9956536575598088
300,30.0,375,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.0667717759569382
300,30.0,400,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.1378898943540672
300,30.0,425,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.2090080127511966
300,30.0,450,#350,#4,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.2801261311483259
300,60.0,1,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.005689449471770337
300,60.0,25,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.1422362367942584
300,60.0,50,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.2844724735885168
300,60.0,75,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.4267087103827752
300,60.0,100,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.5689449471770336
300,60.0,125,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.711181183971292
300,60.0,150,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.8534174207655504
300,60.0,175,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.9956536575598088
300,60.0,200,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.1378898943540672
300,60.0,225,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.2801261311483259
300,60.0,250,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.422362367942584
300,60.0,275,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.5645986047368425
300,60.0,300,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.7068348415311008
300,60.0,325,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.8490710783253594
300,60.0,350,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.9913073151196177
300,60.0,375,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.1335435519138763
300,60.0,400,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.2757797887081344
300,60.0,425,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.4180160255023933
300,60.0,450,#350,#4,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.5602522622966517
300,90.0,1,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.008534174207655504
300,90.0,25,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.2133543551913876
300,90.0,50,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.4267087103827752
300,90.0,75,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.6400630655741628
300,90.0,100,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.8534174207655504
