Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
300,90.0,125,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.066771775956938
300,90.0,150,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.2801261311483256
300,90.0,175,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.493480486339713
300,90.0,200,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.7068348415311008
300,90.0,225,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.9201891967224887
300,90.0,250,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.133543551913876
300,90.0,275,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.346897907105264
300,90.0,300,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.5602522622966513
300,90.0,325,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.7736066174880394
300,90.0,350,#350,#4,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.986960972679426
300,90.0,375,#400,#3,1,120.0,30,#350,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,335,2.973296521313399
300,90.0,400,#500,#2,1,120.0,30,#350,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.821362895739714
300,90.0,425,#500,#2,1,120.0,30,#350,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.9976980767234465
300,90.0,450,#600,#1,1,120.0,30,#350,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,420,2.9310332577071776
300,120.0,1,#350,#4,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.011378898943540675
300,120.0,25,#350,#4,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.2844724735885168
300,120.0,50,#350,#4,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.5689449471770336
300,120.0,75,#350,#4,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.8534174207655504
300,120.0,100,#350,#4,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.1378898943540672
300,120.0,125,#350,#4,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.422362367942584
300,120.0,150,#350,#4,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.7068348415311008
300,120.0,175,#350,#4,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.9913073151196177
300,120.0,200,#350,#4,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.2757797887081344
300,120.0,225,#350,#4,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.5602522622966517
300,120.0,250,#350,#4,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.844724735885168
300,120.0,275,#400,#3,1,120.0,40,#350,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,335,2.9072232652842125
300,120.0,300,#500,#2,1,120.0,40,#350,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.821362895739714
300,120.0,325,#600,#1,1,120.0,40,#350,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,420,2.82247647038469
300,120.0,350,#4/0,#3,1,120.0,40,#350,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7625634614220096
300,120.0,375,#4/0,#3,1,120.0,40,#350,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
300,120.0,400,#250,#2,1,120.0,40,#350,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.85065098025646
300,120.0,425,#300,#1,1,120.0,40,#350,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.666041346012441
300,120.0,450,#300,#1,1,120.0,40,#350,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.8228673075425847
300,150.0,1,#350,#4,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.014223623679425841
300,150.0,25,#350,#4,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.3555905919856461
300,150.0,50,#350,#4,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.7111811839712922
300,150.0,75,#350,#4,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.0667717759569382
300,150.0,100,#350,#4,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.4223623679425843
300,150.0,125,#350,#4,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.7779529599282302
300,150.0,150,#350,#4,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.1335435519138763
300,150.0,175,#350,#4,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.4891341438995225
300,150.0,200,#350,#4,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.8447247358851686
300,150.0,225,#400,#3,1,120.0,50,#350,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,335,2.9732965213133986
300,150.0,250,#500,#2,1,120.0,50,#350,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.938919683062202
300,150.0,275,#600,#1,1,120.0,50,#350,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,420,2.9853116513684217
300,150.0,300,#4/0,#3,1,120.0,50,#350,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
300,150.0,325,#250,#2,1,120.0,50,#350,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.8951924018229667
300,150.0,350,#300,#1,1,120.0,50,#350,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.7444543267775128
300,150.0,375,#300,#1,1,120.0,50,#350,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.9404867786901923
300,150.0,400,#350,#1,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.8447247358851686
300,150.0,425,#400,#1/0,1,120.0,50,#350,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.808113381240432
300,150.0,450,#400,#1/0,1,120.0,50,#350,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.9732965213133986
300,180.0,1,#350,#4,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.01706834841531101
300,180.0,25,#350,#4,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.4267087103827752
300,180.0,50,#350,#4,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.8534174207655504
300,180.0,75,#350,#4,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.2801261311483256
300,180.0,100,#350,#4,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.7068348415311008
300,180.0,125,#350,#4,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.133543551913876
300,180.0,150,#350,#4,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.5602522622966513
300,180.0,175,#350,#4,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.986960972679426
300,180.0,200,#500,#2,1,120.0,60,#350,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.821362895739714
300,180.0,225,#600,#1,1,120.0,60,#350,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,420,2.9310332577071776
300,180.0,250,#4/0,#3,1,120.0,60,#350,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
300,180.0,275,#250,#2,1,120.0,60,#350,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.939733823389474
300,180.0,300,#300,#1,1,120.0,60,#350,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.8228673075425847
300,180.0,325,#350,#1,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.7736066174880394
300,180.0,350,#350,#1,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679426
300,180.0,375,#400,#1/0,1,120.0,60,#350,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.973296521313399
300,180.0,400,#500,#2/0,1,120.0,60,#350,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.821362895739714
300,180.0,425,#500,#2/0,1,120.0,60,#350,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.9976980767234465
300,180.0,450,#600,#3/0,1,120.0,60,#350,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.9310332577071776
300,210.0,1,#350,#4,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.019913073151196177
300,210.0,25,#350,#4,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.4978268287799044
300,210.0,50,#350,#4,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.9956536575598088
300,210.0,75,#350,#4,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.4934804863397135
300,210.0,100,#350,#4,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.9913073151196177
300,210.0,125,#350,#4,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.4891341438995225
300,210.0,150,#350,#4,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.986960972679427
300,210.0,175,#500,#2,1,120.0,70,#350,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.880141289400958
300,210.0,200,#4/0,#3,1,120.0,70,#350,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7625634614220105
300,210.0,225,#250,#2,1,120.0,70,#350,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.8061095586899523
300,210.0,250,#300,#1,1,120.0,70,#350,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.7444543267775128
300,210.0,275,#350,#1,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.7380475582894745
300,210.0,300,#350,#1,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679427
300,210.0,325,#500,#2/0,1,120.0,70,#350,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.674416911586604
300,210.0,350,#500,#2/0,1,120.0,70,#350,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.880141289400958
300,210.0,375,#600,#3/0,1,120.0,70,#350,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.8496156672153115
300,210.0,400,#300,#2/0,1,120.0,70,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626797
300,210.0,425,#350,#2/0,1,120.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.821018696419458
300,210.0,450,#350,#2/0,1,120.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.9869609726794257
300,240.0,1,#350,#4,1,120.0,80,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.02275779788708135
300,240.0,25,#350,#4,1,120.0,80,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,0.5689449471770336
300,240.0,50,#350,#4,1,120.0,80,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.1378898943540672
300,240.0,75,#350,#4,1,120.0,80,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,1.7068348415311008
300,240.0,100,#350,#4,1,120.0,80,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.2757797887081344
300,240.0,125,#350,#4,1,120.0,80,#350,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.844724735885168
300,240.0,150,#500,#2,1,120.0,80,#350,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.821362895739714
300,240.0,175,#4/0,#3,1,120.0,80,#350,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7625634614220096
300,240.0,200,#250,#2,1,120.0,80,#350,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.85065098025646
300,240.0,225,#300,#1,1,120.0,80,#350,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.8228673075425847
300,240.0,250,#350,#1,1,120.0,80,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.844724735885168
300,240.0,275,#400,#1/0,1,120.0,80,#350,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.9072232652842125
300,240.0,300,#500,#2/0,1,120.0,80,#350,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.821362895739714
300,240.0,325,#600,#3/0,1,120.0,80,#350,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.82247647038469
300,240.0,350,#300,#2/0,1,120.0,80,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626792
300,240.0,375,#350,#2/0,1,120.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
300,240.0,400,#400,#3/0,1,120.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.819125590578629
300,240.0,425,#400,#3/0,1,120.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.9953209399897935
300,240.0,450,#500,#4/0,1,120.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.821362895739714
300,270.0,1,#350,#4,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,1,CU,75 C,310,0.025602522622966514
300,270.0,25,#350,#4,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,1,CU,75 C,310,0.6400630655741629
300,270.0,50,#350,#4,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,1,CU,75 C,310,1.2801261311483259
300,270.0,75,#350,#4,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,1,CU,75 C,310,1.9201891967224887
300,270.0,100,#350,#4,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,1,CU,75 C,310,2.5602522622966517
300,270.0,125,#400,#3,1,120.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,1,CU,75 C,335,2.9732965213133986
300,270.0,150,#600,#1,1,120.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,1,CU,75 C,420,2.9310332577071776
300,270.0,175,#250,#2,1,120.0,90,#350,-2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,2,CU,75 C,510,2.806109558689952
300,270.0,200,#300,#1,1,120.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,2,CU,75 C,570,2.8228673075425847
300,270.0,225,#350,#1,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,2,CU,75 C,620,2.880283795083733
300,270.0,250,#400,#1/0,1,120.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,2,CU,75 C,670,2.9732965213133986
300,270.0,275,#500,#2/0,1,120.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,2,CU,75 C,760,2.9095304862315805
300,270.0,300,#600,#3/0,1,120.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,2,CU,75 C,840,2.9310332577071776
300,270.0,325,#350,#2/0,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.7736066174880394
300,270.0,350,#350,#2/0,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.986960972679426
300,270.0,375,#400,#3/0,1,120.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.9732965213133986
300,270.0,400,#500,#4/0,1,120.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.821362895739714
300,270.0,425,#500,#4/0,1,120.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.9976980767234465
300,270.0,450,#600,#250,1,120.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,1260,2.9310332577071776
300,300.0,1,#350,#4,1,120.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,1,CU,75 C,310,0.028447247358851683
300,300.0,25,#350,#4,1,120.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,1,CU,75 C,310,0.7111811839712922
300,300.0,50,#350,#4,1,120.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,1,CU,75 C,310,1.4223623679425843
300,300.0,75,#350,#4,1,120.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,1,CU,75 C,310,2.1335435519138763
300,300.0,100,#350,#4,1,120.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,1,CU,75 C,310,2.8447247358851686
300,300.0,125,#500,#2,1,120.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,1,CU,75 C,380,2.938919683062202
300,300.0,150,#4/0,#3,1,120.0,100,#350,-3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
300,300.0,175,#300,#1,1,120.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,2,CU,75 C,570,2.7444543267775128
300,300.0,200,#350,#1,1,120.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,2,CU,75 C,620,2.8447247358851686
300,300.0,225,#400,#1/0,1,120.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,2,CU,75 C,670,2.9732965213133986
300,300.0,250,#500,#2/0,1,120.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,2,CU,75 C,760,2.938919683062202
300,300.0,275,#600,#3/0,1,120.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),120 V / 1 pole,1,1,2,CU,75 C,840,2.9853116513684217
300,300.0,300,#350,#2/0,1,120.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
300,300.0,325,#400,#3/0,1,120.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.86317442793142
300,300.0,350,#500,#4/0,1,120.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
300,300.0,375,#500,#4/0,1,120.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.938919683062202
300,300.0,400,#600,#250,1,120.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
300,300.0,425,#700,#300,1,120.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,1380,2.9482756408038284
300,300.0,450,#750,#300,1,120.0,100,#350,5,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,120 V / 1 pole,1,1,3,CU,75 C,1425,2.986703619674642
300,30.0,1,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.001232371726737257
300,30.0,25,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.030809293168431427
300,30.0,50,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.06161858633686285
300,30.0,75,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.09242787950529427
300,30.0,100,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.1232371726737257
300,30.0,125,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.15404646584215712
300,30.0,150,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.18485575901058854
300,30.0,175,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.21566505217901996
300,30.0,200,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.2464743453474514
300,30.0,225,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.2772836385158829
300,30.0,250,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.30809293168431423
300,30.0,275,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.3389022248527457
300,30.0,300,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.3697115180211771
300,30.0,325,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.4005208111896086
300,30.0,350,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.4313301043580399
300,30.0,375,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.46213939752647143
300,30.0,400,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.4929486906949028
300,30.0,425,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.5237579838633343
300,30.0,450,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.5545672770317658
300,30.0,475,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.5853765702001971
300,30.0,500,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.6161858633686285
300,30.0,525,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.64699515653706
300,30.0,550,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.6778044497054914
300,30.0,575,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.7086137428739229
300,30.0,600,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.7394230360423542
300,30.0,625,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.7702323292107857
300,30.0,650,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.8010416223792172
300,30.0,675,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.8318509155476485
300,30.0,700,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.8626602087160798
300,30.0,725,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.8934695018845112
300,30.0,750,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.9242787950529429
300,30.0,775,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.9550880882213743
300,30.0,800,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.9858973813898056
300,30.0,825,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.0167066745582372
300,30.0,850,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.0475159677266686
300,30.0,875,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.0783252608951
300,30.0,900,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.1091345540635316
300,30.0,925,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.1399438472319627
300,30.0,950,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.1707531404003941
300,30.0,975,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.2015624335688255
300,30.0,1000,#350,#4,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.232371726737257
300,60.0,1,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.002464743453474514
300,60.0,25,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.06161858633686285
300,60.0,50,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.1232371726737257
300,60.0,75,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.18485575901058854
300,60.0,100,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.2464743453474514
300,60.0,125,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.30809293168431423
300,60.0,150,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.3697115180211771
300,60.0,175,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.4313301043580399
300,60.0,200,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.4929486906949028
300,60.0,225,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.5545672770317658
300,60.0,250,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.6161858633686285
300,60.0,275,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.6778044497054914
300,60.0,300,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.7394230360423542
300,60.0,325,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.8010416223792172
300,60.0,350,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.8626602087160798
300,60.0,375,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.9242787950529429
300,60.0,400,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.9858973813898056
300,60.0,425,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.0475159677266686
300,60.0,450,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.1091345540635316
300,60.0,475,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.1707531404003941
300,60.0,500,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.232371726737257
300,60.0,525,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.29399031307412
300,60.0,550,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.3556088994109827
300,60.0,575,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.4172274857478457
300,60.0,600,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.4788460720847083
300,60.0,625,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.5404646584215713
300,60.0,650,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.6020832447584343
300,60.0,675,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.663701831095297
300,60.0,700,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.7253204174321597
300,60.0,725,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.7869390037690225
300,60.0,750,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.8485575901058857
300,60.0,775,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.9101761764427485
300,60.0,800,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.9717947627796113
300,60.0,825,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.0334133491164743
300,60.0,850,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.095031935453337
300,60.0,875,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.1566505217902
300,60.0,900,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.218269108127063
300,60.0,925,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.2798876944639255
300,60.0,950,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.3415062808007883
300,60.0,975,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.403124867137651
300,60.0,1000,#350,#4,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.464743453474514
300,90.0,1,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.003697115180211771
300,90.0,25,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.09242787950529427
300,90.0,50,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.18485575901058854
300,90.0,75,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.27728363851588284
300,90.0,100,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.3697115180211771
300,90.0,125,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.4621393975264713
300,90.0,150,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.5545672770317657
300,90.0,175,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.6469951565370599
300,90.0,200,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.7394230360423542
300,90.0,225,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.8318509155476485
300,90.0,250,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.9242787950529426
300,90.0,275,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.0167066745582372
300,90.0,300,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.1091345540635313
300,90.0,325,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.2015624335688255
300,90.0,350,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.2939903130741197
300,90.0,375,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.3864181925794141
300,90.0,400,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.4788460720847083
300,90.0,425,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.5712739515900027
300,90.0,450,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.663701831095297
300,90.0,475,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.7561297106005909
300,90.0,500,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.8485575901058853
300,90.0,525,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.9409854696111797
300,90.0,550,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.0334133491164743
300,90.0,575,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.125841228621768
300,90.0,600,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.2182691081270627
300,90.0,625,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.310696987632357
300,90.0,650,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.403124867137651
300,90.0,675,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.4955527466429452
300,90.0,700,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.5879806261482394
300,90.0,725,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.6804085056535336
300,90.0,750,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588282
300,90.0,775,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.8652642646641224
300,90.0,800,#350,#4,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9576921441694166
300,90.0,825,#400,#3,1,277.0,30,#350,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.8337555293384016
300,90.0,850,#400,#3,1,277.0,30,#350,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.919626909015323
300,90.0,875,#500,#2,1,277.0,30,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.6736742243020757
300,90.0,900,#500,#2,1,277.0,30,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.750064916424992
300,90.0,925,#500,#2,1,277.0,30,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8264556085479087
300,90.0,950,#500,#2,1,277.0,30,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.9028463006708254
300,90.0,975,#500,#2,1,277.0,30,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.979236992793742
300,90.0,1000,#600,#1,1,277.0,30,#350,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.8216926668661158
300,120.0,1,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.004929486906949028
300,120.0,25,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.1232371726737257
300,120.0,50,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.2464743453474514
300,120.0,75,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.3697115180211771
300,120.0,100,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.4929486906949028
300,120.0,125,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.6161858633686285
300,120.0,150,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.7394230360423542
300,120.0,175,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.8626602087160798
300,120.0,200,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.9858973813898056
300,120.0,225,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.1091345540635316
300,120.0,250,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.232371726737257
300,120.0,275,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.3556088994109827
300,120.0,300,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.4788460720847083
300,120.0,325,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.6020832447584343
300,120.0,350,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.7253204174321597
300,120.0,375,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.8485575901058857
300,120.0,400,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.9717947627796113
300,120.0,425,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.095031935453337
300,120.0,450,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.218269108127063
300,120.0,475,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.3415062808007883
300,120.0,500,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.464743453474514
300,120.0,525,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.58798062614824
300,120.0,550,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7112177988219655
300,120.0,575,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.8344549714956915
300,120.0,600,#350,#4,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9576921441694166
300,120.0,625,#400,#3,1,277.0,40,#350,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.862379322564042
300,120.0,650,#400,#3,1,277.0,40,#350,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.9768744954666038
300,120.0,675,#500,#2,1,277.0,40,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.750064916424992
300,120.0,700,#500,#2,1,277.0,40,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8519191725888806
300,120.0,725,#500,#2,1,277.0,40,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.9537734287527693
300,120.0,750,#600,#1,1,277.0,40,#350,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.821692666866116
300,120.0,775,#600,#1,1,277.0,40,#350,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.915749089094987
300,120.0,800,#4/0,#3,1,277.0,40,#350,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.73549347391968
300,120.0,825,#4/0,#3,1,277.0,40,#350,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.8209776449796697
300,120.0,850,#4/0,#3,1,277.0,40,#350,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.90646181603966
300,120.0,875,#4/0,#3,1,277.0,40,#350,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9919459870996494
300,120.0,900,#250,#2,1,277.0,40,#350,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.7786128688420364
300,120.0,925,#250,#2,1,277.0,40,#350,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.855796559643204
300,120.0,950,#250,#2,1,277.0,40,#350,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9329802504443716
300,120.0,975,#300,#1,1,277.0,40,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.6496227435417756
300,120.0,1000,#300,#1,1,277.0,40,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7175617882479752
300,150.0,1,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.006161858633686286
300,150.0,25,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.15404646584215714
300,150.0,50,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.3080929316843143
300,150.0,75,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.46213939752647143
300,150.0,100,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.6161858633686286
300,150.0,125,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.7702323292107857
300,150.0,150,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.9242787950529429
300,150.0,175,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.0783252608951002
300,150.0,200,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.2323717267372571
300,150.0,225,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.3864181925794143
300,150.0,250,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.5404646584215713
300,150.0,275,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.6945111242637285
300,150.0,300,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.8485575901058857
300,150.0,325,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.002604055948043
300,150.0,350,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.1566505217902003
300,150.0,375,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.310696987632357
300,150.0,400,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.4647434534745143
300,150.0,425,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.6187899193166717
300,150.0,450,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588287
300,150.0,475,#350,#4,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9268828510009857
300,150.0,500,#400,#3,1,277.0,50,#350,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.862379322564042
300,150.0,525,#500,#2,1,277.0,50,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.6736742243020757
300,150.0,550,#500,#2,1,277.0,50,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8009920445069363
300,150.0,575,#500,#2,1,277.0,50,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.9283098647117973
300,150.0,600,#600,#1,1,277.0,50,#350,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.821692666866116
300,150.0,625,#600,#1,1,277.0,50,#350,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.939263194652204
300,150.0,650,#4/0,#3,1,277.0,50,#350,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.7782355594496746
300,150.0,675,#4/0,#3,1,277.0,50,#350,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.885090773274662
300,150.0,700,#4/0,#3,1,277.0,50,#350,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9919459870996494
300,150.0,725,#250,#2,1,277.0,50,#350,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.797908791542328
300,150.0,750,#250,#2,1,277.0,50,#350,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
300,150.0,775,#250,#2,1,277.0,50,#350,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.990868018545248
300,150.0,800,#300,#1,1,277.0,50,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7175617882479757
300,150.0,825,#300,#1,1,277.0,50,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8024855941307245
300,150.0,850,#300,#1,1,277.0,50,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8874094000134742
300,150.0,875,#300,#1,1,277.0,50,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.972333205896223
300,150.0,900,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588287
300,150.0,925,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8498596180799067
300,150.0,950,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9268828510009857
300,150.0,975,#400,#1/0,1,277.0,50,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.790819839499941
300,150.0,1000,#400,#1/0,1,277.0,50,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.862379322564042
300,180.0,1,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.007394230360423542
300,180.0,25,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.18485575901058854
300,180.0,50,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.3697115180211771
300,180.0,75,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.5545672770317657
300,180.0,100,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.7394230360423542
300,180.0,125,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.9242787950529426
300,180.0,150,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.1091345540635313
300,180.0,175,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.2939903130741197
300,180.0,200,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.4788460720847083
300,180.0,225,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.663701831095297
300,180.0,250,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.8485575901058853
300,180.0,275,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.0334133491164743
300,180.0,300,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.2182691081270627
300,180.0,325,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.403124867137651
300,180.0,350,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.5879806261482394
300,180.0,375,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588282
300,180.0,400,#350,#4,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9576921441694166
300,180.0,425,#400,#3,1,277.0,60,#350,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.919626909015323
300,180.0,450,#500,#2,1,277.0,60,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.750064916424992
300,180.0,475,#500,#2,1,277.0,60,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.9028463006708254
300,180.0,500,#600,#1,1,277.0,60,#350,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.8216926668661158
300,180.0,525,#600,#1,1,277.0,60,#350,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.9627773002094218
300,180.0,550,#4/0,#3,1,277.0,60,#350,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.8209776449796697
300,180.0,575,#4/0,#3,1,277.0,60,#350,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9492039015696543
300,180.0,600,#250,#2,1,277.0,60,#350,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.7786128688420364
300,180.0,625,#250,#2,1,277.0,60,#350,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
300,180.0,650,#300,#1,1,277.0,60,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.6496227435417756
300,180.0,675,#300,#1,1,277.0,60,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.751531310601075
300,180.0,700,#300,#1,1,277.0,60,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
300,180.0,725,#300,#1,1,277.0,60,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.9553484447196734
300,180.0,750,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588282
300,180.0,775,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8652642646641224
300,180.0,800,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9576921441694166
300,180.0,825,#400,#1/0,1,277.0,60,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.8337555293384016
300,180.0,850,#400,#1/0,1,277.0,60,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.919626909015323
300,180.0,875,#500,#2/0,1,277.0,60,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020757
300,180.0,900,#500,#2/0,1,277.0,60,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.750064916424992
300,180.0,925,#500,#2/0,1,277.0,60,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8264556085479087
300,180.0,950,#500,#2/0,1,277.0,60,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9028463006708254
300,180.0,975,#500,#2/0,1,277.0,60,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.979236992793742
300,180.0,1000,#600,#3/0,1,277.0,60,#350,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.8216926668661158
300,210.0,1,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.008626602087160798
300,210.0,25,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.21566505217901996
300,210.0,50,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.4313301043580399
300,210.0,75,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.64699515653706
300,210.0,100,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.8626602087160798
300,210.0,125,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.0783252608951
300,210.0,150,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.29399031307412
300,210.0,175,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.5096553652531397
300,210.0,200,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.7253204174321597
300,210.0,225,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.9409854696111797
300,210.0,250,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.1566505217902
300,210.0,275,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.3723155739692197
300,210.0,300,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.58798062614824
300,210.0,325,#350,#4,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.8036456783272596
300,210.0,350,#400,#3,1,277.0,70,#350,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.8051317361127612
300,210.0,375,#500,#2,1,277.0,70,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.6736742243020757
300,210.0,400,#500,#2,1,277.0,70,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8519191725888806
300,210.0,425,#600,#1,1,277.0,70,#350,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.798178561308898
300,210.0,450,#600,#1,1,277.0,70,#350,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.9627773002094218
300,210.0,475,#4/0,#3,1,277.0,70,#350,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.8423486877446673
300,210.0,500,#4/0,#3,1,277.0,70,#350,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
300,210.0,525,#250,#2,1,277.0,70,#350,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.836500636942912
300,210.0,550,#250,#2,1,277.0,70,#350,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.971572095844955
