Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
300,210.0,575,#300,#1,1,277.0,70,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7345465494245254
300,210.0,600,#300,#1,1,277.0,70,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
300,210.0,625,#300,#1,1,277.0,70,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.972333205896223
300,210.0,650,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8036456783272596
300,210.0,675,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9114782044167695
300,210.0,700,#400,#1/0,1,277.0,70,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.8051317361127612
300,210.0,725,#400,#1/0,1,277.0,70,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.9053150124025025
300,210.0,750,#500,#2/0,1,277.0,70,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020757
300,210.0,775,#500,#2/0,1,277.0,70,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.762796698445478
300,210.0,800,#500,#2/0,1,277.0,70,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
300,210.0,825,#500,#2/0,1,277.0,70,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.941041646732283
300,210.0,850,#600,#3/0,1,277.0,70,#350,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.798178561308898
300,210.0,875,#600,#3/0,1,277.0,70,#350,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.88047793075916
300,210.0,900,#600,#3/0,1,277.0,70,#350,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
300,210.0,925,#300,#2/0,1,277.0,70,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.932702096484273
300,210.0,950,#350,#2/0,1,277.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.7317573276009197
300,210.0,975,#350,#2/0,1,277.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.803645678327259
300,210.0,1000,#350,#2/0,1,277.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.875534029053599
300,240.0,1,#350,#4,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.009858973813898057
300,240.0,25,#350,#4,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.2464743453474514
300,240.0,50,#350,#4,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.4929486906949028
300,240.0,75,#350,#4,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.7394230360423542
300,240.0,100,#350,#4,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,0.9858973813898056
300,240.0,125,#350,#4,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.232371726737257
300,240.0,150,#350,#4,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.4788460720847083
300,240.0,175,#350,#4,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.7253204174321597
300,240.0,200,#350,#4,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,1.9717947627796113
300,240.0,225,#350,#4,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.218269108127063
300,240.0,250,#350,#4,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.464743453474514
300,240.0,275,#350,#4,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7112177988219655
300,240.0,300,#350,#4,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9576921441694166
300,240.0,325,#400,#3,1,277.0,80,#350,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,335,2.9768744954666038
300,240.0,350,#500,#2,1,277.0,80,#350,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8519191725888806
300,240.0,375,#600,#1,1,277.0,80,#350,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.821692666866116
300,240.0,400,#4/0,#3,1,277.0,80,#350,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.73549347391968
300,240.0,425,#4/0,#3,1,277.0,80,#350,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.90646181603966
300,240.0,450,#250,#2,1,277.0,80,#350,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.7786128688420364
300,240.0,475,#250,#2,1,277.0,80,#350,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9329802504443716
300,240.0,500,#300,#1,1,277.0,80,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7175617882479752
300,240.0,525,#300,#1,1,277.0,80,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
300,240.0,550,#300,#1,1,277.0,80,#350,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.9893179670727728
300,240.0,575,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8344549714956915
300,240.0,600,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9576921441694166
300,240.0,625,#400,#1/0,1,277.0,80,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.862379322564042
300,240.0,650,#400,#1/0,1,277.0,80,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.9768744954666038
300,240.0,675,#500,#2/0,1,277.0,80,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.750064916424992
300,240.0,700,#500,#2/0,1,277.0,80,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
300,240.0,725,#500,#2/0,1,277.0,80,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9537734287527693
300,240.0,750,#600,#3/0,1,277.0,80,#350,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.821692666866116
300,240.0,775,#600,#3/0,1,277.0,80,#350,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.915749089094987
300,240.0,800,#300,#2/0,1,277.0,80,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.898732574131173
300,240.0,825,#300,#2/0,1,277.0,80,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9893179670727728
300,240.0,850,#350,#2/0,1,277.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.793375913937782
300,240.0,875,#350,#2/0,1,277.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
300,240.0,900,#350,#2/0,1,277.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.9576921441694166
300,240.0,925,#400,#3/0,1,277.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.824214264929854
300,240.0,950,#400,#3/0,1,277.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.900544380198229
300,240.0,975,#400,#3/0,1,277.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.976874495466603
300,240.0,1000,#500,#4/0,1,277.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
300,270.0,1,#350,#4,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,0.011091345540635313
300,270.0,25,#350,#4,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,0.2772836385158829
300,270.0,50,#350,#4,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,0.5545672770317658
300,270.0,75,#350,#4,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,0.8318509155476485
300,270.0,100,#350,#4,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,1.1091345540635316
300,270.0,125,#350,#4,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,1.3864181925794143
300,270.0,150,#350,#4,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,1.663701831095297
300,270.0,175,#350,#4,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,1.9409854696111801
300,270.0,200,#350,#4,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,2.218269108127063
300,270.0,225,#350,#4,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,2.4955527466429457
300,270.0,250,#350,#4,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588287
300,270.0,275,#400,#3,1,277.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,335,2.833755529338401
300,270.0,300,#500,#2,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,380,2.750064916424992
300,270.0,325,#500,#2,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,380,2.979236992793742
300,270.0,350,#600,#1,1,277.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,420,2.9627773002094218
300,270.0,375,#4/0,#3,1,277.0,90,#350,-3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,460,2.885090773274662
300,270.0,400,#250,#2,1,277.0,90,#350,-2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,510,2.778612868842036
300,270.0,425,#250,#2,1,277.0,90,#350,-2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,510,2.9522761731446634
300,270.0,450,#300,#1,1,277.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,570,2.751531310601075
300,270.0,475,#300,#1,1,277.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,570,2.904394161190024
300,270.0,500,#350,#1,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588287
300,270.0,525,#350,#1,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,620,2.9114782044167695
300,270.0,550,#400,#1/0,1,277.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,670,2.833755529338401
300,270.0,575,#400,#1/0,1,277.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,670,2.9625625988537836
300,270.0,600,#500,#2/0,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,760,2.750064916424992
300,270.0,625,#500,#2/0,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,760,2.864650954609367
300,270.0,650,#500,#2/0,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,760,2.979236992793742
300,270.0,675,#600,#3/0,1,277.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,840,2.8569638252019423
300,270.0,700,#600,#3/0,1,277.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
300,270.0,725,#300,#2/0,1,277.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9553484447196734
300,270.0,750,#350,#2/0,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.7728363851588282
300,270.0,775,#350,#2/0,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8652642646641224
300,270.0,800,#350,#2/0,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.9576921441694166
300,270.0,825,#400,#3/0,1,277.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.833755529338401
300,270.0,850,#400,#3/0,1,277.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.919626909015322
300,270.0,875,#500,#4/0,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.6736742243020757
300,270.0,900,#500,#4/0,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.750064916424992
300,270.0,925,#500,#4/0,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8264556085479087
300,270.0,950,#500,#4/0,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9028463006708254
300,270.0,975,#500,#4/0,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.979236992793742
300,270.0,1000,#600,#250,1,277.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8216926668661158
300,300.0,1,#350,#4,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,0.012323717267372572
300,300.0,25,#350,#4,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,0.3080929316843143
300,300.0,50,#350,#4,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,0.6161858633686286
300,300.0,75,#350,#4,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,0.9242787950529429
300,300.0,100,#350,#4,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,1.2323717267372571
300,300.0,125,#350,#4,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,1.5404646584215713
300,300.0,150,#350,#4,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,1.8485575901058857
300,300.0,175,#350,#4,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,2.1566505217902003
300,300.0,200,#350,#4,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,2.4647434534745143
300,300.0,225,#350,#4,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588287
300,300.0,250,#400,#3,1,277.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,335,2.862379322564042
300,300.0,275,#500,#2,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,380,2.8009920445069363
300,300.0,300,#600,#1,1,277.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,1,CU,75 C,420,2.821692666866116
300,300.0,325,#4/0,#3,1,277.0,100,#350,-3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,460,2.7782355594496746
300,300.0,350,#4/0,#3,1,277.0,100,#350,-3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,460,2.9919459870996494
300,300.0,375,#250,#2,1,277.0,100,#350,-2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
300,300.0,400,#300,#1,1,277.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,570,2.7175617882479757
300,300.0,425,#300,#1,1,277.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,570,2.8874094000134742
300,300.0,450,#350,#1,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588287
300,300.0,475,#350,#1,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,620,2.9268828510009857
300,300.0,500,#400,#1/0,1,277.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,670,2.862379322564042
300,300.0,525,#500,#2/0,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020757
300,300.0,550,#500,#2/0,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,760,2.8009920445069363
300,300.0,575,#500,#2/0,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,760,2.9283098647117973
300,300.0,600,#600,#3/0,1,277.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,840,2.821692666866116
300,300.0,625,#600,#3/0,1,277.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),277 V / 1 pole,1,1,2,CU,75 C,840,2.939263194652204
300,300.0,650,#300,#2/0,1,277.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.944025270601973
300,300.0,675,#350,#2/0,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.7728363851588282
300,300.0,700,#350,#2/0,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
300,300.0,725,#350,#2/0,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.9782316729483713
300,300.0,750,#400,#3/0,1,277.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.8623793225640415
300,300.0,775,#400,#3/0,1,277.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.9577919666495096
300,300.0,800,#500,#4/0,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
300,300.0,825,#500,#4/0,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8009920445069363
300,300.0,850,#500,#4/0,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.885870591310177
300,300.0,875,#500,#4/0,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9707491381134172
300,300.0,900,#600,#250,1,277.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8216926668661158
300,300.0,925,#600,#250,1,277.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9000730187235075
300,300.0,950,#600,#250,1,277.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9784533705809
300,300.0,975,#700,#300,1,277.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.930118920994249
300,300.0,1000,#750,#300,1,277.0,100,#350,5,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,277 V / 1 pole,1,1,3,CU,75 C,1425,2.8752862764617495
300,30.0,1,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.0016411873476260585
300,30.0,25,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.041029683690651464
300,30.0,50,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.08205936738130293
300,30.0,75,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.12308905107195438
300,30.0,100,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.16411873476260586
300,30.0,125,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.20514841845325735
300,30.0,150,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.24617810214390876
300,30.0,175,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.28720778583456025
300,30.0,200,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.3282374695252117
300,30.0,225,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.36926715321586323
300,30.0,250,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.4102968369065147
300,30.0,275,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.45132652059716605
300,30.0,300,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.4923562042878175
300,30.0,325,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.5333858879784691
300,30.0,350,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.5744155716691205
300,30.0,375,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.615445255359772
300,30.0,400,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.6564749390504234
300,30.0,425,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.6975046227410749
300,30.0,450,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.7385343064317265
300,30.0,475,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.7795639901223779
300,30.0,500,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.8205936738130294
300,30.0,525,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.8616233575036809
300,30.0,550,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.9026530411943321
300,30.0,575,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.9436827248849836
300,30.0,600,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.984712408575635
300,30.0,625,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.0257420922662868
300,30.0,650,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.0667717759569382
300,30.0,675,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.1078014596475896
300,30.0,700,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.148831143338241
300,30.0,725,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.1898608270288924
300,30.0,750,#350,#4,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.230890510719544
300,60.0,1,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.003282374695252117
300,60.0,25,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.08205936738130293
300,60.0,50,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.16411873476260586
300,60.0,75,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.24617810214390876
300,60.0,100,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.3282374695252117
300,60.0,125,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.4102968369065147
300,60.0,150,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.4923562042878175
300,60.0,175,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.5744155716691205
300,60.0,200,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.6564749390504234
300,60.0,225,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.7385343064317265
300,60.0,250,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.8205936738130294
300,60.0,275,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.9026530411943321
300,60.0,300,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.984712408575635
300,60.0,325,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.0667717759569382
300,60.0,350,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.148831143338241
300,60.0,375,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.230890510719544
300,60.0,400,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.3129498781008468
300,60.0,425,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.3950092454821499
300,60.0,450,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.477068612863453
300,60.0,475,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.5591279802447557
300,60.0,500,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.6411873476260588
300,60.0,525,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.7232467150073618
300,60.0,550,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.8053060823886642
300,60.0,575,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.8873654497699672
300,60.0,600,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.96942481715127
300,60.0,625,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.0514841845325735
300,60.0,650,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.1335435519138763
300,60.0,675,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.215602919295179
300,60.0,700,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.297662286676482
300,60.0,725,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.379721654057785
300,60.0,750,#350,#4,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.461781021439088
300,90.0,1,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.004923562042878175
300,90.0,25,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.12308905107195438
300,90.0,50,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.24617810214390876
300,90.0,75,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.3692671532158632
300,90.0,100,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.4923562042878175
300,90.0,125,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.6154452553597719
300,90.0,150,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.7385343064317264
300,90.0,175,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.8616233575036807
300,90.0,200,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.984712408575635
300,90.0,225,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.1078014596475896
300,90.0,250,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.2308905107195438
300,90.0,275,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.3539795617914983
300,90.0,300,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.4770686128634527
300,90.0,325,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.6001576639354074
300,90.0,350,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.7232467150073614
300,90.0,375,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.846335766079316
300,90.0,400,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.96942481715127
300,90.0,425,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.0925138682232247
300,90.0,450,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.215602919295179
300,90.0,475,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.338691970367133
300,90.0,500,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.4617810214390876
300,90.0,525,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.584870072511042
300,90.0,550,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.7079591235829965
300,90.0,575,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.831048174654951
300,90.0,600,#350,#4,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.9541372257269054
300,90.0,625,#400,#3,2,208.0,30,#350,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.8589389628013455
300,90.0,650,#400,#3,2,208.0,30,#350,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.973296521313399
300,90.0,675,#500,#2,2,208.0,30,#350,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.7467595499389046
300,90.0,700,#500,#2,2,208.0,30,#350,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.8484913851218265
300,90.0,725,#500,#2,2,208.0,30,#350,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.9502232203047494
300,90.0,750,#600,#1,2,208.0,30,#350,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.818301209333825
300,120.0,1,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.006564749390504234
300,120.0,25,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.16411873476260586
300,120.0,50,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.3282374695252117
300,120.0,75,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.4923562042878175
300,120.0,100,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.6564749390504234
300,120.0,125,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.8205936738130294
300,120.0,150,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.984712408575635
300,120.0,175,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.148831143338241
300,120.0,200,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.3129498781008468
300,120.0,225,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.477068612863453
300,120.0,250,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.6411873476260588
300,120.0,275,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.8053060823886642
300,120.0,300,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.96942481715127
300,120.0,325,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.1335435519138763
300,120.0,350,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.297662286676482
300,120.0,375,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.461781021439088
300,120.0,400,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.6258997562016937
300,120.0,425,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.7900184909642998
300,120.0,450,#350,#4,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.954137225726906
300,120.0,475,#400,#3,2,208.0,40,#350,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.8970581489720297
300,120.0,500,#500,#2,2,208.0,40,#350,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.7128489382112635
300,120.0,525,#500,#2,2,208.0,40,#350,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.8484913851218265
300,120.0,550,#500,#2,2,208.0,40,#350,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.9841338320323896
300,120.0,575,#600,#1,2,208.0,40,#350,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.8809301250967994
300,120.0,600,#4/0,#3,2,208.0,40,#350,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.732205621186603
300,120.0,625,#4/0,#3,2,208.0,40,#350,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.8460475220693784
300,120.0,650,#4/0,#3,2,208.0,40,#350,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
300,120.0,675,#250,#2,2,208.0,40,#350,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7752731899131398
300,120.0,700,#250,#2,2,208.0,40,#350,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.878061085835849
300,120.0,725,#250,#2,2,208.0,40,#350,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.980848981758557
300,120.0,750,#300,#1,2,208.0,40,#350,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
300,150.0,1,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.008205936738130295
300,150.0,25,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.20514841845325735
300,150.0,50,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.4102968369065147
300,150.0,75,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.615445255359772
300,150.0,100,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.8205936738130294
300,150.0,125,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.0257420922662868
300,150.0,150,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.230890510719544
300,150.0,175,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.4360389291728015
300,150.0,200,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.6411873476260588
300,150.0,225,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.846335766079316
300,150.0,250,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.0514841845325735
300,150.0,275,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.256632602985831
300,150.0,300,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.461781021439088
300,150.0,325,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.6669294398923458
300,150.0,350,#350,#4,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.872077858345603
300,150.0,375,#400,#3,2,208.0,50,#350,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.8589389628013446
300,150.0,400,#500,#2,2,208.0,50,#350,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.7128489382112635
300,150.0,425,#500,#2,2,208.0,50,#350,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.8824019968494676
300,150.0,450,#600,#1,2,208.0,50,#350,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.818301209333825
300,150.0,475,#600,#1,2,208.0,50,#350,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.9748734987412595
300,150.0,500,#4/0,#3,2,208.0,50,#350,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.8460475220693784
300,150.0,525,#4/0,#3,2,208.0,50,#350,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.988349898172847
300,150.0,550,#250,#2,2,208.0,50,#350,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.826667137874494
300,150.0,575,#250,#2,2,208.0,50,#350,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.95515200777788
300,150.0,600,#300,#1,2,208.0,50,#350,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
300,150.0,625,#300,#1,2,208.0,50,#350,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.827391133355954
300,150.0,650,#300,#1,2,208.0,50,#350,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901927
300,150.0,675,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.769503649118974
300,150.0,700,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.872077858345603
300,150.0,725,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.974652067572231
300,150.0,750,#400,#1/0,2,208.0,50,#350,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.8589389628013446
300,180.0,1,#350,#4,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.00984712408575635
300,180.0,25,#350,#4,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.24617810214390876
300,180.0,50,#350,#4,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.4923562042878175
300,180.0,75,#350,#4,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.7385343064317264
300,180.0,100,#350,#4,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.984712408575635
300,180.0,125,#350,#4,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.2308905107195438
300,180.0,150,#350,#4,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.4770686128634527
300,180.0,175,#350,#4,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.7232467150073614
300,180.0,200,#350,#4,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.96942481715127
300,180.0,225,#350,#4,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.215602919295179
300,180.0,250,#350,#4,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.4617810214390876
300,180.0,275,#350,#4,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.7079591235829965
300,180.0,300,#350,#4,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.9541372257269054
300,180.0,325,#400,#3,2,208.0,60,#350,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.973296521313399
300,180.0,350,#500,#2,2,208.0,60,#350,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.8484913851218265
300,180.0,375,#600,#1,2,208.0,60,#350,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.818301209333825
300,180.0,400,#4/0,#3,2,208.0,60,#350,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.732205621186603
300,180.0,425,#4/0,#3,2,208.0,60,#350,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.9029684725107656
300,180.0,450,#250,#2,2,208.0,60,#350,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7752731899131398
300,180.0,475,#250,#2,2,208.0,60,#350,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.929455033797203
300,180.0,500,#300,#1,2,208.0,60,#350,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
300,180.0,525,#300,#1,2,208.0,60,#350,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8500102624228014
300,180.0,550,#300,#1,2,208.0,60,#350,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.985725036823887
300,180.0,575,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.831048174654951
300,180.0,600,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.9541372257269054
300,180.0,625,#400,#1/0,2,208.0,60,#350,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.8589389628013455
300,180.0,650,#400,#1/0,2,208.0,60,#350,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.973296521313399
300,180.0,675,#500,#2/0,2,208.0,60,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7467595499389046
300,180.0,700,#500,#2/0,2,208.0,60,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
300,180.0,725,#500,#2/0,2,208.0,60,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9502232203047494
300,180.0,750,#600,#3/0,2,208.0,60,#350,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.818301209333825
300,210.0,1,#350,#4,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.01148831143338241
300,210.0,25,#350,#4,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.28720778583456025
300,210.0,50,#350,#4,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.5744155716691205
300,210.0,75,#350,#4,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.8616233575036809
300,210.0,100,#350,#4,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.148831143338241
300,210.0,125,#350,#4,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.4360389291728013
300,210.0,150,#350,#4,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.7232467150073618
300,210.0,175,#350,#4,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.010454500841922
300,210.0,200,#350,#4,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.297662286676482
300,210.0,225,#350,#4,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.584870072511042
300,210.0,250,#350,#4,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.8720778583456026
300,210.0,275,#400,#3,2,208.0,70,#350,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,335,2.935177335142714
300,210.0,300,#500,#2,2,208.0,70,#350,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.8484913851218265
300,210.0,325,#600,#1,2,208.0,70,#350,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.8496156672153115
300,210.0,350,#4/0,#3,2,208.0,70,#350,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.7891265716279907
300,210.0,375,#4/0,#3,2,208.0,70,#350,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.988349898172847
300,210.0,400,#250,#2,2,208.0,70,#350,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.8780610858358484
300,210.0,425,#300,#1,2,208.0,70,#350,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.6916763589548682
300,210.0,450,#300,#1,2,208.0,70,#350,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8500102624228014
300,210.0,475,#350,#1,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.7284739654283223
300,210.0,500,#350,#1,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.8720778583456026
300,210.0,525,#400,#1/0,2,208.0,70,#350,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.801760183545318
300,210.0,550,#400,#1/0,2,208.0,70,#350,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.935177335142714
300,210.0,575,#500,#2/0,2,208.0,70,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.729804244075084
300,210.0,600,#500,#2/0,2,208.0,70,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
300,210.0,625,#500,#2/0,2,208.0,70,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9671785261685697
300,210.0,650,#600,#3/0,2,208.0,70,#350,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
300,210.0,675,#600,#3/0,2,208.0,70,#350,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.9592162698005153
300,210.0,700,#300,#2/0,2,208.0,70,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.95556619806809
