Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
300,210.0,725,#350,#2/0,2,208.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.776341929734082
300,210.0,750,#350,#2/0,2,208.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.872077858345602
300,240.0,1,#350,#4,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.013129498781008468
300,240.0,25,#350,#4,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.3282374695252117
300,240.0,50,#350,#4,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.6564749390504234
300,240.0,75,#350,#4,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,0.984712408575635
300,240.0,100,#350,#4,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.3129498781008468
300,240.0,125,#350,#4,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.6411873476260588
300,240.0,150,#350,#4,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,1.96942481715127
300,240.0,175,#350,#4,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.297662286676482
300,240.0,200,#350,#4,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.6258997562016937
300,240.0,225,#350,#4,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.954137225726906
300,240.0,250,#500,#2,2,208.0,80,#350,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.7128489382112635
300,240.0,275,#500,#2,2,208.0,80,#350,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.9841338320323896
300,240.0,300,#4/0,#3,2,208.0,80,#350,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.732205621186603
300,240.0,325,#4/0,#3,2,208.0,80,#350,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
300,240.0,350,#250,#2,2,208.0,80,#350,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.878061085835849
300,240.0,375,#300,#1,2,208.0,80,#350,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
300,240.0,400,#300,#1,2,208.0,80,#350,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8952485205564966
300,240.0,425,#350,#1,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.7900184909642998
300,240.0,450,#350,#1,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.954137225726906
300,240.0,475,#400,#1/0,2,208.0,80,#350,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.8970581489720297
300,240.0,500,#500,#2/0,2,208.0,80,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7128489382112635
300,240.0,525,#500,#2/0,2,208.0,80,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
300,240.0,550,#500,#2/0,2,208.0,80,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9841338320323896
300,240.0,575,#600,#3/0,2,208.0,80,#350,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.8809301250967994
300,240.0,600,#300,#2/0,2,208.0,80,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.8952485205564966
300,240.0,625,#350,#2/0,2,208.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.7353122460434305
300,240.0,650,#350,#2/0,2,208.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
300,240.0,675,#350,#2/0,2,208.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.9541372257269054
300,240.0,700,#400,#3/0,2,208.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.846232567411116
300,240.0,725,#400,#3/0,2,208.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.9478837305329417
300,240.0,750,#500,#4/0,2,208.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
300,270.0,1,#350,#4,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,0.014770686128634528
300,270.0,25,#350,#4,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,0.36926715321586323
300,270.0,50,#350,#4,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,0.7385343064317265
300,270.0,75,#350,#4,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,1.1078014596475896
300,270.0,100,#350,#4,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,1.477068612863453
300,270.0,125,#350,#4,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,1.846335766079316
300,270.0,150,#350,#4,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,2.215602919295179
300,270.0,175,#350,#4,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,2.5848700725110425
300,270.0,200,#350,#4,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,2.954137225726906
300,270.0,225,#500,#2,2,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,380,2.7467595499389046
300,270.0,250,#600,#1,2,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,420,2.818301209333825
300,270.0,275,#4/0,#3,2,208.0,90,#350,-3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,460,2.817587046848685
300,270.0,300,#250,#2,2,208.0,90,#350,-2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,510,2.7752731899131393
300,270.0,325,#300,#1,2,208.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
300,270.0,350,#300,#1,2,208.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,570,2.8500102624228014
300,270.0,375,#350,#1,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,620,2.769503649118974
300,270.0,400,#350,#1,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,620,2.954137225726906
300,270.0,425,#400,#1/0,2,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,670,2.916117742057372
300,270.0,450,#500,#2/0,2,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,760,2.7467595499389046
300,270.0,475,#500,#2/0,2,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,760,2.899357302713288
300,270.0,500,#600,#3/0,2,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,840,2.818301209333825
300,270.0,525,#600,#3/0,2,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,840,2.959216269800516
300,270.0,550,#300,#2/0,2,208.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.985725036823887
300,270.0,575,#350,#2/0,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.831048174654951
300,270.0,600,#350,#2/0,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.9541372257269054
300,270.0,625,#400,#3/0,2,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8589389628013446
300,270.0,650,#400,#3/0,2,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.9732965213133986
300,270.0,675,#500,#4/0,2,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7467595499389046
300,270.0,700,#500,#4/0,2,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.8484913851218265
300,270.0,725,#500,#4/0,2,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.9502232203047494
300,270.0,750,#600,#250,2,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.818301209333825
300,300.0,1,#350,#4,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,0.01641187347626059
300,300.0,25,#350,#4,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,0.4102968369065147
300,300.0,50,#350,#4,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,0.8205936738130294
300,300.0,75,#350,#4,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,1.230890510719544
300,300.0,100,#350,#4,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,1.6411873476260588
300,300.0,125,#350,#4,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,2.0514841845325735
300,300.0,150,#350,#4,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,2.461781021439088
300,300.0,175,#350,#4,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,310,2.872077858345603
300,300.0,200,#500,#2,2,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,380,2.7128489382112635
300,300.0,225,#600,#1,2,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,1,CU,75 C,420,2.818301209333825
300,300.0,250,#4/0,#3,2,208.0,100,#350,-3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,460,2.8460475220693784
300,300.0,275,#250,#2,2,208.0,100,#350,-2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,510,2.826667137874494
300,300.0,300,#300,#1,2,208.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
300,300.0,325,#300,#1,2,208.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901927
300,300.0,350,#350,#1,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,620,2.872077858345603
300,300.0,375,#400,#1/0,2,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,670,2.8589389628013446
300,300.0,400,#500,#2/0,2,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,760,2.7128489382112635
300,300.0,425,#500,#2/0,2,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,760,2.8824019968494676
300,300.0,450,#600,#3/0,2,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,840,2.818301209333825
300,300.0,475,#600,#3/0,2,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 2 pole,2,1,2,CU,75 C,840,2.9748734987412595
300,300.0,500,#350,#2/0,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.735312246043431
300,300.0,525,#350,#2/0,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.8720778583456026
300,300.0,550,#400,#3/0,2,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.795406985850203
300,300.0,575,#400,#3/0,2,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.9224709397524853
300,300.0,600,#500,#4/0,2,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
300,300.0,625,#500,#4/0,2,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.825884310636733
300,300.0,650,#500,#4/0,2,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
300,300.0,675,#600,#250,2,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.818301209333825
300,300.0,700,#600,#250,2,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
300,300.0,725,#700,#300,2,208.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1380,2.901583492646302
300,300.0,750,#750,#300,2,208.0,100,#350,5,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 2 pole,2,1,3,CU,75 C,1425,2.87183040353331
300,30.0,1,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.0014212682430441667
300,30.0,25,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.03553170607610417
300,30.0,50,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.07106341215220834
300,30.0,75,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.10659511822831248
300,30.0,100,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.14212682430441667
300,30.0,125,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.17765853038052085
300,30.0,150,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.21319023645662497
300,30.0,175,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.24872194253272914
300,30.0,200,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.28425364860883334
300,30.0,225,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.3197853546849376
300,30.0,250,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.3553170607610417
300,30.0,275,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.39084876683714587
300,30.0,300,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.42638047291324993
300,30.0,325,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.46191217898935416
300,30.0,350,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.4974438850654583
300,30.0,375,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.5329755911415625
300,30.0,400,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.5685072972176667
300,30.0,425,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.6040390032937709
300,30.0,450,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.6395707093698751
300,30.0,475,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.6751024154459792
300,30.0,500,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.7106341215220834
300,30.0,525,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.7461658275981876
300,30.0,550,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.7816975336742917
300,30.0,575,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.817229239750396
300,30.0,600,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.8527609458264999
300,30.0,625,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.8882926519026042
300,30.0,650,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.9238243579787083
300,30.0,675,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.9593560640548126
300,30.0,700,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.9948877701309166
300,30.0,725,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.030419476207021
300,30.0,750,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.065951182283125
300,30.0,775,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.1014828883592291
300,30.0,800,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.1370145944353334
300,30.0,825,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.1725463005114374
300,30.0,850,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.2080780065875418
300,30.0,875,#350,#4,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.243609712663646
300,60.0,1,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.0028425364860883333
300,60.0,25,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.07106341215220834
300,60.0,50,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.14212682430441667
300,60.0,75,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.21319023645662497
300,60.0,100,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.28425364860883334
300,60.0,125,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.3553170607610417
300,60.0,150,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.42638047291324993
300,60.0,175,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.4974438850654583
300,60.0,200,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.5685072972176667
300,60.0,225,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.6395707093698751
300,60.0,250,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.7106341215220834
300,60.0,275,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.7816975336742917
300,60.0,300,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.8527609458264999
300,60.0,325,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.9238243579787083
300,60.0,350,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.9948877701309166
300,60.0,375,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.065951182283125
300,60.0,400,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.1370145944353334
300,60.0,425,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.2080780065875418
300,60.0,450,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.2791414187397503
300,60.0,475,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.3502048308919583
300,60.0,500,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.4212682430441668
300,60.0,525,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.4923316551963752
300,60.0,550,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.5633950673485835
300,60.0,575,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.634458479500792
300,60.0,600,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.7055218916529997
300,60.0,625,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.7765853038052084
300,60.0,650,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.8476487159574166
300,60.0,675,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.918712128109625
300,60.0,700,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.9897755402618331
300,60.0,725,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.060838952414042
300,60.0,750,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.13190236456625
300,60.0,775,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.2029657767184583
300,60.0,800,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.2740291888706667
300,60.0,825,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.3450926010228748
300,60.0,850,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.4161560131750837
300,60.0,875,#350,#4,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.487219425327292
300,90.0,1,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.0042638047291325
300,90.0,25,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.10659511822831248
300,90.0,50,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.21319023645662497
300,90.0,75,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.31978535468493746
300,90.0,100,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.42638047291324993
300,90.0,125,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.5329755911415625
300,90.0,150,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.6395707093698749
300,90.0,175,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.7461658275981874
300,90.0,200,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.8527609458264999
300,90.0,225,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.9593560640548126
300,90.0,250,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.065951182283125
300,90.0,275,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.1725463005114374
300,90.0,300,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.2791414187397498
300,90.0,325,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.3857365369680623
300,90.0,350,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.4923316551963748
300,90.0,375,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.5989267734246873
300,90.0,400,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.7055218916529997
300,90.0,425,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.8121170098813124
300,90.0,450,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.918712128109625
300,90.0,475,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.0253072463379374
300,90.0,500,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.13190236456625
300,90.0,525,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.2384974827945623
300,90.0,550,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.3450926010228748
300,90.0,575,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.4516877192511872
300,90.0,600,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.5582828374794997
300,90.0,625,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.664877955707812
300,90.0,650,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.7714730739361246
300,90.0,675,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.878068192164437
300,90.0,700,#350,#4,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.9846633103927496
300,90.0,725,#400,#3,3,208.0,30,#350,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.8719757244717186
300,90.0,750,#400,#3,3,208.0,30,#350,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.9710093701431575
300,90.0,775,#500,#2,3,208.0,30,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.731092847320734
300,90.0,800,#500,#2,3,208.0,30,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.8191926165891448
300,90.0,825,#500,#2,3,208.0,30,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.9072923858575557
300,90.0,850,#500,#2,3,208.0,30,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.9953921551259666
300,90.0,875,#600,#1,3,208.0,30,#350,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.847423655163608
300,120.0,1,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.005685072972176667
300,120.0,25,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.14212682430441667
300,120.0,50,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.28425364860883334
300,120.0,75,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.42638047291324993
300,120.0,100,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.5685072972176667
300,120.0,125,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.7106341215220834
300,120.0,150,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.8527609458264999
300,120.0,175,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.9948877701309166
300,120.0,200,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.1370145944353334
300,120.0,225,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.2791414187397503
300,120.0,250,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.4212682430441668
300,120.0,275,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.5633950673485835
300,120.0,300,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.7055218916529997
300,120.0,325,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.8476487159574166
300,120.0,350,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.9897755402618331
300,120.0,375,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.13190236456625
300,120.0,400,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.2740291888706667
300,120.0,425,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.4161560131750837
300,120.0,450,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.5582828374795006
300,120.0,475,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.7004096617839166
300,120.0,500,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.8425364860883335
300,120.0,525,#350,#4,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.9846633103927505
300,120.0,550,#400,#3,3,208.0,40,#350,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.9049869396955317
300,120.0,575,#500,#2,3,208.0,40,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.701726257564598
300,120.0,600,#500,#2,3,208.0,40,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.819192616589145
300,120.0,625,#500,#2,3,208.0,40,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.9366589756136934
300,120.0,650,#600,#1,3,208.0,40,#350,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.82030533463824
300,120.0,675,#600,#1,3,208.0,40,#350,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.928778616739711
300,120.0,700,#4/0,#3,3,208.0,40,#350,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7604384126055317
300,120.0,725,#4/0,#3,3,208.0,40,#350,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8590254987700146
300,120.0,750,#4/0,#3,3,208.0,40,#350,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
300,120.0,775,#250,#2,3,208.0,40,#350,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.759443853941042
300,120.0,800,#250,#2,3,208.0,40,#350,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8484581718101083
300,120.0,825,#250,#2,3,208.0,40,#350,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9374724896791737
300,120.0,850,#300,#1,3,208.0,40,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.6639905449770467
300,120.0,875,#300,#1,3,208.0,40,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.742343208064607
300,150.0,1,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.007106341215220834
300,150.0,25,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.17765853038052085
300,150.0,50,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.3553170607610417
300,150.0,75,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.5329755911415626
300,150.0,100,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.7106341215220834
300,150.0,125,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.8882926519026042
300,150.0,150,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.0659511822831251
300,150.0,175,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.243609712663646
300,150.0,200,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.4212682430441668
300,150.0,225,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.5989267734246877
300,150.0,250,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.7765853038052084
300,150.0,275,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.9542438341857296
300,150.0,300,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.1319023645662503
300,150.0,325,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.309560894946771
300,150.0,350,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.487219425327292
300,150.0,375,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.6648779557078126
300,150.0,400,#350,#4,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.8425364860883335
300,150.0,425,#400,#3,3,208.0,50,#350,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.805953294024093
300,150.0,450,#400,#3,3,208.0,50,#350,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.9710093701431575
300,150.0,475,#500,#2,3,208.0,50,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.7898260268330084
300,150.0,500,#500,#2,3,208.0,50,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.936658975613693
300,150.0,525,#600,#1,3,208.0,50,#350,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.847423655163608
300,150.0,550,#600,#1,3,208.0,50,#350,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.9830152577904463
300,150.0,575,#4/0,#3,3,208.0,50,#350,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8343787272288945
300,150.0,600,#4/0,#3,3,208.0,50,#350,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
300,150.0,625,#250,#2,3,208.0,50,#350,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.7816974334083087
300,150.0,650,#250,#2,3,208.0,50,#350,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.892965330744641
300,150.0,675,#300,#1,3,208.0,50,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.644402379205157
300,150.0,700,#300,#1,3,208.0,50,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.7423432080646073
300,150.0,725,#300,#1,3,208.0,50,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.840284036924057
300,150.0,750,#300,#1,3,208.0,50,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.938224865783508
300,150.0,775,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7537072208980735
300,150.0,800,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.8425364860883335
300,150.0,825,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.931365751278594
300,150.0,850,#400,#1/0,3,208.0,50,#350,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.805953294024093
300,150.0,875,#400,#1/0,3,208.0,50,#350,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.8884813320836256
300,180.0,1,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.008527609458265
300,180.0,25,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.21319023645662497
300,180.0,50,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.42638047291324993
300,180.0,75,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.6395707093698749
300,180.0,100,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.8527609458264999
300,180.0,125,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.065951182283125
300,180.0,150,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.2791414187397498
300,180.0,175,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.4923316551963748
300,180.0,200,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.7055218916529997
300,180.0,225,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.918712128109625
300,180.0,250,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.13190236456625
300,180.0,275,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.3450926010228748
300,180.0,300,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.5582828374794997
300,180.0,325,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.7714730739361246
300,180.0,350,#350,#4,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.9846633103927496
300,180.0,375,#400,#3,3,208.0,60,#350,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.9710093701431575
300,180.0,400,#500,#2,3,208.0,60,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.8191926165891448
300,180.0,425,#500,#2,3,208.0,60,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.9953921551259666
300,180.0,450,#600,#1,3,208.0,60,#350,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.928778616739711
300,180.0,475,#4/0,#3,3,208.0,60,#350,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8097319556877727
300,180.0,500,#4/0,#3,3,208.0,60,#350,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
300,180.0,525,#250,#2,3,208.0,60,#350,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8039510128755754
300,180.0,550,#250,#2,3,208.0,60,#350,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9374724896791737
300,180.0,575,#300,#1,3,208.0,60,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.703166876520827
300,180.0,600,#300,#1,3,208.0,60,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.820695871152167
300,180.0,625,#300,#1,3,208.0,60,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.938224865783507
300,180.0,650,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7714730739361246
300,180.0,675,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.878068192164437
300,180.0,700,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927496
300,180.0,725,#400,#1/0,3,208.0,60,#350,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.8719757244717186
300,180.0,750,#400,#1/0,3,208.0,60,#350,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.9710093701431575
300,180.0,775,#500,#2/0,3,208.0,60,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.731092847320734
300,180.0,800,#500,#2/0,3,208.0,60,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8191926165891448
300,180.0,825,#500,#2/0,3,208.0,60,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9072923858575557
300,180.0,850,#500,#2/0,3,208.0,60,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9953921551259666
300,180.0,875,#600,#3/0,3,208.0,60,#350,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
300,210.0,1,#350,#4,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.009948877701309167
300,210.0,25,#350,#4,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.24872194253272914
300,210.0,50,#350,#4,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.4974438850654583
300,210.0,75,#350,#4,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.7461658275981876
300,210.0,100,#350,#4,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.9948877701309166
300,210.0,125,#350,#4,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.2436097126636458
300,210.0,150,#350,#4,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.4923316551963752
300,210.0,175,#350,#4,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.7410535977291042
300,210.0,200,#350,#4,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.9897755402618331
300,210.0,225,#350,#4,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.2384974827945623
300,210.0,250,#350,#4,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.4872194253272917
300,210.0,275,#350,#4,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.7359413678600206
300,210.0,300,#350,#4,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.9846633103927505
300,210.0,325,#500,#2,3,208.0,70,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084602
300,210.0,350,#500,#2,3,208.0,70,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.8779257961014193
300,210.0,375,#600,#1,3,208.0,70,#350,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.847423655163608
300,210.0,400,#4/0,#3,3,208.0,70,#350,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7604384126055317
300,210.0,425,#4/0,#3,3,208.0,70,#350,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.932965813393377
300,210.0,450,#250,#2,3,208.0,70,#350,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8039510128755754
300,210.0,475,#250,#2,3,208.0,70,#350,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9597260691464404
300,210.0,500,#300,#1,3,208.0,70,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.742343208064607
300,210.0,525,#300,#1,3,208.0,70,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.8794603684678375
300,210.0,550,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7359413678600206
300,210.0,575,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.8603023391263855
300,210.0,600,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927505
300,210.0,625,#400,#1/0,3,208.0,70,#350,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.888481332083625
300,210.0,650,#500,#2/0,3,208.0,70,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
300,210.0,675,#500,#2/0,3,208.0,70,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.77514273195494
300,210.0,700,#500,#2/0,3,208.0,70,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8779257961014193
300,210.0,725,#500,#2/0,3,208.0,70,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9807088602478977
300,210.0,750,#600,#3/0,3,208.0,70,#350,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
300,210.0,775,#600,#3/0,3,208.0,70,#350,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.942337777002394
300,210.0,800,#300,#2/0,3,208.0,70,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.925166088602247
300,210.0,825,#350,#2/0,3,208.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7359413678600206
300,210.0,850,#350,#2/0,3,208.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.8188486820375966
300,210.0,875,#350,#2/0,3,208.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.9017559962151735
300,240.0,1,#350,#4,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.011370145944353333
300,240.0,25,#350,#4,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.28425364860883334
300,240.0,50,#350,#4,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.5685072972176667
300,240.0,75,#350,#4,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,0.8527609458264999
300,240.0,100,#350,#4,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.1370145944353334
300,240.0,125,#350,#4,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.4212682430441668
300,240.0,150,#350,#4,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.7055218916529997
300,240.0,175,#350,#4,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,1.9897755402618331
300,240.0,200,#350,#4,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.2740291888706667
300,240.0,225,#350,#4,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.5582828374795006
300,240.0,250,#350,#4,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,310,2.8425364860883335
300,240.0,275,#400,#3,3,208.0,80,#350,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,335,2.9049869396955317
300,240.0,300,#500,#2,3,208.0,80,#350,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.819192616589145
300,240.0,325,#600,#1,3,208.0,80,#350,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.82030533463824
300,240.0,350,#4/0,#3,3,208.0,80,#350,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7604384126055317
300,240.0,375,#4/0,#3,3,208.0,80,#350,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
300,240.0,400,#250,#2,3,208.0,80,#350,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8484581718101083
300,240.0,425,#300,#1,3,208.0,80,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.6639905449770467
300,240.0,450,#300,#1,3,208.0,80,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.820695871152167
300,240.0,475,#300,#1,3,208.0,80,#350,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.9774011973272874
300,240.0,500,#350,#1,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.8425364860883335
300,240.0,525,#350,#1,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927505
300,240.0,550,#400,#1/0,3,208.0,80,#350,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.9049869396955317
300,240.0,575,#500,#2/0,3,208.0,80,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.701726257564598
300,240.0,600,#500,#2/0,3,208.0,80,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.819192616589145
300,240.0,625,#500,#2/0,3,208.0,80,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9366589756136934
300,240.0,650,#600,#3/0,3,208.0,80,#350,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
300,240.0,675,#600,#3/0,3,208.0,80,#350,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.928778616739711
300,240.0,700,#300,#2/0,3,208.0,80,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.9251660886022472
300,240.0,725,#350,#2/0,3,208.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7477852698853886
300,240.0,750,#350,#2/0,3,208.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.842536486088333
