Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
300,240.0,775,#350,#2/0,3,208.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.937287702291278
300,240.0,800,#400,#3/0,3,208.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8169570324320303
300,240.0,825,#400,#3/0,3,208.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9049869396955312
300,240.0,850,#400,#3/0,3,208.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9930168469590326
300,240.0,875,#500,#4/0,3,208.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727805
300,270.0,1,#350,#4,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,0.012791414187397501
300,270.0,25,#350,#4,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,0.3197853546849376
300,270.0,50,#350,#4,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,0.6395707093698751
300,270.0,75,#350,#4,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,0.9593560640548126
300,270.0,100,#350,#4,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,1.2791414187397503
300,270.0,125,#350,#4,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,1.5989267734246877
300,270.0,150,#350,#4,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,1.918712128109625
300,270.0,175,#350,#4,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,2.2384974827945627
300,270.0,200,#350,#4,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,2.5582828374795006
300,270.0,225,#350,#4,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,2.878068192164438
300,270.0,250,#400,#3,3,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,335,2.9710093701431575
300,270.0,275,#500,#2,3,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,380,2.9072923858575557
300,270.0,300,#600,#1,3,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,420,2.928778616739711
300,270.0,325,#4/0,#3,3,208.0,90,#350,-3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
300,270.0,350,#250,#2,3,208.0,90,#350,-2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,510,2.803951012875576
300,270.0,375,#300,#1,3,208.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,570,2.6444023792051565
300,270.0,400,#300,#1,3,208.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,570,2.820695871152167
300,270.0,425,#300,#1,3,208.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,570,2.9969893630991775
300,270.0,450,#350,#1,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,620,2.878068192164438
300,270.0,475,#400,#1/0,3,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,670,2.8224589016359993
300,270.0,500,#400,#1/0,3,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,670,2.9710093701431575
300,270.0,525,#500,#2/0,3,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,760,2.77514273195494
300,270.0,550,#500,#2/0,3,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,760,2.9072923858575557
300,270.0,575,#600,#3/0,3,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,840,2.8067461743755557
300,270.0,600,#600,#3/0,3,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,840,2.928778616739711
300,270.0,625,#300,#2/0,3,208.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.9382248657835066
300,270.0,650,#350,#2/0,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7714730739361246
300,270.0,675,#350,#2/0,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.878068192164437
300,270.0,700,#350,#2/0,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.9846633103927496
300,270.0,725,#400,#3/0,3,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8719757244717186
300,270.0,750,#400,#3/0,3,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9710093701431575
300,270.0,775,#500,#4/0,3,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.731092847320734
300,270.0,800,#500,#4/0,3,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8191926165891448
300,270.0,825,#500,#4/0,3,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.9072923858575557
300,270.0,850,#500,#4/0,3,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.9953921551259666
300,270.0,875,#600,#250,3,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8474236551636074
300,300.0,1,#350,#4,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,0.014212682430441667
300,300.0,25,#350,#4,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,0.3553170607610417
300,300.0,50,#350,#4,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,0.7106341215220834
300,300.0,75,#350,#4,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,1.0659511822831251
300,300.0,100,#350,#4,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,1.4212682430441668
300,300.0,125,#350,#4,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,1.7765853038052084
300,300.0,150,#350,#4,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,2.1319023645662503
300,300.0,175,#350,#4,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,2.487219425327292
300,300.0,200,#350,#4,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,310,2.8425364860883335
300,300.0,225,#400,#3,3,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,335,2.9710093701431575
300,300.0,250,#500,#2,3,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,380,2.936658975613693
300,300.0,275,#600,#1,3,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,1,CU,75 C,420,2.9830152577904463
300,300.0,300,#4/0,#3,3,208.0,100,#350,-3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
300,300.0,325,#250,#2,3,208.0,100,#350,-2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,510,2.892965330744641
300,300.0,350,#300,#1,3,208.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,570,2.7423432080646073
300,300.0,375,#300,#1,3,208.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,570,2.938224865783508
300,300.0,400,#350,#1,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,620,2.8425364860883335
300,300.0,425,#400,#1/0,3,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,670,2.805953294024093
300,300.0,450,#400,#1/0,3,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,670,2.9710093701431575
300,300.0,475,#500,#2/0,3,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,760,2.7898260268330084
300,300.0,500,#500,#2/0,3,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,760,2.936658975613693
300,300.0,525,#600,#3/0,3,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
300,300.0,550,#600,#3/0,3,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),208 V / 3 pole,3,1,2,CU,75 C,840,2.9830152577904463
300,300.0,575,#350,#2/0,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7240974658346526
300,300.0,600,#350,#2/0,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.8425364860883335
300,300.0,625,#350,#2/0,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.960975506342014
300,300.0,650,#400,#3/0,3,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8609719860637814
300,300.0,675,#400,#3/0,3,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9710093701431575
300,300.0,700,#500,#4/0,3,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727805
300,300.0,725,#500,#4/0,3,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8387703430932367
300,300.0,750,#500,#4/0,3,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.936658975613693
300,300.0,775,#600,#250,3,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.802226454287995
300,300.0,800,#600,#250,3,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
300,300.0,825,#600,#250,3,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9830152577904463
300,300.0,850,#700,#300,3,208.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1380,2.9460077364647486
300,300.0,875,#750,#300,3,208.0,100,#350,5,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,208 V / 3 pole,3,1,3,CU,75 C,1425,2.90150598436982
300,30.0,1,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.0007111811839712922
300,30.0,25,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.0177795295992823
300,30.0,50,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.0355590591985646
300,30.0,75,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.0533385887978469
300,30.0,100,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.0711181183971292
300,30.0,125,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.0888976479964115
300,30.0,150,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.1066771775956938
300,30.0,175,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.1244567071949761
300,30.0,200,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.1422362367942584
300,30.0,225,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.16001576639354073
300,30.0,250,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.177795295992823
300,30.0,275,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.19557482559210532
300,30.0,300,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.2133543551913876
300,30.0,325,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.23113388479066993
300,30.0,350,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.2489134143899522
300,30.0,375,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.26669294398923454
300,30.0,400,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.2844724735885168
300,30.0,425,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.30225200318779916
300,30.0,450,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.32003153278708146
300,30.0,475,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.33781106238636377
300,30.0,500,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.355590591985646
300,30.0,525,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.3733701215849284
300,30.0,550,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.39114965118421063
300,30.0,575,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.40892918078349294
300,30.0,600,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.4267087103827752
300,30.0,625,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.44448823998205755
300,30.0,650,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.46226776958133986
300,30.0,675,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.48004729918062217
300,30.0,700,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.4978268287799044
300,30.0,725,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.5156063583791867
300,30.0,750,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.5333858879784691
300,30.0,775,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.5511654175777514
300,30.0,800,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.5689449471770336
300,30.0,825,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.586724476776316
300,30.0,850,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6045040063755983
300,30.0,875,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6222835359748806
300,30.0,900,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6400630655741629
300,30.0,925,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6578425951734452
300,30.0,950,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6756221247727275
300,30.0,975,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6934016543720098
300,30.0,1000,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.711181183971292
300,30.0,1025,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.7289607135705745
300,30.0,1050,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.7467402431698568
300,30.0,1075,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.764519772769139
300,30.0,1100,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.7822993023684213
300,30.0,1125,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8000788319677035
300,30.0,1150,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8178583615669859
300,30.0,1175,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8356378911662682
300,30.0,1200,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8534174207655504
300,30.0,1225,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8711969503648328
300,30.0,1250,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8889764799641151
300,30.0,1275,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9067560095633973
300,30.0,1300,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9245355391626797
300,30.0,1325,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9423150687619619
300,30.0,1350,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9600945983612443
300,30.0,1375,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9778741279605266
300,30.0,1400,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9956536575598088
300,30.0,1425,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.0134331871590911
300,30.0,1450,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.0312127167583733
300,30.0,1475,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.0489922463576558
300,30.0,1500,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.0667717759569382
300,30.0,1525,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.0845513055562204
300,30.0,1550,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.1023308351555028
300,30.0,1575,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.120110364754785
300,30.0,1600,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.1378898943540672
300,30.0,1625,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.1556694239533498
300,30.0,1650,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.173448953552632
300,30.0,1675,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.1912284831519144
300,30.0,1700,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.2090080127511966
300,30.0,1725,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.226787542350479
300,30.0,1750,#350,#4,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.2445670719497612
300,60.0,1,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.0014223623679425843
300,60.0,25,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.0355590591985646
300,60.0,50,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.0711181183971292
300,60.0,75,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.1066771775956938
300,60.0,100,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.1422362367942584
300,60.0,125,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.177795295992823
300,60.0,150,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.2133543551913876
300,60.0,175,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.2489134143899522
300,60.0,200,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.2844724735885168
300,60.0,225,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.32003153278708146
300,60.0,250,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.355590591985646
300,60.0,275,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.39114965118421063
300,60.0,300,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.4267087103827752
300,60.0,325,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.46226776958133986
300,60.0,350,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.4978268287799044
300,60.0,375,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.5333858879784691
300,60.0,400,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.5689449471770336
300,60.0,425,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6045040063755983
300,60.0,450,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6400630655741629
300,60.0,475,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6756221247727275
300,60.0,500,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.711181183971292
300,60.0,525,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.7467402431698568
300,60.0,550,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.7822993023684213
300,60.0,575,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8178583615669859
300,60.0,600,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8534174207655504
300,60.0,625,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8889764799641151
300,60.0,650,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9245355391626797
300,60.0,675,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9600945983612443
300,60.0,700,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9956536575598088
300,60.0,725,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.0312127167583733
300,60.0,750,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.0667717759569382
300,60.0,775,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.1023308351555028
300,60.0,800,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.1378898943540672
300,60.0,825,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.173448953552632
300,60.0,850,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.2090080127511966
300,60.0,875,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.2445670719497612
300,60.0,900,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.2801261311483259
300,60.0,925,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.3156851903468905
300,60.0,950,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.351244249545455
300,60.0,975,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.3868033087440197
300,60.0,1000,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.422362367942584
300,60.0,1025,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.457921427141149
300,60.0,1050,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.4934804863397135
300,60.0,1075,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.529039545538278
300,60.0,1100,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.5645986047368425
300,60.0,1125,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.600157663935407
300,60.0,1150,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.6357167231339718
300,60.0,1175,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.6712757823325364
300,60.0,1200,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.7068348415311008
300,60.0,1225,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.7423939007296656
300,60.0,1250,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.7779529599282302
300,60.0,1275,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.8135120191267946
300,60.0,1300,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.8490710783253594
300,60.0,1325,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.8846301375239238
300,60.0,1350,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.9201891967224887
300,60.0,1375,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.9557482559210533
300,60.0,1400,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.9913073151196177
300,60.0,1425,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.0268663743181823
300,60.0,1450,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.0624254335167467
300,60.0,1475,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.0979844927153115
300,60.0,1500,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.1335435519138763
300,60.0,1525,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.1691026111124407
300,60.0,1550,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.2046616703110056
300,60.0,1575,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.24022072950957
300,60.0,1600,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.2757797887081344
300,60.0,1625,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.3113388479066996
300,60.0,1650,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.346897907105264
300,60.0,1675,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.382456966303829
300,60.0,1700,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.4180160255023933
300,60.0,1725,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.453575084700958
300,60.0,1750,#350,#4,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.4891341438995225
300,90.0,1,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.002133543551913876
300,90.0,25,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.0533385887978469
300,90.0,50,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.1066771775956938
300,90.0,75,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.1600157663935407
300,90.0,100,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.2133543551913876
300,90.0,125,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.2666929439892345
300,90.0,150,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.3200315327870814
300,90.0,175,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.37337012158492827
300,90.0,200,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.4267087103827752
300,90.0,225,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.48004729918062217
300,90.0,250,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.533385887978469
300,90.0,275,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.586724476776316
300,90.0,300,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6400630655741628
300,90.0,325,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6934016543720098
300,90.0,350,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.7467402431698565
300,90.0,375,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8000788319677035
300,90.0,400,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8534174207655504
300,90.0,425,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9067560095633973
300,90.0,450,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9600945983612443
300,90.0,475,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.0134331871590911
300,90.0,500,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.066771775956938
300,90.0,525,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.120110364754785
300,90.0,550,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.173448953552632
300,90.0,575,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.2267875423504788
300,90.0,600,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.2801261311483256
300,90.0,625,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.3334647199461727
300,90.0,650,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.3868033087440197
300,90.0,675,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.4401418975418663
300,90.0,700,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.493480486339713
300,90.0,725,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.5468190751375601
300,90.0,750,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.600157663935407
300,90.0,775,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.653496252733254
300,90.0,800,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.7068348415311008
300,90.0,825,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.7601734303289478
300,90.0,850,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.8135120191267946
300,90.0,875,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.8668506079246416
300,90.0,900,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.9201891967224887
300,90.0,925,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.9735277855203353
300,90.0,950,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.0268663743181823
300,90.0,975,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.080204963116029
300,90.0,1000,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.133543551913876
300,90.0,1025,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.186882140711723
300,90.0,1050,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.24022072950957
300,90.0,1075,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.2935593183074166
300,90.0,1100,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.346897907105264
300,90.0,1125,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.4002364959031106
300,90.0,1150,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.4535750847009576
300,90.0,1175,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.5069136734988047
300,90.0,1200,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.5602522622966513
300,90.0,1225,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.6135908510944983
300,90.0,1250,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.6669294398923453
300,90.0,1275,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7202680286901924
300,90.0,1300,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7736066174880394
300,90.0,1325,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8269452062858855
300,90.0,1350,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8802837950837326
300,90.0,1375,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.9336223838815796
300,90.0,1400,#350,#4,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.986960972679426
300,90.0,1425,#400,#3,2,480.0,30,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.8246316952477293
300,90.0,1450,#400,#3,2,480.0,30,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.874186637269619
300,90.0,1475,#400,#3,2,480.0,30,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.923741579291509
300,90.0,1500,#400,#3,2,480.0,30,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.973296521313399
300,90.0,1525,#500,#2,2,480.0,30,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.689111510001915
300,90.0,1550,#500,#2,2,480.0,30,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7331953052478477
300,90.0,1575,#500,#2,2,480.0,30,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7772791004937813
300,90.0,1600,#500,#2,2,480.0,30,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.821362895739714
300,90.0,1625,#500,#2,2,480.0,30,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8654466909856473
300,90.0,1650,#500,#2,2,480.0,30,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.9095304862315805
300,90.0,1675,#500,#2,2,480.0,30,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.9536142814775133
300,90.0,1700,#500,#2,2,480.0,30,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.9976980767234465
300,90.0,1725,#600,#1,2,480.0,30,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.808906871969379
300,90.0,1750,#600,#1,2,480.0,30,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.8496156672153115
300,120.0,1,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.0028447247358851686
300,120.0,25,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.0711181183971292
300,120.0,50,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.1422362367942584
300,120.0,75,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.2133543551913876
300,120.0,100,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.2844724735885168
300,120.0,125,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.355590591985646
300,120.0,150,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.4267087103827752
300,120.0,175,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.4978268287799044
300,120.0,200,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.5689449471770336
300,120.0,225,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6400630655741629
300,120.0,250,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.711181183971292
300,120.0,275,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.7822993023684213
300,120.0,300,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8534174207655504
300,120.0,325,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9245355391626797
300,120.0,350,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9956536575598088
300,120.0,375,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.0667717759569382
300,120.0,400,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.1378898943540672
300,120.0,425,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.2090080127511966
300,120.0,450,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.2801261311483259
300,120.0,475,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.351244249545455
300,120.0,500,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.422362367942584
300,120.0,525,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.4934804863397135
300,120.0,550,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.5645986047368425
300,120.0,575,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.6357167231339718
300,120.0,600,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.7068348415311008
300,120.0,625,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.7779529599282302
300,120.0,650,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.8490710783253594
300,120.0,675,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.9201891967224887
300,120.0,700,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.9913073151196177
300,120.0,725,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.0624254335167467
300,120.0,750,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.1335435519138763
300,120.0,775,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.2046616703110056
300,120.0,800,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.2757797887081344
300,120.0,825,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.346897907105264
300,120.0,850,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.4180160255023933
300,120.0,875,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.4891341438995225
300,120.0,900,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.5602522622966517
300,120.0,925,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.631370380693781
300,120.0,950,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.70248849909091
300,120.0,975,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7736066174880394
300,120.0,1000,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.844724735885168
300,120.0,1025,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.915842854282298
300,120.0,1050,#350,#4,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.986960972679427
300,120.0,1075,#400,#3,2,480.0,40,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.8411500092550255
300,120.0,1100,#400,#3,2,480.0,40,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.9072232652842125
300,120.0,1125,#400,#3,2,480.0,40,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.973296521313399
300,120.0,1150,#500,#2,2,480.0,40,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.703806108417226
300,120.0,1175,#500,#2,2,480.0,40,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.76258450207847
300,120.0,1200,#500,#2,2,480.0,40,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.821362895739714
300,120.0,1225,#500,#2,2,480.0,40,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.880141289400958
300,120.0,1250,#500,#2,2,480.0,40,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.938919683062202
300,120.0,1275,#500,#2,2,480.0,40,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.9976980767234465
300,120.0,1300,#600,#1,2,480.0,40,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.82247647038469
300,120.0,1325,#600,#1,2,480.0,40,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.876754864045934
300,120.0,1350,#600,#1,2,480.0,40,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.931033257707178
300,120.0,1375,#600,#1,2,480.0,40,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.985311651368422
300,120.0,1400,#4/0,#3,2,480.0,40,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7625634614220096
300,120.0,1425,#4/0,#3,2,480.0,40,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8118949518045455
300,120.0,1450,#4/0,#3,2,480.0,40,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8612264421870814
300,120.0,1475,#4/0,#3,2,480.0,40,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9105579325696174
300,120.0,1500,#4/0,#3,2,480.0,40,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
300,120.0,1525,#250,#2,2,480.0,40,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.717026715556938
300,120.0,1550,#250,#2,2,480.0,40,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.761568137123445
300,120.0,1575,#250,#2,2,480.0,40,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8061095586899523
300,120.0,1600,#250,#2,2,480.0,40,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.85065098025646
300,120.0,1625,#250,#2,2,480.0,40,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8951924018229667
300,120.0,1650,#250,#2,2,480.0,40,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.939733823389474
300,120.0,1675,#250,#2,2,480.0,40,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9842752449559815
300,120.0,1700,#300,#1,2,480.0,40,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.666041346012441
300,120.0,1725,#300,#1,2,480.0,40,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7052478363949763
300,120.0,1750,#300,#1,2,480.0,40,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
300,150.0,1,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.0035559059198564604
300,150.0,25,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.08889764799641152
300,150.0,50,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.17779529599282304
300,150.0,75,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.26669294398923454
300,150.0,100,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.3555905919856461
300,150.0,125,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.44448823998205755
300,150.0,150,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.5333858879784691
300,150.0,175,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6222835359748806
300,150.0,200,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.7111811839712922
300,150.0,225,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8000788319677037
300,150.0,250,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8889764799641151
300,150.0,275,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9778741279605266
300,150.0,300,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.0667717759569382
300,150.0,325,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.1556694239533498
300,150.0,350,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.2445670719497612
