Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
300,150.0,375,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.3334647199461729
300,150.0,400,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.4223623679425843
300,150.0,425,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.5112600159389957
300,150.0,450,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.6001576639354074
300,150.0,475,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.689055311931819
300,150.0,500,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.7779529599282302
300,150.0,525,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.8668506079246416
300,150.0,550,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.9557482559210533
300,150.0,575,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.0446459039174645
300,150.0,600,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.1335435519138763
300,150.0,625,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.2224411999102878
300,150.0,650,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.3113388479066996
300,150.0,675,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.400236495903111
300,150.0,700,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.4891341438995225
300,150.0,725,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.578031791895934
300,150.0,750,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.6669294398923458
300,150.0,775,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7558270878887567
300,150.0,800,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8447247358851686
300,150.0,825,#350,#4,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.93362238388158
300,150.0,850,#400,#3,2,480.0,50,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.808113381240432
300,150.0,875,#400,#3,2,480.0,50,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.8907049512769154
300,150.0,900,#400,#3,2,480.0,50,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.9732965213133986
300,150.0,925,#500,#2,2,480.0,50,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.718500706832537
300,150.0,950,#500,#2,2,480.0,50,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7919736989090915
300,150.0,975,#500,#2,2,480.0,50,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8654466909856473
300,150.0,1000,#500,#2,2,480.0,50,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.938919683062202
300,150.0,1025,#600,#1,2,480.0,50,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.781767675138757
300,150.0,1050,#600,#1,2,480.0,50,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.849615667215312
300,150.0,1075,#600,#1,2,480.0,50,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.9174636592918675
300,150.0,1100,#600,#1,2,480.0,50,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.9853116513684217
300,150.0,1125,#4/0,#3,2,480.0,50,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7748963340176442
300,150.0,1150,#4/0,#3,2,480.0,50,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8365606969958135
300,150.0,1175,#4/0,#3,2,480.0,50,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8982250599739836
300,150.0,1200,#4/0,#3,2,480.0,50,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
300,150.0,1225,#250,#2,2,480.0,50,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7281620709485646
300,150.0,1250,#250,#2,2,480.0,50,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7838388479066984
300,150.0,1275,#250,#2,2,480.0,50,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8395156248648323
300,150.0,1300,#250,#2,2,480.0,50,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8951924018229667
300,150.0,1325,#250,#2,2,480.0,50,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9508691787811006
300,150.0,1350,#300,#1,2,480.0,50,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
300,150.0,1375,#300,#1,2,480.0,50,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6954462137993427
300,150.0,1400,#300,#1,2,480.0,50,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
300,150.0,1425,#300,#1,2,480.0,50,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.793462439755683
300,150.0,1450,#300,#1,2,480.0,50,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.842470552733852
300,150.0,1475,#300,#1,2,480.0,50,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8914786657120226
300,150.0,1500,#300,#1,2,480.0,50,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901923
300,150.0,1525,#300,#1,2,480.0,50,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.989494891668362
300,150.0,1550,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7558270878887567
300,150.0,1575,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.800275911886963
300,150.0,1600,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8447247358851686
300,150.0,1625,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8891735598833743
300,150.0,1650,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.93362238388158
300,150.0,1675,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9780712078797857
300,150.0,1700,#400,#1/0,2,480.0,50,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.808113381240432
300,150.0,1725,#400,#1/0,2,480.0,50,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.849409166258674
300,150.0,1750,#400,#1/0,2,480.0,50,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8907049512769154
300,180.0,1,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.004267087103827752
300,180.0,25,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.1066771775956938
300,180.0,50,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.2133543551913876
300,180.0,75,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.3200315327870814
300,180.0,100,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.4267087103827752
300,180.0,125,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.533385887978469
300,180.0,150,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6400630655741628
300,180.0,175,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.7467402431698565
300,180.0,200,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8534174207655504
300,180.0,225,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9600945983612443
300,180.0,250,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.066771775956938
300,180.0,275,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.173448953552632
300,180.0,300,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.2801261311483256
300,180.0,325,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.3868033087440197
300,180.0,350,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.493480486339713
300,180.0,375,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.600157663935407
300,180.0,400,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.7068348415311008
300,180.0,425,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.8135120191267946
300,180.0,450,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.9201891967224887
300,180.0,475,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.0268663743181823
300,180.0,500,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.133543551913876
300,180.0,525,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.24022072950957
300,180.0,550,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.346897907105264
300,180.0,575,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.4535750847009576
300,180.0,600,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.5602522622966513
300,180.0,625,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.6669294398923453
300,180.0,650,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7736066174880394
300,180.0,675,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8802837950837326
300,180.0,700,#350,#4,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.986960972679426
300,180.0,725,#400,#3,2,480.0,60,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.874186637269619
300,180.0,750,#400,#3,2,480.0,60,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.973296521313399
300,180.0,775,#500,#2,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7331953052478477
300,180.0,800,#500,#2,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.821362895739714
300,180.0,825,#500,#2,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.9095304862315805
300,180.0,850,#500,#2,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.9976980767234465
300,180.0,875,#600,#1,2,480.0,60,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.8496156672153115
300,180.0,900,#600,#1,2,480.0,60,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.9310332577071776
300,180.0,925,#4/0,#3,2,480.0,60,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7378977162307416
300,180.0,950,#4/0,#3,2,480.0,60,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8118949518045455
300,180.0,975,#4/0,#3,2,480.0,60,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8858921873783494
300,180.0,1000,#4/0,#3,2,480.0,60,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
300,180.0,1025,#250,#2,2,480.0,60,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7392974263401917
300,180.0,1050,#250,#2,2,480.0,60,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8061095586899523
300,180.0,1075,#250,#2,2,480.0,60,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8729216910397133
300,180.0,1100,#250,#2,2,480.0,60,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.939733823389474
300,180.0,1125,#300,#1,2,480.0,60,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
300,180.0,1150,#300,#1,2,480.0,60,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7052478363949763
300,180.0,1175,#300,#1,2,480.0,60,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7640575719687805
300,180.0,1200,#300,#1,2,480.0,60,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8228673075425847
300,180.0,1225,#300,#1,2,480.0,60,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.881677043116388
300,180.0,1250,#300,#1,2,480.0,60,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.940486778690192
300,180.0,1275,#300,#1,2,480.0,60,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9992965142639956
300,180.0,1300,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7736066174880394
300,180.0,1325,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8269452062858855
300,180.0,1350,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8802837950837326
300,180.0,1375,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9336223838815796
300,180.0,1400,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679426
300,180.0,1425,#400,#1/0,2,480.0,60,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8246316952477293
300,180.0,1450,#400,#1/0,2,480.0,60,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.874186637269619
300,180.0,1475,#400,#1/0,2,480.0,60,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.923741579291509
300,180.0,1500,#400,#1/0,2,480.0,60,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.973296521313399
300,180.0,1525,#500,#2/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.689111510001915
300,180.0,1550,#500,#2/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7331953052478477
300,180.0,1575,#500,#2/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7772791004937813
300,180.0,1600,#500,#2/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.821362895739714
300,180.0,1625,#500,#2/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8654466909856473
300,180.0,1650,#500,#2/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9095304862315805
300,180.0,1675,#500,#2/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9536142814775133
300,180.0,1700,#500,#2/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9976980767234465
300,180.0,1725,#600,#3/0,2,480.0,60,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.808906871969379
300,180.0,1750,#600,#3/0,2,480.0,60,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
300,210.0,1,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.004978268287799044
300,210.0,25,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.1244567071949761
300,210.0,50,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.2489134143899522
300,210.0,75,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.3733701215849284
300,210.0,100,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.4978268287799044
300,210.0,125,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.6222835359748806
300,210.0,150,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.7467402431698568
300,210.0,175,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8711969503648328
300,210.0,200,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9956536575598088
300,210.0,225,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.120110364754785
300,210.0,250,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.2445670719497612
300,210.0,275,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.3690237791447373
300,210.0,300,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.4934804863397135
300,210.0,325,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.6179371935346896
300,210.0,350,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.7423939007296656
300,210.0,375,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.8668506079246416
300,210.0,400,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.9913073151196177
300,210.0,425,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.1157640223145937
300,210.0,450,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.24022072950957
300,210.0,475,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.364677436704546
300,210.0,500,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.4891341438995225
300,210.0,525,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.6135908510944983
300,210.0,550,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.7380475582894745
300,210.0,575,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.8625042654844504
300,210.0,600,#350,#4,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.986960972679427
300,210.0,625,#400,#3,2,480.0,70,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.890704951276916
300,210.0,650,#500,#2,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.674416911586604
300,210.0,675,#500,#2,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7772791004937813
300,210.0,700,#500,#2,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.880141289400958
300,210.0,725,#500,#2,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.983003478308135
300,210.0,750,#600,#1,2,480.0,70,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.8496156672153115
300,210.0,775,#600,#1,2,480.0,70,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.944602856122489
300,210.0,800,#4/0,#3,2,480.0,70,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7625634614220105
300,210.0,825,#4/0,#3,2,480.0,70,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8488935695914477
300,210.0,850,#4/0,#3,2,480.0,70,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9352236777608858
300,210.0,875,#250,#2,2,480.0,70,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7281620709485646
300,210.0,900,#250,#2,2,480.0,70,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8061095586899523
300,210.0,925,#250,#2,2,480.0,70,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.88405704643134
300,210.0,950,#250,#2,2,480.0,70,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9620045341727272
300,210.0,975,#300,#1,2,480.0,70,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6758429686080745
300,210.0,1000,#300,#1,2,480.0,70,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
300,210.0,1025,#300,#1,2,480.0,70,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8130656849469506
300,210.0,1050,#300,#1,2,480.0,70,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8816770431163885
300,210.0,1075,#300,#1,2,480.0,70,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.950288401285826
300,210.0,1100,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7380475582894745
300,210.0,1125,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8002759118869625
300,210.0,1150,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8625042654844504
300,210.0,1175,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9247326190819387
300,210.0,1200,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679427
300,210.0,1225,#400,#1/0,2,480.0,70,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8328908522513774
300,210.0,1250,#400,#1/0,2,480.0,70,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.890704951276916
300,210.0,1275,#400,#1/0,2,480.0,70,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.948519050302454
300,210.0,1300,#500,#2/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.674416911586604
300,210.0,1325,#500,#2/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7258480060401924
300,210.0,1350,#500,#2/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7772791004937813
300,210.0,1375,#500,#2/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8287101949473694
300,210.0,1400,#500,#2/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.880141289400958
300,210.0,1425,#500,#2/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.931572383854547
300,210.0,1450,#500,#2/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.983003478308135
300,210.0,1475,#600,#3/0,2,480.0,70,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8021220727617235
300,210.0,1500,#600,#3/0,2,480.0,70,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
300,210.0,1525,#600,#3/0,2,480.0,70,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8971092616689003
300,210.0,1550,#600,#3/0,2,480.0,70,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.944602856122489
300,210.0,1575,#600,#3/0,2,480.0,70,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.992096450576077
300,210.0,1600,#300,#2/0,2,480.0,70,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626797
300,210.0,1625,#300,#2/0,2,480.0,70,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9731588540089717
300,210.0,1650,#350,#2/0,2,480.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.738047558289474
300,210.0,1675,#350,#2/0,2,480.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7795331273544663
300,210.0,1700,#350,#2/0,2,480.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.821018696419458
300,210.0,1725,#350,#2/0,2,480.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.86250426548445
300,210.0,1750,#350,#2/0,2,480.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.903989834549442
300,240.0,1,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.005689449471770337
300,240.0,25,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.1422362367942584
300,240.0,50,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.2844724735885168
300,240.0,75,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.4267087103827752
300,240.0,100,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.5689449471770336
300,240.0,125,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.711181183971292
300,240.0,150,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.8534174207655504
300,240.0,175,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,0.9956536575598088
300,240.0,200,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.1378898943540672
300,240.0,225,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.2801261311483259
300,240.0,250,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.422362367942584
300,240.0,275,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.5645986047368425
300,240.0,300,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.7068348415311008
300,240.0,325,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.8490710783253594
300,240.0,350,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,1.9913073151196177
300,240.0,375,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.1335435519138763
300,240.0,400,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.2757797887081344
300,240.0,425,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.4180160255023933
300,240.0,450,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.5602522622966517
300,240.0,475,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.70248849909091
300,240.0,500,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.844724735885168
300,240.0,525,#350,#4,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,310,2.986960972679427
300,240.0,550,#400,#3,2,480.0,80,#350,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,335,2.9072232652842125
300,240.0,575,#500,#2,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.703806108417226
300,240.0,600,#500,#2,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.821362895739714
300,240.0,625,#500,#2,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.938919683062202
300,240.0,650,#600,#1,2,480.0,80,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.82247647038469
300,240.0,675,#600,#1,2,480.0,80,#350,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.931033257707178
300,240.0,700,#4/0,#3,2,480.0,80,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7625634614220096
300,240.0,725,#4/0,#3,2,480.0,80,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8612264421870814
300,240.0,750,#4/0,#3,2,480.0,80,#350,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
300,240.0,775,#250,#2,2,480.0,80,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.761568137123445
300,240.0,800,#250,#2,2,480.0,80,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.85065098025646
300,240.0,825,#250,#2,2,480.0,80,#350,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.939733823389474
300,240.0,850,#300,#1,2,480.0,80,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.666041346012441
300,240.0,875,#300,#1,2,480.0,80,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
300,240.0,900,#300,#1,2,480.0,80,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8228673075425847
300,240.0,925,#300,#1,2,480.0,80,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.901280288307656
300,240.0,950,#300,#1,2,480.0,80,#350,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9796932690727282
300,240.0,975,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7736066174880394
300,240.0,1000,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.844724735885168
300,240.0,1025,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.915842854282298
300,240.0,1050,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679427
300,240.0,1075,#400,#1/0,2,480.0,80,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8411500092550255
300,240.0,1100,#400,#1/0,2,480.0,80,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9072232652842125
300,240.0,1125,#400,#1/0,2,480.0,80,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.973296521313399
300,240.0,1150,#500,#2/0,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.703806108417226
300,240.0,1175,#500,#2/0,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.76258450207847
300,240.0,1200,#500,#2/0,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.821362895739714
300,240.0,1225,#500,#2/0,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.880141289400958
300,240.0,1250,#500,#2/0,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.938919683062202
300,240.0,1275,#500,#2/0,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9976980767234465
300,240.0,1300,#600,#3/0,2,480.0,80,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.82247647038469
300,240.0,1325,#600,#3/0,2,480.0,80,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.876754864045934
300,240.0,1350,#600,#3/0,2,480.0,80,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.931033257707178
300,240.0,1375,#600,#3/0,2,480.0,80,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.985311651368422
300,240.0,1400,#300,#2/0,2,480.0,80,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626792
300,240.0,1425,#300,#2/0,2,480.0,80,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9796932690727274
300,240.0,1450,#350,#2/0,2,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.749900578022329
300,240.0,1475,#350,#2/0,2,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7973126569537485
300,240.0,1500,#350,#2/0,2,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
300,240.0,1525,#350,#2/0,2,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8921368148165874
300,240.0,1550,#350,#2/0,2,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.939548893748007
300,240.0,1575,#350,#2/0,2,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.986960972679426
300,240.0,1600,#400,#3/0,2,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.819125590578629
300,240.0,1625,#400,#3/0,2,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.86317442793142
300,240.0,1650,#400,#3/0,2,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.907223265284211
300,240.0,1675,#400,#3/0,2,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.951272102637003
300,240.0,1700,#400,#3/0,2,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9953209399897935
300,240.0,1725,#500,#4/0,2,480.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.703806108417226
300,240.0,1750,#500,#4/0,2,480.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
300,270.0,1,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,0.0064006306557416286
300,270.0,25,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,0.16001576639354073
300,270.0,50,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,0.32003153278708146
300,270.0,75,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,0.48004729918062217
300,270.0,100,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,0.6400630655741629
300,270.0,125,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,0.8000788319677037
300,270.0,150,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,0.9600945983612443
300,270.0,175,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,1.120110364754785
300,270.0,200,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,1.2801261311483259
300,270.0,225,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,1.4401418975418665
300,270.0,250,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,1.6001576639354074
300,270.0,275,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,1.7601734303289478
300,270.0,300,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,1.9201891967224887
300,270.0,325,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,2.0802049631160293
300,270.0,350,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,2.24022072950957
300,270.0,375,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,2.400236495903111
300,270.0,400,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,2.5602522622966517
300,270.0,425,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,2.7202680286901924
300,270.0,450,#350,#4,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,2.880283795083733
300,270.0,475,#400,#3,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,335,2.824631695247729
300,270.0,500,#400,#3,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,335,2.9732965213133986
300,270.0,525,#500,#2,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,380,2.7772791004937813
300,270.0,550,#500,#2,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,380,2.9095304862315805
300,270.0,575,#600,#1,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,420,2.808906871969379
300,270.0,600,#600,#1,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,420,2.9310332577071776
300,270.0,625,#4/0,#3,2,480.0,90,#350,-3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,460,2.7748963340176442
300,270.0,650,#4/0,#3,2,480.0,90,#350,-3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,460,2.8858921873783494
300,270.0,675,#4/0,#3,2,480.0,90,#350,-3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,460,2.9968880407390555
300,270.0,700,#250,#2,2,480.0,90,#350,-2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,510,2.806109558689952
300,270.0,725,#250,#2,2,480.0,90,#350,-2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,510,2.9063277572145934
300,270.0,750,#300,#1,2,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
300,270.0,775,#300,#1,2,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7346527041818787
300,270.0,800,#300,#1,2,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,570,2.8228673075425847
300,270.0,825,#300,#1,2,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9110819109032904
300,270.0,850,#300,#1,2,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,570,2.999296514263996
300,270.0,875,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,620,2.800275911886963
300,270.0,900,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,620,2.880283795083733
300,270.0,925,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,620,2.9602916782805035
300,270.0,950,#400,#1/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,670,2.824631695247729
300,270.0,975,#400,#1/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,670,2.898964108280563
300,270.0,1000,#400,#1/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,670,2.9732965213133986
300,270.0,1025,#500,#2/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,760,2.7111534076248818
300,270.0,1050,#500,#2/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,760,2.7772791004937813
300,270.0,1075,#500,#2/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,760,2.843404793362681
300,270.0,1100,#500,#2/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,760,2.9095304862315805
300,270.0,1125,#500,#2/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,760,2.9756561791004796
300,270.0,1150,#600,#3/0,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,840,2.808906871969379
300,270.0,1175,#600,#3/0,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,840,2.8699700648382787
300,270.0,1200,#600,#3/0,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,840,2.9310332577071776
300,270.0,1225,#600,#3/0,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,840,2.9920964505760774
300,270.0,1250,#300,#2/0,2,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.940486778690192
300,270.0,1275,#300,#2/0,2,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9992965142639956
300,270.0,1300,#350,#2/0,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7736066174880394
300,270.0,1325,#350,#2/0,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8269452062858855
300,270.0,1350,#350,#2/0,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8802837950837326
300,270.0,1375,#350,#2/0,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9336223838815796
300,270.0,1400,#350,#2/0,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.986960972679426
300,270.0,1425,#400,#3/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.824631695247728
300,270.0,1450,#400,#3/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8741866372696188
300,270.0,1475,#400,#3/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.923741579291508
300,270.0,1500,#400,#3/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9732965213133986
300,270.0,1525,#500,#4/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.689111510001915
300,270.0,1550,#500,#4/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7331953052478477
300,270.0,1575,#500,#4/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7772791004937813
300,270.0,1600,#500,#4/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.821362895739714
300,270.0,1625,#500,#4/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8654466909856473
300,270.0,1650,#500,#4/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9095304862315805
300,270.0,1675,#500,#4/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9536142814775133
300,270.0,1700,#500,#4/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9976980767234465
300,270.0,1725,#600,#250,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.808906871969379
300,270.0,1750,#600,#250,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8496156672153115
300,300.0,1,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,0.007111811839712921
300,300.0,25,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,0.17779529599282304
300,300.0,50,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,0.3555905919856461
300,300.0,75,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,0.5333858879784691
300,300.0,100,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,0.7111811839712922
300,300.0,125,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,0.8889764799641151
300,300.0,150,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,1.0667717759569382
300,300.0,175,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,1.2445670719497612
300,300.0,200,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,1.4223623679425843
300,300.0,225,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,1.6001576639354074
300,300.0,250,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,1.7779529599282302
300,300.0,275,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,1.9557482559210533
