Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
300,300.0,300,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,2.1335435519138763
300,300.0,325,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,2.3113388479066996
300,300.0,350,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,2.4891341438995225
300,300.0,375,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,2.6669294398923458
300,300.0,400,#350,#4,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,310,2.8447247358851686
300,300.0,425,#400,#3,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,335,2.808113381240432
300,300.0,450,#400,#3,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,335,2.9732965213133986
300,300.0,475,#500,#2,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,380,2.7919736989090915
300,300.0,500,#500,#2,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,380,2.938919683062202
300,300.0,525,#600,#1,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,420,2.849615667215312
300,300.0,550,#600,#1,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,1,CU,75 C,420,2.9853116513684217
300,300.0,575,#4/0,#3,2,480.0,100,#350,-3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,460,2.8365606969958135
300,300.0,600,#4/0,#3,2,480.0,100,#350,-3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
300,300.0,625,#250,#2,2,480.0,100,#350,-2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,510,2.7838388479066984
300,300.0,650,#250,#2,2,480.0,100,#350,-2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,510,2.8951924018229667
300,300.0,675,#300,#1,2,480.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
300,300.0,700,#300,#1,2,480.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
300,300.0,725,#300,#1,2,480.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,570,2.842470552733852
300,300.0,750,#300,#1,2,480.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901923
300,300.0,775,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,620,2.7558270878887567
300,300.0,800,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,620,2.8447247358851686
300,300.0,825,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,620,2.93362238388158
300,300.0,850,#400,#1/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,670,2.808113381240432
300,300.0,875,#400,#1/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,670,2.8907049512769154
300,300.0,900,#400,#1/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,670,2.9732965213133986
300,300.0,925,#500,#2/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,760,2.718500706832537
300,300.0,950,#500,#2/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,760,2.7919736989090915
300,300.0,975,#500,#2/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,760,2.8654466909856473
300,300.0,1000,#500,#2/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,760,2.938919683062202
300,300.0,1025,#600,#3/0,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,840,2.781767675138757
300,300.0,1050,#600,#3/0,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,840,2.849615667215312
300,300.0,1075,#600,#3/0,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,840,2.9174636592918675
300,300.0,1100,#600,#3/0,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 2 pole,2,1,2,CU,75 C,840,2.9853116513684217
300,300.0,1125,#300,#2/0,2,480.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.940486778690192
300,300.0,1150,#350,#2/0,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7261945385566198
300,300.0,1175,#350,#2/0,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7854596372208937
300,300.0,1200,#350,#2/0,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
300,300.0,1225,#350,#2/0,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9039898345494426
300,300.0,1250,#350,#2/0,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9632549332137166
300,300.0,1275,#400,#3/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8081133812404313
300,300.0,1300,#400,#3/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.86317442793142
300,300.0,1325,#400,#3/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.918235474622409
300,300.0,1350,#400,#3/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9732965213133977
300,300.0,1375,#500,#4/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.694009709473685
300,300.0,1400,#500,#4/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
300,300.0,1425,#500,#4/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7919736989090915
300,300.0,1450,#500,#4/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8409556936267952
300,300.0,1475,#500,#4/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8899376883444985
300,300.0,1500,#500,#4/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
300,300.0,1525,#500,#4/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.987901677779906
300,300.0,1550,#600,#250,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8043836724976083
300,300.0,1575,#600,#250,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8496156672153115
300,300.0,1600,#600,#250,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
300,300.0,1625,#600,#250,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9400796566507186
300,300.0,1650,#600,#250,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9853116513684217
300,300.0,1675,#700,#300,2,480.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.9049186460861254
300,300.0,1700,#700,#300,2,480.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.9482756408038284
300,300.0,1725,#700,#300,2,480.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.991632635521532
300,300.0,1750,#750,#300,2,480.0,100,#350,5,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.903739630239235
300,30.0,1,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.0006158829053191389
300,30.0,25,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.015397072632978471
300,30.0,50,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.030794145265956942
300,30.0,75,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.04619121789893541
300,30.0,100,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.061588290531913885
300,30.0,125,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.07698536316489236
300,30.0,150,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.09238243579787082
300,30.0,175,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.1077795084308493
300,30.0,200,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.12317658106382777
300,30.0,225,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.13857365369680627
300,30.0,250,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.15397072632978473
300,30.0,275,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.1693677989627632
300,30.0,300,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.18476487159574165
300,30.0,325,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.20016194422872013
300,30.0,350,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.2155590168616986
300,30.0,375,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.23095608949467708
300,30.0,400,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.24635316212765554
300,30.0,425,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.2617502347606341
300,30.0,450,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.27714730739361254
300,30.0,475,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.292544380026591
300,30.0,500,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.30794145265956946
300,30.0,525,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.3233385252925479
300,30.0,550,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.3387355979255264
300,30.0,575,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.3541326705585049
300,30.0,600,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.3695297431914833
300,30.0,625,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.38492681582446175
300,30.0,650,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.40032388845744027
300,30.0,675,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.4157209610904188
300,30.0,700,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.4311180337233972
300,30.0,725,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.44651510635637565
300,30.0,750,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.46191217898935416
300,30.0,775,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.47730925162233256
300,30.0,800,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.4927063242553111
300,30.0,825,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.5081033968882895
300,30.0,850,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.5235004695212682
300,30.0,875,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.5388975421542467
300,30.0,900,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.5542946147872251
300,30.0,925,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.5696916874202035
300,30.0,950,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.585088760053182
300,30.0,975,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6004858326861605
300,30.0,1000,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6158829053191389
300,30.0,1025,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6312799779521174
300,30.0,1050,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6466770505850958
300,30.0,1075,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6620741232180744
300,30.0,1100,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6774711958510528
300,30.0,1125,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6928682684840313
300,30.0,1150,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7082653411170098
300,30.0,1175,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7236624137499883
300,30.0,1200,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7390594863829666
300,30.0,1225,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7544565590159451
300,30.0,1250,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7698536316489235
300,30.0,1275,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7852507042819021
300,30.0,1300,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8006477769148805
300,30.0,1325,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8160448495478592
300,30.0,1350,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8314419221808376
300,30.0,1375,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.846838994813816
300,30.0,1400,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8622360674467944
300,30.0,1425,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8776331400797729
300,30.0,1450,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8930302127127513
300,30.0,1475,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9084272853457299
300,30.0,1500,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9238243579787083
300,30.0,1525,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9392214306116867
300,30.0,1550,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9546185032446651
300,30.0,1575,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9700155758776438
300,30.0,1600,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9854126485106222
300,30.0,1625,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.0008097211436007
300,30.0,1650,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.016206793776579
300,30.0,1675,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.031603866409558
300,30.0,1700,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.0470009390425363
300,30.0,1725,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.0623980116755147
300,30.0,1750,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.0777950843084934
300,30.0,1775,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.0931921569414718
300,30.0,1800,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.1085892295744502
300,30.0,1825,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.1239863022074286
300,30.0,1850,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.139383374840407
300,30.0,1875,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.1547804474733854
300,30.0,1900,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.170177520106364
300,30.0,1925,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.1855745927393424
300,30.0,1950,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.200971665372321
300,30.0,1975,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2163687380052994
300,30.0,2000,#350,#4,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2317658106382778
300,60.0,1,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.0012317658106382778
300,60.0,25,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.030794145265956942
300,60.0,50,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.061588290531913885
300,60.0,75,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.09238243579787082
300,60.0,100,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.12317658106382777
300,60.0,125,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.15397072632978473
300,60.0,150,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.18476487159574165
300,60.0,175,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.2155590168616986
300,60.0,200,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.24635316212765554
300,60.0,225,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.27714730739361254
300,60.0,250,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.30794145265956946
300,60.0,275,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.3387355979255264
300,60.0,300,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.3695297431914833
300,60.0,325,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.40032388845744027
300,60.0,350,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.4311180337233972
300,60.0,375,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.46191217898935416
300,60.0,400,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.4927063242553111
300,60.0,425,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.5235004695212682
300,60.0,450,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.5542946147872251
300,60.0,475,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.585088760053182
300,60.0,500,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6158829053191389
300,60.0,525,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6466770505850958
300,60.0,550,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6774711958510528
300,60.0,575,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7082653411170098
300,60.0,600,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7390594863829666
300,60.0,625,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7698536316489235
300,60.0,650,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8006477769148805
300,60.0,675,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8314419221808376
300,60.0,700,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8622360674467944
300,60.0,725,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8930302127127513
300,60.0,750,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9238243579787083
300,60.0,775,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9546185032446651
300,60.0,800,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9854126485106222
300,60.0,825,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.016206793776579
300,60.0,850,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.0470009390425363
300,60.0,875,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.0777950843084934
300,60.0,900,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.1085892295744502
300,60.0,925,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.139383374840407
300,60.0,950,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.170177520106364
300,60.0,975,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.200971665372321
300,60.0,1000,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2317658106382778
300,60.0,1025,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2625599559042349
300,60.0,1050,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2933541011701917
300,60.0,1075,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.3241482464361487
300,60.0,1100,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.3549423917021055
300,60.0,1125,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.3857365369680625
300,60.0,1150,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.4165306822340196
300,60.0,1175,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.4473248274999766
300,60.0,1200,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.4781189727659332
300,60.0,1225,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.5089131180318902
300,60.0,1250,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.539707263297847
300,60.0,1275,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.5705014085638043
300,60.0,1300,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.601295553829761
300,60.0,1325,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.6320896990957183
300,60.0,1350,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.6628838443616751
300,60.0,1375,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.693677989627632
300,60.0,1400,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.7244721348935887
300,60.0,1425,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.7552662801595458
300,60.0,1450,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.7860604254255026
300,60.0,1475,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.8168545706914598
300,60.0,1500,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.8476487159574166
300,60.0,1525,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.8784428612233735
300,60.0,1550,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.9092370064893303
300,60.0,1575,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.9400311517552875
300,60.0,1600,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.9708252970212443
300,60.0,1625,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.0016194422872013
300,60.0,1650,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.032413587553158
300,60.0,1675,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.063207732819116
300,60.0,1700,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.0940018780850727
300,60.0,1725,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.1247960233510295
300,60.0,1750,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.1555901686169867
300,60.0,1775,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.1863843138829435
300,60.0,1800,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.2171784591489003
300,60.0,1825,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.247972604414857
300,60.0,1850,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.278766749680814
300,60.0,1875,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.3095608949467707
300,60.0,1900,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.340355040212728
300,60.0,1925,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.371149185478685
300,60.0,1950,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.401943330744642
300,60.0,1975,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.432737476010599
300,60.0,2000,#350,#4,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.4635316212765557
300,90.0,1,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.0018476487159574165
300,90.0,25,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.046191217898935405
300,90.0,50,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.09238243579787081
300,90.0,75,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.13857365369680624
300,90.0,100,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.18476487159574162
300,90.0,125,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.23095608949467708
300,90.0,150,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.2771473073936125
300,90.0,175,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.32333852529254786
300,90.0,200,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.36952974319148324
300,90.0,225,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.4157209610904188
300,90.0,250,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.46191217898935416
300,90.0,275,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.5081033968882895
300,90.0,300,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.554294614787225
300,90.0,325,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6004858326861604
300,90.0,350,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6466770505850957
300,90.0,375,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6928682684840313
300,90.0,400,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7390594863829665
300,90.0,425,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7852507042819019
300,90.0,450,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8314419221808376
300,90.0,475,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8776331400797729
300,90.0,500,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9238243579787083
300,90.0,525,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9700155758776438
300,90.0,550,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.016206793776579
300,90.0,575,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.0623980116755145
300,90.0,600,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.10858922957445
300,90.0,625,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.1547804474733854
300,90.0,650,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2009716653723208
300,90.0,675,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.247162883271256
300,90.0,700,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2933541011701915
300,90.0,725,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.3395453190691269
300,90.0,750,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.3857365369680625
300,90.0,775,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.431927754866998
300,90.0,800,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.478118972765933
300,90.0,825,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.5243101906648686
300,90.0,850,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.5705014085638038
300,90.0,875,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.6166926264627395
300,90.0,900,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.6628838443616751
300,90.0,925,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.7090750622606103
300,90.0,950,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.7552662801595458
300,90.0,975,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.801457498058481
300,90.0,1000,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.8476487159574166
300,90.0,1025,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.8938399338563519
300,90.0,1050,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.9400311517552875
300,90.0,1075,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.9862223696542225
300,90.0,1100,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.032413587553158
300,90.0,1125,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.0786048054520934
300,90.0,1150,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.124796023351029
300,90.0,1175,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.1709872412499647
300,90.0,1200,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.2171784591489
300,90.0,1225,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.263369677047835
300,90.0,1250,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.3095608949467707
300,90.0,1275,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.3557521128457064
300,90.0,1300,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.4019433307446416
300,90.0,1325,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.4481345486435773
300,90.0,1350,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.494325766542512
300,90.0,1375,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.540516984441448
300,90.0,1400,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.586708202340383
300,90.0,1425,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.6328994202393186
300,90.0,1450,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.6790906381382538
300,90.0,1475,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.7252818560371894
300,90.0,1500,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
300,90.0,1525,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.8176642918350603
300,90.0,1550,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.863855509733996
300,90.0,1575,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.910046727632931
300,90.0,1600,#350,#4,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.956237945531866
300,90.0,1625,#400,#3,3,480.0,30,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.7894476864121867
300,90.0,1650,#400,#3,3,480.0,30,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8323622662031434
300,90.0,1675,#400,#3,3,480.0,30,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8752768459941
300,90.0,1700,#400,#3,3,480.0,30,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.9181914257850567
300,90.0,1725,#400,#3,3,480.0,30,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.9611060055760134
300,90.0,1750,#500,#2,3,480.0,30,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084602
300,90.0,1775,#500,#2,3,480.0,30,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.7105362344914385
300,90.0,1800,#500,#2,3,480.0,30,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.7487128011744164
300,90.0,1825,#500,#2,3,480.0,30,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.7868893678573947
300,90.0,1850,#500,#2,3,480.0,30,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8250659345403726
300,90.0,1875,#500,#2,3,480.0,30,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8632425012233504
300,90.0,1900,#500,#2,3,480.0,30,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9014190679063288
300,90.0,1925,#500,#2,3,480.0,30,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.939595634589306
300,90.0,1950,#500,#2,3,480.0,30,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9777722012722845
300,90.0,1975,#600,#1,3,480.0,30,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.7850515179552624
300,90.0,2000,#600,#1,3,480.0,30,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.82030533463824
300,120.0,1,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.0024635316212765555
300,120.0,25,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.061588290531913885
300,120.0,50,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.12317658106382777
300,120.0,75,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.18476487159574165
300,120.0,100,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.24635316212765554
300,120.0,125,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.30794145265956946
300,120.0,150,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.3695297431914833
300,120.0,175,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.4311180337233972
300,120.0,200,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.4927063242553111
300,120.0,225,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.5542946147872251
300,120.0,250,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6158829053191389
300,120.0,275,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6774711958510528
300,120.0,300,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7390594863829666
300,120.0,325,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8006477769148805
300,120.0,350,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8622360674467944
300,120.0,375,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9238243579787083
300,120.0,400,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9854126485106222
300,120.0,425,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.0470009390425363
300,120.0,450,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.1085892295744502
300,120.0,475,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.170177520106364
300,120.0,500,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2317658106382778
300,120.0,525,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2933541011701917
300,120.0,550,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.3549423917021055
300,120.0,575,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.4165306822340196
300,120.0,600,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.4781189727659332
300,120.0,625,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.539707263297847
300,120.0,650,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.601295553829761
300,120.0,675,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.6628838443616751
300,120.0,700,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.7244721348935887
300,120.0,725,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.7860604254255026
300,120.0,750,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.8476487159574166
300,120.0,775,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.9092370064893303
300,120.0,800,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.9708252970212443
300,120.0,825,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.032413587553158
300,120.0,850,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.0940018780850727
300,120.0,875,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.1555901686169867
300,120.0,900,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.2171784591489003
300,120.0,925,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.278766749680814
300,120.0,950,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.340355040212728
300,120.0,975,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.401943330744642
300,120.0,1000,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.4635316212765557
300,120.0,1025,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.5251199118084697
300,120.0,1050,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.5867082023403833
300,120.0,1075,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.6482964928722974
300,120.0,1100,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.709884783404211
300,120.0,1125,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
300,120.0,1150,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.833061364468039
300,120.0,1175,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.894649654999953
300,120.0,1200,#350,#4,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9562379455318664
300,120.0,1225,#400,#3,3,480.0,40,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.803752546342506
300,120.0,1250,#400,#3,3,480.0,40,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8609719860637814
300,120.0,1275,#400,#3,3,480.0,40,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.9181914257850567
300,120.0,1300,#400,#3,3,480.0,40,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.9754108655063325
300,120.0,1325,#500,#2,3,480.0,40,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6978107122637796
300,120.0,1350,#500,#2,3,480.0,40,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.748712801174417
300,120.0,1375,#500,#2,3,480.0,40,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.799614890085054
300,120.0,1400,#500,#2,3,480.0,40,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8505169789956915
300,120.0,1425,#500,#2,3,480.0,40,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9014190679063288
300,120.0,1450,#500,#2,3,480.0,40,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.952321156816966
300,120.0,1475,#600,#1,3,480.0,40,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.7733002457276026
300,120.0,1500,#600,#1,3,480.0,40,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.82030533463824
300,120.0,1525,#600,#1,3,480.0,40,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.8673104235488776
300,120.0,1550,#600,#1,3,480.0,40,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.9143155124595146
300,120.0,1575,#600,#1,3,480.0,40,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.961320601370152
300,120.0,1600,#4/0,#3,3,480.0,40,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7341485229616693
300,120.0,1625,#4/0,#3,3,480.0,40,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.776869593632945
300,120.0,1650,#4/0,#3,3,480.0,40,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8195906643042212
300,120.0,1675,#4/0,#3,3,480.0,40,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8623117349754974
300,120.0,1700,#4/0,#3,3,480.0,40,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9050328056467736
300,120.0,1725,#4/0,#3,3,480.0,40,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9477538763180497
300,120.0,1750,#4/0,#3,3,480.0,40,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
300,120.0,1775,#250,#2,3,480.0,40,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7386738464382607
300,120.0,1800,#250,#2,3,480.0,40,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7772467175148554
300,120.0,1825,#250,#2,3,480.0,40,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8158195885914505
300,120.0,1850,#250,#2,3,480.0,40,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.854392459668046
300,120.0,1875,#250,#2,3,480.0,40,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
300,120.0,1900,#250,#2,3,480.0,40,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.931538201821237
300,120.0,1925,#250,#2,3,480.0,40,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9701110728978315
300,120.0,1950,#300,#1,3,480.0,40,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6483200123595343
300,120.0,1975,#300,#1,3,480.0,40,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6822728330308108
300,120.0,2000,#300,#1,3,480.0,40,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.716225653702087
300,150.0,1,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.003079414526595695
300,150.0,25,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.07698536316489236
300,150.0,50,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.15397072632978473
300,150.0,75,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.2309560894946771
300,150.0,100,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.30794145265956946
