Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
300,150.0,125,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.38492681582446187
300,150.0,150,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.4619121789893542
300,150.0,175,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.5388975421542467
300,150.0,200,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6158829053191389
300,150.0,225,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6928682684840313
300,150.0,250,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7698536316489237
300,150.0,275,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8468389948138162
300,150.0,300,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9238243579787084
300,150.0,325,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.000809721143601
300,150.0,350,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.0777950843084934
300,150.0,375,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.1547804474733854
300,150.0,400,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2317658106382778
300,150.0,425,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.3087511738031703
300,150.0,450,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.3857365369680625
300,150.0,475,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.4627219001329552
300,150.0,500,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.5397072632978475
300,150.0,525,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.6166926264627397
300,150.0,550,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.6936779896276324
300,150.0,575,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.7706633527925244
300,150.0,600,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.8476487159574169
300,150.0,625,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.9246340791223095
300,150.0,650,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.001619442287202
300,150.0,675,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.078604805452094
300,150.0,700,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.1555901686169867
300,150.0,725,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.2325755317818783
300,150.0,750,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.3095608949467707
300,150.0,775,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.3865462581116637
300,150.0,800,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.4635316212765557
300,150.0,825,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.5405169844414486
300,150.0,850,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.6175023476063406
300,150.0,875,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.6944877107712326
300,150.0,900,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
300,150.0,925,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.848458437101018
300,150.0,950,#350,#4,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9254438002659104
300,150.0,975,#400,#3,3,480.0,50,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.789447686412187
300,150.0,1000,#400,#3,3,480.0,50,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8609719860637814
300,150.0,1025,#400,#3,3,480.0,50,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.932496285715376
300,150.0,1050,#500,#2,3,480.0,50,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084607
300,150.0,1075,#500,#2,3,480.0,50,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.735987278946757
300,150.0,1100,#500,#2,3,480.0,50,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.799614890085054
300,150.0,1125,#500,#2,3,480.0,50,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.863242501223351
300,150.0,1150,#500,#2,3,480.0,50,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.926870112361647
300,150.0,1175,#500,#2,3,480.0,50,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9904977234999444
300,150.0,1200,#600,#1,3,480.0,50,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.82030533463824
300,150.0,1225,#600,#1,3,480.0,50,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.879061695776537
300,150.0,1250,#600,#1,3,480.0,50,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.9378180569148333
300,150.0,1275,#600,#1,3,480.0,50,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.9965744180531306
300,150.0,1300,#4/0,#3,3,480.0,50,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7768695936329455
300,150.0,1325,#4/0,#3,3,480.0,50,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8302709319720405
300,150.0,1350,#4/0,#3,3,480.0,50,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311136
300,150.0,1375,#4/0,#3,3,480.0,50,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.937073608650231
300,150.0,1400,#4/0,#3,3,480.0,50,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
300,150.0,1425,#250,#2,3,480.0,50,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7483170642074093
300,150.0,1450,#250,#2,3,480.0,50,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.796533153053153
300,150.0,1475,#250,#2,3,480.0,50,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.844749241898897
300,150.0,1500,#250,#2,3,480.0,50,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
300,150.0,1525,#250,#2,3,480.0,50,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.941181419590385
300,150.0,1550,#250,#2,3,480.0,50,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.989397508436129
300,150.0,1575,#300,#1,3,480.0,50,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629918
300,150.0,1600,#300,#1,3,480.0,50,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7162256537020872
300,150.0,1625,#300,#1,3,480.0,50,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7586666795411823
300,150.0,1650,#300,#1,3,480.0,50,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8011077053802773
300,150.0,1675,#300,#1,3,480.0,50,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.843548731219372
300,150.0,1700,#300,#1,3,480.0,50,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8859897570584674
300,150.0,1725,#300,#1,3,480.0,50,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9284307828975624
300,150.0,1750,#300,#1,3,480.0,50,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.970871808736658
300,150.0,1775,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7329803923536793
300,150.0,1800,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
300,150.0,1825,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8099657555185713
300,150.0,1850,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.848458437101018
300,150.0,1875,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8869511186834638
300,150.0,1900,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9254438002659104
300,150.0,1925,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9639364818483562
300,150.0,1950,#400,#1/0,3,480.0,50,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.789447686412187
300,150.0,1975,#400,#1/0,3,480.0,50,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8252098362379843
300,150.0,2000,#400,#1/0,3,480.0,50,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
300,180.0,1,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.003695297431914833
300,180.0,25,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.09238243579787081
300,180.0,50,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.18476487159574162
300,180.0,75,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.2771473073936125
300,180.0,100,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.36952974319148324
300,180.0,125,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.46191217898935416
300,180.0,150,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.554294614787225
300,180.0,175,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6466770505850957
300,180.0,200,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7390594863829665
300,180.0,225,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8314419221808376
300,180.0,250,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9238243579787083
300,180.0,275,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.016206793776579
300,180.0,300,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.10858922957445
300,180.0,325,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2009716653723208
300,180.0,350,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2933541011701915
300,180.0,375,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.3857365369680625
300,180.0,400,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.478118972765933
300,180.0,425,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.5705014085638038
300,180.0,450,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.6628838443616751
300,180.0,475,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.7552662801595458
300,180.0,500,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.8476487159574166
300,180.0,525,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.9400311517552875
300,180.0,550,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.032413587553158
300,180.0,575,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.124796023351029
300,180.0,600,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.2171784591489
300,180.0,625,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.3095608949467707
300,180.0,650,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.4019433307446416
300,180.0,675,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.494325766542512
300,180.0,700,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.586708202340383
300,180.0,725,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.6790906381382538
300,180.0,750,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
300,180.0,775,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.863855509733996
300,180.0,800,#350,#4,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.956237945531866
300,180.0,825,#400,#3,3,480.0,60,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8323622662031434
300,180.0,850,#400,#3,3,480.0,60,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.9181914257850567
300,180.0,875,#500,#2,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084602
300,180.0,900,#500,#2,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.7487128011744164
300,180.0,925,#500,#2,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8250659345403726
300,180.0,950,#500,#2,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9014190679063288
300,180.0,975,#500,#2,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9777722012722845
300,180.0,1000,#600,#1,3,480.0,60,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.82030533463824
300,180.0,1025,#600,#1,3,480.0,60,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.8908129680041963
300,180.0,1050,#600,#1,3,480.0,60,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.961320601370152
300,180.0,1075,#4/0,#3,3,480.0,60,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.755509058297307
300,180.0,1100,#4/0,#3,3,480.0,60,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8195906643042212
300,180.0,1125,#4/0,#3,3,480.0,60,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
300,180.0,1150,#4/0,#3,3,480.0,60,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9477538763180497
300,180.0,1175,#250,#2,3,480.0,60,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7193874108999627
300,180.0,1200,#250,#2,3,480.0,60,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7772467175148554
300,180.0,1225,#250,#2,3,480.0,60,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.835106024129748
300,180.0,1250,#250,#2,3,480.0,60,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
300,180.0,1275,#250,#2,3,480.0,60,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.950824637359534
300,180.0,1300,#300,#1,3,480.0,60,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6483200123595343
300,180.0,1325,#300,#1,3,480.0,60,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.699249243366449
300,180.0,1350,#300,#1,3,480.0,60,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.750178474373363
300,180.0,1375,#300,#1,3,480.0,60,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.801107705380277
300,180.0,1400,#300,#1,3,480.0,60,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
300,180.0,1425,#300,#1,3,480.0,60,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9029661673941054
300,180.0,1450,#300,#1,3,480.0,60,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9538953984010194
300,180.0,1475,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7252818560371894
300,180.0,1500,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
300,180.0,1525,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8176642918350603
300,180.0,1550,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.863855509733996
300,180.0,1575,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.910046727632931
300,180.0,1600,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.956237945531866
300,180.0,1625,#400,#1/0,3,480.0,60,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.7894476864121867
300,180.0,1650,#400,#1/0,3,480.0,60,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8323622662031434
300,180.0,1675,#400,#1/0,3,480.0,60,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8752768459941
300,180.0,1700,#400,#1/0,3,480.0,60,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9181914257850567
300,180.0,1725,#400,#1/0,3,480.0,60,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9611060055760134
300,180.0,1750,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
300,180.0,1775,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7105362344914385
300,180.0,1800,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7487128011744164
300,180.0,1825,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7868893678573947
300,180.0,1850,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8250659345403726
300,180.0,1875,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8632425012233504
300,180.0,1900,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9014190679063288
300,180.0,1925,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.939595634589306
300,180.0,1950,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9777722012722845
300,180.0,1975,#600,#3/0,3,480.0,60,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7850515179552624
300,180.0,2000,#600,#3/0,3,480.0,60,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
300,210.0,1,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.004311180337233972
300,210.0,25,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.1077795084308493
300,210.0,50,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.2155590168616986
300,210.0,75,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.3233385252925479
300,210.0,100,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.4311180337233972
300,210.0,125,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.5388975421542466
300,210.0,150,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6466770505850958
300,210.0,175,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7544565590159451
300,210.0,200,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8622360674467944
300,210.0,225,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9700155758776438
300,210.0,250,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.0777950843084931
300,210.0,275,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.1855745927393422
300,210.0,300,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2933541011701917
300,210.0,325,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.4011336096010412
300,210.0,350,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.5089131180318902
300,210.0,375,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.6166926264627395
300,210.0,400,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.7244721348935887
300,210.0,425,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.8322516433244385
300,210.0,450,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.9400311517552875
300,210.0,475,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.047810660186137
300,210.0,500,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.1555901686169863
300,210.0,525,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.263369677047835
300,210.0,550,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.3711491854786844
300,210.0,575,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.478928693909534
300,210.0,600,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.5867082023403833
300,210.0,625,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.6944877107712326
300,210.0,650,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.8022672192020823
300,210.0,675,#350,#4,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.910046727632931
300,210.0,700,#400,#3,3,480.0,70,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8037525463425053
300,210.0,725,#400,#3,3,480.0,70,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.9038865658547377
300,210.0,750,#500,#2,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084602
300,210.0,775,#500,#2,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.761438323402076
300,210.0,800,#500,#2,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8505169789956915
300,210.0,825,#500,#2,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.939595634589306
300,210.0,850,#600,#1,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.7968027901829213
300,210.0,875,#600,#1,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.8790616957765365
300,210.0,900,#600,#1,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.961320601370152
300,210.0,925,#4/0,#3,3,480.0,70,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.766189325965126
300,210.0,950,#4/0,#3,3,480.0,70,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.840951199639859
300,210.0,975,#4/0,#3,3,480.0,70,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9157130733145924
300,210.0,1000,#4/0,#3,3,480.0,70,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9904749469893255
300,210.0,1025,#250,#2,3,480.0,70,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.767603499745707
300,210.0,1050,#250,#2,3,480.0,70,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.835106024129748
300,210.0,1075,#250,#2,3,480.0,70,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.90260854851379
300,210.0,1100,#250,#2,3,480.0,70,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.970111072897831
300,210.0,1125,#300,#1,3,480.0,70,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629913
300,210.0,1150,#300,#1,3,480.0,70,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.733202064037725
300,210.0,1175,#300,#1,3,480.0,70,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.792619500212458
300,210.0,1200,#300,#1,3,480.0,70,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.852036936387191
300,210.0,1225,#300,#1,3,480.0,70,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.911454372561924
300,210.0,1250,#300,#1,3,480.0,70,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.970871808736657
300,210.0,1275,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.748377464986657
300,210.0,1300,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8022672192020823
300,210.0,1325,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8561569734175065
300,210.0,1350,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.910046727632931
300,210.0,1375,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9639364818483562
300,210.0,1400,#400,#1/0,3,480.0,70,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8037525463425053
300,210.0,1425,#400,#1/0,3,480.0,70,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8538195560986215
300,210.0,1450,#400,#1/0,3,480.0,70,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9038865658547377
300,210.0,1475,#400,#1/0,3,480.0,70,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9539535756108535
300,210.0,1500,#500,#2/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
300,210.0,1525,#500,#2/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.716898995605268
300,210.0,1550,#500,#2/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.761438323402076
300,210.0,1575,#500,#2/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8059776511988836
300,210.0,1600,#500,#2/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
300,210.0,1625,#500,#2/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8950563067924993
300,210.0,1650,#500,#2/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.939595634589306
300,210.0,1675,#500,#2/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.984134962386114
300,210.0,1700,#600,#3/0,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7968027901829213
300,210.0,1725,#600,#3/0,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8379322429797287
300,210.0,1750,#600,#3/0,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8790616957765365
300,210.0,1775,#600,#3/0,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.920191148573344
300,210.0,1800,#600,#3/0,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
300,210.0,1825,#300,#2/0,3,480.0,70,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.891648560503679
300,210.0,1850,#300,#2/0,3,480.0,70,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.931260184620168
300,210.0,1875,#300,#2/0,3,480.0,70,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.9708718087366566
300,210.0,1900,#350,#2/0,3,480.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7304142135815157
300,210.0,1925,#350,#2/0,3,480.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7663407163917983
300,210.0,1950,#350,#2/0,3,480.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.802267219202082
300,210.0,1975,#350,#2/0,3,480.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.838193722012365
300,210.0,2000,#350,#2/0,3,480.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
300,240.0,1,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.004927063242553111
300,240.0,25,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.12317658106382777
300,240.0,50,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.24635316212765554
300,240.0,75,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.3695297431914833
300,240.0,100,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.4927063242553111
300,240.0,125,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.6158829053191389
300,240.0,150,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.7390594863829666
300,240.0,175,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.8622360674467944
300,240.0,200,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,0.9854126485106222
300,240.0,225,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.1085892295744502
300,240.0,250,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.2317658106382778
300,240.0,275,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.3549423917021055
300,240.0,300,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.4781189727659332
300,240.0,325,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.601295553829761
300,240.0,350,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.7244721348935887
300,240.0,375,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.8476487159574166
300,240.0,400,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,1.9708252970212443
300,240.0,425,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.0940018780850727
300,240.0,450,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.2171784591489003
300,240.0,475,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.340355040212728
300,240.0,500,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.4635316212765557
300,240.0,525,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.5867082023403833
300,240.0,550,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.709884783404211
300,240.0,575,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.833061364468039
300,240.0,600,#350,#4,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,310,2.9562379455318664
300,240.0,625,#400,#3,3,480.0,80,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.8609719860637814
300,240.0,650,#400,#3,3,480.0,80,#350,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,335,2.9754108655063325
300,240.0,675,#500,#2,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.748712801174417
300,240.0,700,#500,#2,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8505169789956915
300,240.0,725,#500,#2,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.952321156816966
300,240.0,750,#600,#1,3,480.0,80,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.82030533463824
300,240.0,775,#600,#1,3,480.0,80,#350,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.9143155124595146
300,240.0,800,#4/0,#3,3,480.0,80,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7341485229616693
300,240.0,825,#4/0,#3,3,480.0,80,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8195906643042212
300,240.0,850,#4/0,#3,3,480.0,80,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9050328056467736
300,240.0,875,#4/0,#3,3,480.0,80,#350,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
300,240.0,900,#250,#2,3,480.0,80,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7772467175148554
300,240.0,925,#250,#2,3,480.0,80,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.854392459668046
300,240.0,950,#250,#2,3,480.0,80,#350,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.931538201821237
300,240.0,975,#300,#1,3,480.0,80,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6483200123595343
300,240.0,1000,#300,#1,3,480.0,80,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.716225653702087
300,240.0,1025,#300,#1,3,480.0,80,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.784131295044639
300,240.0,1050,#300,#1,3,480.0,80,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
300,240.0,1075,#300,#1,3,480.0,80,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9199425777297434
300,240.0,1100,#300,#1,3,480.0,80,#350,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9878482190722955
300,240.0,1125,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
300,240.0,1150,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.833061364468039
300,240.0,1175,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.894649654999953
300,240.0,1200,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9562379455318664
300,240.0,1225,#400,#1/0,3,480.0,80,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.803752546342506
300,240.0,1250,#400,#1/0,3,480.0,80,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
300,240.0,1275,#400,#1/0,3,480.0,80,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9181914257850567
300,240.0,1300,#400,#1/0,3,480.0,80,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9754108655063325
300,240.0,1325,#500,#2/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6978107122637796
300,240.0,1350,#500,#2/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.748712801174417
300,240.0,1375,#500,#2/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.799614890085054
300,240.0,1400,#500,#2/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
300,240.0,1425,#500,#2/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9014190679063288
300,240.0,1450,#500,#2/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.952321156816966
300,240.0,1475,#600,#3/0,3,480.0,80,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7733002457276026
300,240.0,1500,#600,#3/0,3,480.0,80,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
300,240.0,1525,#600,#3/0,3,480.0,80,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8673104235488776
300,240.0,1550,#600,#3/0,3,480.0,80,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.9143155124595146
300,240.0,1575,#600,#3/0,3,480.0,80,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
300,240.0,1600,#300,#2/0,3,480.0,80,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.897307363948892
300,240.0,1625,#300,#2/0,3,480.0,80,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.942577791510594
300,240.0,1650,#300,#2/0,3,480.0,80,#350,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.9878482190722955
300,240.0,1675,#350,#2/0,3,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7509436437588204
300,240.0,1700,#350,#2/0,3,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7920025041134293
300,240.0,1725,#350,#2/0,3,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8330613644680387
300,240.0,1750,#350,#2/0,3,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.874120224822648
300,240.0,1775,#350,#2/0,3,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.915179085177257
300,240.0,1800,#350,#2/0,3,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.956237945531866
300,240.0,1825,#350,#2/0,3,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9972968058864757
300,240.0,1850,#400,#3/0,3,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.822825692916264
300,240.0,1875,#400,#3/0,3,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.860971986063781
300,240.0,1900,#400,#3/0,3,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.899118279211298
300,240.0,1925,#400,#3/0,3,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9372645723588153
300,240.0,1950,#400,#3/0,3,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.975410865506332
300,240.0,1975,#500,#4/0,3,480.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.680843349293567
300,240.0,2000,#500,#4/0,3,480.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7147780752339914
300,270.0,1,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.005542946147872251
300,270.0,25,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.13857365369680627
300,270.0,50,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.27714730739361254
300,270.0,75,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.4157209610904188
300,270.0,100,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.5542946147872251
300,270.0,125,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.6928682684840313
300,270.0,150,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.8314419221808376
300,270.0,175,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.970015575877644
300,270.0,200,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,1.1085892295744502
300,270.0,225,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,1.2471628832712562
300,270.0,250,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,1.3857365369680625
300,270.0,275,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,1.5243101906648686
300,270.0,300,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,1.6628838443616751
300,270.0,325,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,1.8014574980584817
300,270.0,350,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,1.940031151755288
300,270.0,375,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.078604805452094
300,270.0,400,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.2171784591489003
300,270.0,425,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.3557521128457064
300,270.0,450,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.4943257665425125
300,270.0,475,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.632899420239319
300,270.0,500,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
300,270.0,525,#350,#4,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.9100467276329316
300,270.0,550,#400,#3,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,335,2.832362266203144
300,270.0,575,#400,#3,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,335,2.961106005576014
300,270.0,600,#500,#2,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,380,2.7487128011744164
300,270.0,625,#500,#2,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,380,2.8632425012233504
300,270.0,650,#500,#2,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,380,2.9777722012722845
300,270.0,675,#600,#1,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,420,2.8555591513212177
300,270.0,700,#600,#1,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,420,2.961320601370152
300,270.0,725,#4/0,#3,3,480.0,90,#350,-3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,460,2.7875498613007648
300,270.0,750,#4/0,#3,3,480.0,90,#350,-3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
300,270.0,775,#4/0,#3,3,480.0,90,#350,-3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,460,2.9797946793215067
300,270.0,800,#250,#2,3,480.0,90,#350,-2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7772467175148554
300,270.0,825,#250,#2,3,480.0,90,#350,-2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,510,2.864035677437195
300,270.0,850,#250,#2,3,480.0,90,#350,-2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,510,2.950824637359534
300,270.0,875,#300,#1,3,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629913
300,270.0,900,#300,#1,3,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,570,2.750178474373363
300,270.0,925,#300,#1,3,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,570,2.826572320883734
300,270.0,950,#300,#1,3,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,570,2.9029661673941054
300,270.0,975,#300,#1,3,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,570,2.979360013904476
300,270.0,1000,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
300,270.0,1025,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,620,2.840759900784528
300,270.0,1050,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9100467276329316
300,270.0,1075,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9793335544813346
300,270.0,1100,#400,#1/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,670,2.832362266203144
300,270.0,1125,#400,#1/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,670,2.8967341358895786
300,270.0,1150,#400,#1/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,670,2.961106005576014
300,270.0,1175,#500,#2/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,760,2.691447951149949
300,270.0,1200,#500,#2/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,760,2.7487128011744164
300,270.0,1225,#500,#2/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,760,2.8059776511988836
300,270.0,1250,#500,#2/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,760,2.8632425012233504
300,270.0,1275,#500,#2/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,760,2.9205073512478177
300,270.0,1300,#500,#2/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,760,2.9777722012722845
300,270.0,1325,#600,#3/0,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,840,2.802678426296751
300,270.0,1350,#600,#3/0,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,840,2.8555591513212177
300,270.0,1375,#600,#3/0,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,840,2.9084398763456853
300,270.0,1400,#600,#3/0,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
300,270.0,1425,#300,#2/0,3,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.902966167394105
300,270.0,1450,#300,#2/0,3,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.953895398401019
300,270.0,1475,#350,#2/0,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7252818560371894
300,270.0,1500,#350,#2/0,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.771473073936125
300,270.0,1525,#350,#2/0,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8176642918350603
