Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
300,270.0,1550,#350,#2/0,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.863855509733996
300,270.0,1575,#350,#2/0,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.910046727632931
300,270.0,1600,#350,#2/0,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.956237945531866
300,270.0,1625,#400,#3/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.7894476864121867
300,270.0,1650,#400,#3/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8323622662031434
300,270.0,1675,#400,#3/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8752768459941
300,270.0,1700,#400,#3/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9181914257850567
300,270.0,1725,#400,#3/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9611060055760134
300,270.0,1750,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
300,270.0,1775,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7105362344914385
300,270.0,1800,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7487128011744164
300,270.0,1825,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7868893678573947
300,270.0,1850,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8250659345403726
300,270.0,1875,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8632425012233504
300,270.0,1900,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9014190679063288
300,270.0,1925,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.939595634589306
300,270.0,1950,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9777722012722845
300,270.0,1975,#600,#250,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.785051517955262
300,270.0,2000,#600,#250,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (270.0A) is within 90.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
300,300.0,1,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.00615882905319139
300,300.0,25,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.15397072632978473
300,300.0,50,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.30794145265956946
300,300.0,75,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.4619121789893542
300,300.0,100,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.6158829053191389
300,300.0,125,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.7698536316489237
300,300.0,150,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,0.9238243579787084
300,300.0,175,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,1.0777950843084934
300,300.0,200,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,1.2317658106382778
300,300.0,225,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,1.3857365369680625
300,300.0,250,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,1.5397072632978475
300,300.0,275,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,1.6936779896276324
300,300.0,300,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,1.8476487159574169
300,300.0,325,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.001619442287202
300,300.0,350,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.1555901686169867
300,300.0,375,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.3095608949467707
300,300.0,400,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.4635316212765557
300,300.0,425,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.6175023476063406
300,300.0,450,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.771473073936125
300,300.0,475,#350,#4,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,310,2.9254438002659104
300,300.0,500,#400,#3,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,335,2.8609719860637814
300,300.0,525,#500,#2,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084607
300,300.0,550,#500,#2,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,380,2.799614890085054
300,300.0,575,#500,#2,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,380,2.926870112361647
300,300.0,600,#600,#1,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,420,2.82030533463824
300,300.0,625,#600,#1,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,1,CU,75 C,420,2.9378180569148333
300,300.0,650,#4/0,#3,3,480.0,100,#350,-3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,460,2.7768695936329455
300,300.0,675,#4/0,#3,3,480.0,100,#350,-3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311136
300,300.0,700,#4/0,#3,3,480.0,100,#350,-3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
300,300.0,725,#250,#2,3,480.0,100,#350,-2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,510,2.796533153053153
300,300.0,750,#250,#2,3,480.0,100,#350,-2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
300,300.0,775,#250,#2,3,480.0,100,#350,-2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,510,2.989397508436129
300,300.0,800,#300,#1,3,480.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,570,2.7162256537020872
300,300.0,825,#300,#1,3,480.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8011077053802773
300,300.0,850,#300,#1,3,480.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8859897570584674
300,300.0,875,#300,#1,3,480.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,570,2.970871808736658
300,300.0,900,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
300,300.0,925,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,620,2.848458437101018
300,300.0,950,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9254438002659104
300,300.0,975,#400,#1/0,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,670,2.789447686412187
300,300.0,1000,#400,#1/0,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
300,300.0,1025,#400,#1/0,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,670,2.932496285715376
300,300.0,1050,#500,#2/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084607
300,300.0,1075,#500,#2/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,760,2.735987278946757
300,300.0,1100,#500,#2/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,760,2.799614890085054
300,300.0,1125,#500,#2/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,760,2.863242501223351
300,300.0,1150,#500,#2/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,760,2.926870112361647
300,300.0,1175,#500,#2/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,760,2.9904977234999444
300,300.0,1200,#600,#3/0,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
300,300.0,1225,#600,#3/0,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,840,2.879061695776537
300,300.0,1250,#600,#3/0,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,840,2.9378180569148333
300,300.0,1275,#600,#3/0,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A),480 V / 3 pole,3,1,2,CU,75 C,840,2.9965744180531306
300,300.0,1300,#300,#2/0,3,480.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.942577791510594
300,300.0,1325,#300,#2/0,3,480.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.999165825962721
300,300.0,1350,#350,#2/0,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.771473073936125
300,300.0,1375,#350,#2/0,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.822796649379387
300,300.0,1400,#350,#2/0,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.874120224822648
300,300.0,1425,#350,#2/0,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9254438002659096
300,300.0,1450,#350,#2/0,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9767673757091715
300,300.0,1475,#400,#3/0,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8132891196293848
300,300.0,1500,#400,#3/0,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8609719860637814
300,300.0,1525,#400,#3/0,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9086548524981772
300,300.0,1550,#400,#3/0,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.956337718932574
300,300.0,1575,#500,#4/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084607
300,300.0,1600,#500,#4/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.714778075233992
300,300.0,1625,#500,#4/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.757196482659523
300,300.0,1650,#500,#4/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.799614890085054
300,300.0,1675,#500,#4/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8420332975105853
300,300.0,1700,#500,#4/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.884451704936116
300,300.0,1725,#500,#4/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.926870112361647
300,300.0,1750,#500,#4/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
300,300.0,1775,#600,#250,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.781134427212709
300,300.0,1800,#600,#250,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
300,300.0,1825,#600,#250,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8594762420637707
300,300.0,1850,#600,#250,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8986471494893022
300,300.0,1875,#600,#250,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9378180569148333
300,300.0,1900,#600,#250,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9769889643403644
300,300.0,1925,#700,#300,3,480.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.8911311217658957
300,300.0,1950,#700,#300,3,480.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.928678279191427
300,300.0,1975,#700,#300,3,480.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.966225436616958
300,300.0,2000,#750,#300,3,480.0,100,#350,5,Coarse,OK - HIGH: Circuit load current (300.0A) is within 100.0% of User-specified breaker rating (300A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 300A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 300A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.8738725940424885
350,35.0,1,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.0027429917041913885
350,35.0,25,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.06857479260478472
350,35.0,50,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.13714958520956944
350,35.0,75,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.20572437781435415
350,35.0,100,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.27429917041913887
350,35.0,125,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.3428739630239236
350,35.0,150,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.4114487556287083
350,35.0,175,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.4800235482334931
350,35.0,200,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.5485983408382777
350,35.0,225,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.6171731334430625
350,35.0,250,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.6857479260478472
350,35.0,275,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.7543227186526319
350,35.0,300,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.8228975112574166
350,35.0,325,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.8914723038622013
350,35.0,350,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.9600470964669862
350,35.0,375,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.0286218890717707
350,35.0,400,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.0971966816765555
350,35.0,425,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.1657714742813403
350,35.0,450,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.234346266886125
350,35.0,475,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.3029210594909097
350,35.0,500,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.3714958520956944
350,35.0,525,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.440070644700479
350,35.0,550,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.5086454373052638
350,35.0,575,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.5772202299100486
350,35.0,600,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.6457950225148332
350,35.0,625,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.7143698151196176
350,35.0,650,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.7829446077244027
350,35.0,675,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.8515194003291875
350,35.0,700,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.9200941929339723
350,35.0,725,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.9886689855387565
350,35.0,750,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.0572437781435413
350,35.0,775,#500,#3,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.1258185707483266
350,70.0,1,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.005485983408382777
350,70.0,25,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.13714958520956944
350,70.0,50,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.27429917041913887
350,70.0,75,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.4114487556287083
350,70.0,100,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.5485983408382777
350,70.0,125,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.6857479260478472
350,70.0,150,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.8228975112574166
350,70.0,175,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.9600470964669862
350,70.0,200,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.0971966816765555
350,70.0,225,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.234346266886125
350,70.0,250,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.3714958520956944
350,70.0,275,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.5086454373052638
350,70.0,300,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.6457950225148332
350,70.0,325,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.7829446077244027
350,70.0,350,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.9200941929339723
350,70.0,375,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.0572437781435413
350,70.0,400,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.194393363353111
350,70.0,425,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.3315429485626806
350,70.0,450,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.46869253377225
350,70.0,475,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.6058421189818195
350,70.0,500,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.7429917041913887
350,70.0,525,#500,#3,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.880141289400958
350,70.0,550,#600,#2,1,120.0,20,#500,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,420,2.7862908746105273
350,70.0,575,#600,#2,1,120.0,20,#500,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,420,2.912940459820097
350,70.0,600,#4/0,#3,1,120.0,20,#500,-5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7625634614220105
350,70.0,625,#4/0,#3,1,120.0,20,#500,-5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.8776702723145937
350,70.0,650,#4/0,#3,1,120.0,20,#500,-5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9927770832071774
350,70.0,675,#250,#3,1,120.0,20,#500,-4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.806109558689952
350,70.0,700,#250,#3,1,120.0,20,#500,-4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.9100395423451353
350,70.0,725,#300,#2,1,120.0,20,#500,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.6529725158849287
350,70.0,750,#300,#2,1,120.0,20,#500,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.744454326777513
350,70.0,775,#300,#2,1,120.0,20,#500,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.835936137670097
350,105.0,1,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.008228975112574165
350,105.0,25,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.20572437781435415
350,105.0,50,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.4114487556287083
350,105.0,75,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.6171731334430625
350,105.0,100,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.8228975112574166
350,105.0,125,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.0286218890717707
350,105.0,150,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.234346266886125
350,105.0,175,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.440070644700479
350,105.0,200,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.6457950225148332
350,105.0,225,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.8515194003291875
350,105.0,250,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.0572437781435413
350,105.0,275,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.2629681559578954
350,105.0,300,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.46869253377225
350,105.0,325,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.674416911586604
350,105.0,350,#500,#3,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.880141289400958
350,105.0,375,#600,#2,1,120.0,30,#500,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,420,2.8496156672153115
350,105.0,400,#4/0,#3,1,120.0,30,#500,-5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7625634614220105
350,105.0,425,#4/0,#3,1,120.0,30,#500,-5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9352236777608858
350,105.0,450,#250,#3,1,120.0,30,#500,-4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.8061095586899523
350,105.0,475,#250,#3,1,120.0,30,#500,-4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.9620045341727272
350,105.0,500,#300,#2,1,120.0,30,#500,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.7444543267775128
350,105.0,525,#300,#2,1,120.0,30,#500,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.8816770431163885
350,105.0,550,#350,#1,1,120.0,30,#500,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.7380475582894745
350,105.0,575,#350,#1,1,120.0,30,#500,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.8625042654844504
350,105.0,600,#350,#1,1,120.0,30,#500,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679427
350,105.0,625,#400,#1/0,1,120.0,30,#500,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.890704951276916
350,105.0,650,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.674416911586604
350,105.0,675,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7772791004937813
350,105.0,700,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.880141289400958
350,105.0,725,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.983003478308135
350,105.0,750,#600,#2/0,1,120.0,30,#500,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.8496156672153115
350,105.0,775,#600,#2/0,1,120.0,30,#500,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.944602856122489
350,140.0,1,#500,#3,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.010971966816765554
350,140.0,25,#500,#3,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.27429917041913887
350,140.0,50,#500,#3,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.5485983408382777
350,140.0,75,#500,#3,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.8228975112574166
350,140.0,100,#500,#3,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.0971966816765555
350,140.0,125,#500,#3,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.3714958520956944
350,140.0,150,#500,#3,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.6457950225148332
350,140.0,175,#500,#3,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.9200941929339723
350,140.0,200,#500,#3,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.194393363353111
350,140.0,225,#500,#3,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.46869253377225
350,140.0,250,#500,#3,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.7429917041913887
350,140.0,275,#600,#2,1,120.0,40,#500,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,420,2.7862908746105273
350,140.0,300,#4/0,#3,1,120.0,40,#500,-5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7625634614220105
350,140.0,325,#4/0,#3,1,120.0,40,#500,-5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9927770832071774
350,140.0,350,#250,#3,1,120.0,40,#500,-4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.9100395423451353
350,140.0,375,#300,#2,1,120.0,40,#500,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.744454326777513
350,140.0,400,#300,#2,1,120.0,40,#500,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.9274179485626806
350,140.0,425,#350,#1,1,120.0,40,#500,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.8210186964194586
350,140.0,450,#350,#1,1,120.0,40,#500,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679427
350,140.0,475,#400,#1/0,1,120.0,40,#500,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.929247683960608
350,140.0,500,#500,#1/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
350,140.0,525,#500,#1/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.880141289400958
350,140.0,550,#600,#2/0,1,120.0,40,#500,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.7862908746105273
350,140.0,575,#600,#2/0,1,120.0,40,#500,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.912940459820097
350,140.0,600,#300,#1/0,1,120.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626792
350,140.0,625,#350,#2/0,1,120.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.7657046043328024
350,140.0,650,#350,#2/0,1,120.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.8763327885061143
350,140.0,675,#350,#2/0,1,120.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.986960972679426
350,140.0,700,#400,#2/0,1,120.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.8778573737156843
350,140.0,725,#400,#2/0,1,120.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.98063799420553
350,140.0,750,#500,#3/0,1,120.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
350,140.0,775,#500,#3/0,1,120.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.834424760997768
350,175.0,1,#500,#3,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.01371495852095694
350,175.0,25,#500,#3,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.3428739630239236
350,175.0,50,#500,#3,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.6857479260478472
350,175.0,75,#500,#3,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.0286218890717707
350,175.0,100,#500,#3,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.3714958520956944
350,175.0,125,#500,#3,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.7143698151196176
350,175.0,150,#500,#3,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.0572437781435413
350,175.0,175,#500,#3,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.4001177411674646
350,175.0,200,#500,#3,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.7429917041913887
350,175.0,225,#600,#2,1,120.0,50,#500,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,420,2.849615667215312
350,175.0,250,#4/0,#3,1,120.0,50,#500,-5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.8776702723145937
350,175.0,275,#250,#3,1,120.0,50,#500,-4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.858074550517544
350,175.0,300,#300,#2,1,120.0,50,#500,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.7444543267775128
350,175.0,325,#300,#2,1,120.0,50,#500,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.973158854008972
350,175.0,350,#350,#1,1,120.0,50,#500,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.903989834549442
350,175.0,375,#400,#1/0,1,120.0,50,#500,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.8907049512769154
350,175.0,400,#500,#1/0,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
350,175.0,425,#500,#1/0,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.91442868570335
350,175.0,450,#600,#2/0,1,120.0,50,#500,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.849615667215312
350,175.0,475,#300,#1/0,1,120.0,50,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.896924011598485
350,175.0,500,#350,#2/0,1,120.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.7657046043328024
350,175.0,525,#350,#2/0,1,120.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.903989834549442
350,175.0,550,#400,#2/0,1,120.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.826467063470761
350,175.0,575,#400,#2/0,1,120.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.9549428390830688
350,175.0,600,#500,#3/0,1,120.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
350,175.0,625,#500,#3/0,1,120.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.8572830251993633
350,175.0,650,#500,#3/0,1,120.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.971574346207338
350,175.0,675,#600,#4/0,1,120.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1260,2.849615667215312
350,175.0,700,#600,#4/0,1,120.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1260,2.955156988223286
350,175.0,725,#700,#250,1,120.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1380,2.933823309231261
350,175.0,750,#750,#250,1,120.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1425,2.903739630239235
350,175.0,775,#400,#4/0,1,120.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1340,2.9870617829861454
350,210.0,1,#500,#3,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.01645795022514833
350,210.0,25,#500,#3,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.4114487556287083
350,210.0,50,#500,#3,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.8228975112574166
350,210.0,75,#500,#3,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.234346266886125
350,210.0,100,#500,#3,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.6457950225148332
350,210.0,125,#500,#3,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.0572437781435413
350,210.0,150,#500,#3,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.46869253377225
350,210.0,175,#500,#3,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.880141289400958
350,210.0,200,#4/0,#3,1,120.0,60,#500,-5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7625634614220105
350,210.0,225,#250,#3,1,120.0,60,#500,-4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.8061095586899523
350,210.0,250,#300,#2,1,120.0,60,#500,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.7444543267775128
350,210.0,275,#350,#1,1,120.0,60,#500,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.7380475582894745
350,210.0,300,#350,#1,1,120.0,60,#500,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679427
350,210.0,325,#500,#1/0,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.674416911586604
350,210.0,350,#500,#1/0,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.880141289400958
350,210.0,375,#600,#2/0,1,120.0,60,#500,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.8496156672153115
350,210.0,400,#300,#1/0,1,120.0,60,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626797
350,210.0,425,#350,#2/0,1,120.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.821018696419458
350,210.0,450,#350,#2/0,1,120.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.9869609726794257
350,210.0,475,#400,#2/0,1,120.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.9292476839606074
350,210.0,500,#500,#3/0,1,120.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
350,210.0,525,#500,#3/0,1,120.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.880141289400958
350,210.0,550,#600,#4/0,1,120.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1260,2.786290874610527
350,210.0,575,#600,#4/0,1,120.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1260,2.9129404598200965
350,210.0,600,#700,#250,1,120.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1380,2.913590045029666
350,210.0,625,#750,#250,1,120.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1425,2.903739630239235
350,210.0,650,#500,#4/0,1,120.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.674416911586604
350,210.0,675,#500,#4/0,1,120.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.7772791004937813
350,210.0,700,#500,#4/0,1,120.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.880141289400958
350,210.0,725,#500,#4/0,1,120.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.983003478308135
350,210.0,750,#600,#300,1,120.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.8496156672153115
350,210.0,775,#600,#300,1,120.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.944602856122489
