Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,245.0,1,#500,#3,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.019200941929339722
350,245.0,25,#500,#3,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.4800235482334931
350,245.0,50,#500,#3,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.9600470964669862
350,245.0,75,#500,#3,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.4400706447004792
350,245.0,100,#500,#3,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.9200941929339723
350,245.0,125,#500,#3,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.4001177411674655
350,245.0,150,#500,#3,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.8801412894009584
350,245.0,175,#4/0,#3,1,120.0,70,#500,-5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.8201168668683017
350,245.0,200,#250,#3,1,120.0,70,#500,-4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.9100395423451353
350,245.0,225,#300,#2,1,120.0,70,#500,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.881677043116388
350,245.0,250,#350,#1,1,120.0,70,#500,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.9039898345494426
350,245.0,275,#400,#1/0,1,120.0,70,#500,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.9677904166443
350,245.0,300,#500,#1/0,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.8801412894009584
350,245.0,325,#600,#2/0,1,120.0,70,#500,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.8812780635177044
350,245.0,350,#300,#1/0,1,120.0,70,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.9884058224910692
350,245.0,375,#350,#2/0,1,120.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.9039898345494426
350,245.0,400,#400,#2/0,1,120.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.8778573737156843
350,245.0,425,#500,#3/0,1,120.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7201334399897936
350,245.0,450,#500,#3/0,1,120.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.880141289400958
350,245.0,475,#600,#4/0,1,120.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1260,2.807399138812122
350,245.0,500,#600,#4/0,1,120.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1260,2.955156988223286
350,245.0,525,#700,#250,1,120.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1380,2.974289837634451
350,245.0,550,#750,#250,1,120.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1425,2.981172687045615
350,245.0,575,#500,#4/0,1,120.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.760135402342585
350,245.0,600,#500,#4/0,1,120.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.8801412894009584
350,245.0,625,#600,#300,1,120.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.7704596764593306
350,245.0,650,#600,#300,1,120.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.8812780635177044
350,245.0,675,#600,#300,1,120.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.992096450576077
350,245.0,700,#700,#300,1,120.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1840,2.974289837634451
350,245.0,725,#750,#350,1,120.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1900,2.9472957246928235
350,245.0,750,#500,#300,1,120.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.880141289400958
350,245.0,775,#500,#300,1,120.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.976145999047657
350,280.0,1,#500,#3,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.02194393363353111
350,280.0,25,#500,#3,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,0.5485983408382777
350,280.0,50,#500,#3,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.0971966816765555
350,280.0,75,#500,#3,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,1.6457950225148332
350,280.0,100,#500,#3,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.194393363353111
350,280.0,125,#500,#3,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,380,2.7429917041913887
350,280.0,150,#4/0,#3,1,120.0,80,#500,-5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7625634614220105
350,280.0,175,#250,#3,1,120.0,80,#500,-4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.9100395423451353
350,280.0,200,#300,#2,1,120.0,80,#500,-3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.9274179485626806
350,280.0,225,#350,#1,1,120.0,80,#500,-2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679427
350,280.0,250,#500,#1/0,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
350,280.0,275,#600,#2/0,1,120.0,80,#500,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.7862908746105273
350,280.0,300,#300,#1/0,1,120.0,80,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626792
350,280.0,325,#350,#2/0,1,120.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.8763327885061143
350,280.0,350,#400,#2/0,1,120.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.8778573737156843
350,280.0,375,#500,#3/0,1,120.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
350,280.0,400,#500,#3/0,1,120.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.9258578178041486
350,280.0,425,#600,#4/0,1,120.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1260,2.8707239314169066
350,280.0,450,#700,#250,1,120.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1380,2.913590045029666
350,280.0,475,#750,#250,1,120.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1425,2.9424561586424254
350,280.0,500,#500,#4/0,1,120.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.7429917041913887
350,280.0,525,#500,#4/0,1,120.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.880141289400958
350,280.0,550,#600,#300,1,120.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.7862908746105273
350,280.0,575,#600,#300,1,120.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.912940459820097
350,280.0,600,#700,#300,1,120.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1840,2.9135900450296663
350,280.0,625,#750,#350,1,120.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1900,2.903739630239235
350,280.0,650,#500,#300,1,120.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.8527113723590443
350,280.0,675,#500,#300,1,120.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.9624310405267
350,280.0,700,#600,#350,1,120.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8369507086943555
350,280.0,725,#600,#350,1,120.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.9382703768620106
350,280.0,750,#700,#400,1,120.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.9135900450296663
350,280.0,775,#750,#400,1,120.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,2375,2.880509713197322
350,315.0,1,#500,#3,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,1,CU,75 C,380,0.0246869253377225
350,315.0,25,#500,#3,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,1,CU,75 C,380,0.6171731334430625
350,315.0,50,#500,#3,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,1,CU,75 C,380,1.234346266886125
350,315.0,75,#500,#3,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,1,CU,75 C,380,1.8515194003291873
350,315.0,100,#500,#3,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,1,CU,75 C,380,2.46869253377225
350,315.0,125,#600,#2,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,1,CU,75 C,420,2.849615667215312
350,315.0,150,#250,#3,1,120.0,90,#500,-4,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,2,CU,75 C,510,2.8061095586899523
350,315.0,175,#300,#2,1,120.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,2,CU,75 C,570,2.881677043116388
350,315.0,200,#350,#1,1,120.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679427
350,315.0,225,#500,#1/0,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,2,CU,75 C,760,2.777279100493781
350,315.0,250,#600,#2/0,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,2,CU,75 C,840,2.849615667215312
350,315.0,275,#350,#2/0,1,120.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.738047558289474
350,315.0,300,#350,#2/0,1,120.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.9869609726794257
350,315.0,325,#500,#3/0,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.674416911586604
350,315.0,350,#500,#3/0,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.880141289400958
350,315.0,375,#600,#4/0,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1260,2.8496156672153115
350,315.0,400,#700,#250,1,120.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1380,2.913590045029666
350,315.0,425,#750,#250,1,120.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1425,2.96181442284402
350,315.0,450,#500,#4/0,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.777279100493781
350,315.0,475,#500,#4/0,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.931572383854547
350,315.0,500,#600,#300,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.849615667215312
350,315.0,525,#600,#300,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.9920964505760774
350,315.0,550,#750,#350,1,120.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1900,2.8747022339368433
350,315.0,575,#500,#300,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.838996413838087
350,315.0,600,#500,#300,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.9624310405267
350,315.0,625,#600,#350,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.849615667215312
350,315.0,650,#600,#350,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.9636002939039243
350,315.0,675,#700,#400,1,120.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.9500099205925374
350,315.0,700,#750,#400,1,120.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,2375,2.9269695472811494
350,315.0,725,#500,#350,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,6,CU,75 C,2280,2.983003478308135
350,315.0,750,#600,#400,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.8496156672153115
350,315.0,775,#600,#400,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.944602856122489
350,350.0,1,#500,#3,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,1,CU,75 C,380,0.02742991704191388
350,350.0,25,#500,#3,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,1,CU,75 C,380,0.6857479260478472
350,350.0,50,#500,#3,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,1,CU,75 C,380,1.3714958520956944
350,350.0,75,#500,#3,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,1,CU,75 C,380,2.0572437781435413
350,350.0,100,#500,#3,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,1,CU,75 C,380,2.7429917041913887
350,350.0,125,#4/0,#3,1,120.0,100,#500,-5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,2,CU,75 C,460,2.8776702723145937
350,350.0,150,#300,#2,1,120.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,2,CU,75 C,570,2.7444543267775128
350,350.0,175,#350,#1,1,120.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,2,CU,75 C,620,2.903989834549442
350,350.0,200,#500,#1/0,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
350,350.0,225,#600,#2/0,1,120.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),120 V / 1 pole,1,1,2,CU,75 C,840,2.849615667215312
350,350.0,250,#350,#2/0,1,120.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.7657046043328024
350,350.0,275,#400,#2/0,1,120.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.826467063470761
350,350.0,300,#500,#3/0,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
350,350.0,325,#500,#3/0,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1140,2.971574346207338
350,350.0,350,#600,#4/0,1,120.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1260,2.955156988223286
350,350.0,375,#750,#250,1,120.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,3,CU,75 C,1425,2.903739630239235
350,350.0,400,#500,#4/0,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.7429917041913887
350,350.0,425,#500,#4/0,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.91442868570335
350,350.0,450,#600,#300,1,120.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.849615667215312
350,350.0,475,#700,#300,1,120.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1840,2.883240148727274
350,350.0,500,#750,#350,1,120.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,4,CU,75 C,1900,2.9037396302392358
350,350.0,525,#500,#300,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.880141289400958
350,350.0,550,#600,#350,1,120.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.7862908746105273
350,350.0,575,#600,#350,1,120.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.912940459820097
350,350.0,600,#700,#400,1,120.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.9135900450296663
350,350.0,625,#750,#400,1,120.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,5,CU,75 C,2375,2.903739630239235
350,350.0,650,#500,#350,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,6,CU,75 C,2280,2.971574346207338
350,350.0,675,#600,#400,1,120.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.849615667215312
350,350.0,700,#600,#400,1,120.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.955156988223286
350,350.0,725,#700,#500,1,120.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,6,CU,75 C,2760,2.933823309231261
350,350.0,750,#750,#500,1,120.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,6,CU,75 C,2850,2.903739630239235
350,350.0,775,#1000,#700,1,120.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,120 V / 1 pole,1,1,6,CU,75 C,3270,2.731407265778576
350,35.0,1,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.001188299655245367
350,35.0,25,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.029707491381134175
350,35.0,50,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.05941498276226835
350,35.0,75,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.08912247414340252
350,35.0,100,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.1188299655245367
350,35.0,125,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.14853745690567086
350,35.0,150,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.17824494828680504
350,35.0,175,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.20795243966793922
350,35.0,200,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.2376599310490734
350,35.0,225,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.26736742243020756
350,35.0,250,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.2970749138113417
350,35.0,275,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.3267824051924759
350,35.0,300,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.3564898965736101
350,35.0,325,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.38619738795474423
350,35.0,350,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.41590487933587844
350,35.0,375,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.44561237071701265
350,35.0,400,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.4753198620981468
350,35.0,425,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.505027353479281
350,35.0,450,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.5347348448604151
350,35.0,475,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.5644423362415494
350,35.0,500,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.5941498276226834
350,35.0,525,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.6238573190038177
350,35.0,550,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.6535648103849518
350,35.0,575,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.683272301766086
350,35.0,600,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.7129797931472202
350,35.0,625,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.7426872845283543
350,35.0,650,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.7723947759094885
350,35.0,675,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.8021022672906228
350,35.0,700,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.8318097586717569
350,35.0,725,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.8615172500528909
350,35.0,750,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.8912247414340253
350,35.0,775,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.9209322328151595
350,35.0,800,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.9506397241962936
350,35.0,825,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.9803472155774275
350,35.0,850,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.010054706958562
350,35.0,875,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.0397621983396963
350,35.0,900,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.0694696897208302
350,35.0,925,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.0991771811019644
350,35.0,950,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.1288846724830988
350,35.0,975,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.1585921638642327
350,35.0,1000,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.1882996552453668
350,35.0,1025,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.2180071466265012
350,35.0,1050,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.2477146380076354
350,35.0,1075,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.2774221293887695
350,35.0,1100,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.3071296207699037
350,35.0,1125,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.3368371121510378
350,35.0,1150,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.366544603532172
350,35.0,1175,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.3962520949133062
350,35.0,1200,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.4259595862944403
350,35.0,1225,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.4556670776755745
350,35.0,1250,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.4853745690567086
350,35.0,1275,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.5150820604378425
350,35.0,1300,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.544789551818977
350,35.0,1325,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.5744970432001115
350,35.0,1350,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.6042045345812457
350,35.0,1375,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.6339120259623796
350,35.0,1400,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.6636195173435138
350,35.0,1425,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.6933270087246477
350,35.0,1450,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.7230345001057819
350,35.0,1475,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.7527419914869158
350,35.0,1500,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.7824494828680506
350,35.0,1525,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.812156974249185
350,35.0,1550,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.841864465630319
350,35.0,1575,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.871571957011453
350,35.0,1600,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.9012794483925872
350,35.0,1625,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.9309869397737212
350,35.0,1650,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.960694431154855
350,35.0,1675,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.9904019225359897
350,35.0,1700,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.020109413917124
350,35.0,1725,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.049816905298258
350,35.0,1750,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.0795243966793926
350,35.0,1775,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.1092318880605263
350,35.0,1800,#500,#3,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.1389393794416605
350,70.0,1,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.002376599310490734
350,70.0,25,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.05941498276226835
350,70.0,50,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.1188299655245367
350,70.0,75,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.17824494828680504
350,70.0,100,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.2376599310490734
350,70.0,125,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.2970749138113417
350,70.0,150,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.3564898965736101
350,70.0,175,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.41590487933587844
350,70.0,200,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.4753198620981468
350,70.0,225,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.5347348448604151
350,70.0,250,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.5941498276226834
350,70.0,275,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.6535648103849518
350,70.0,300,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.7129797931472202
350,70.0,325,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.7723947759094885
350,70.0,350,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.8318097586717569
350,70.0,375,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.8912247414340253
350,70.0,400,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.9506397241962936
350,70.0,425,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.010054706958562
350,70.0,450,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.0694696897208302
350,70.0,475,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.1288846724830988
350,70.0,500,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.1882996552453668
350,70.0,525,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.2477146380076354
350,70.0,550,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.3071296207699037
350,70.0,575,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.366544603532172
350,70.0,600,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.4259595862944403
350,70.0,625,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.4853745690567086
350,70.0,650,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.544789551818977
350,70.0,675,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.6042045345812457
350,70.0,700,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.6636195173435138
350,70.0,725,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.7230345001057819
350,70.0,750,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.7824494828680506
350,70.0,775,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.841864465630319
350,70.0,800,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.9012794483925872
350,70.0,825,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.960694431154855
350,70.0,850,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.020109413917124
350,70.0,875,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.0795243966793926
350,70.0,900,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.1389393794416605
350,70.0,925,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.1983543622039288
350,70.0,950,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.2577693449661975
350,70.0,975,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.3171843277284654
350,70.0,1000,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.3765993104907337
350,70.0,1025,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.4360142932530024
350,70.0,1050,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.4954292760152708
350,70.0,1075,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.554844258777539
350,70.0,1100,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.6142592415398074
350,70.0,1125,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.6736742243020757
350,70.0,1150,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.733089207064344
350,70.0,1175,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.7925041898266123
350,70.0,1200,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8519191725888806
350,70.0,1225,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.911334155351149
350,70.0,1250,#500,#3,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.9707491381134172
350,70.0,1275,#600,#2,1,277.0,20,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.7981785613088985
350,70.0,1300,#600,#2,1,277.0,20,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.853044807609073
350,70.0,1325,#600,#2,1,277.0,20,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.9079110539092476
350,70.0,1350,#600,#2,1,277.0,20,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.9627773002094218
350,70.0,1375,#4/0,#3,1,277.0,20,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.742617154841346
350,70.0,1400,#4/0,#3,1,277.0,20,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.792482921293007
350,70.0,1425,#4/0,#3,1,277.0,20,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.8423486877446673
350,70.0,1450,#4/0,#3,1,277.0,20,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.892214454196328
350,70.0,1475,#4/0,#3,1,277.0,20,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.942080220647989
350,70.0,1500,#4/0,#3,1,277.0,20,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
350,70.0,1525,#250,#3,1,277.0,20,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.746452997674883
350,70.0,1550,#250,#3,1,277.0,20,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.7914768173088973
350,70.0,1575,#250,#3,1,277.0,20,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.8365006369429118
350,70.0,1600,#250,#3,1,277.0,20,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.8815244565769267
350,70.0,1625,#250,#3,1,277.0,20,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9265482762109407
350,70.0,1650,#250,#3,1,277.0,20,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.971572095844955
350,70.0,1675,#300,#2,1,277.0,20,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.655284330600626
350,70.0,1700,#300,#2,1,277.0,20,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.6949154400125757
350,70.0,1725,#300,#2,1,277.0,20,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7345465494245254
350,70.0,1750,#300,#2,1,277.0,20,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.774177658836475
350,70.0,1775,#300,#2,1,277.0,20,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8138087682484247
350,70.0,1800,#300,#2,1,277.0,20,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
350,105.0,1,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.003564898965736101
350,105.0,25,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.08912247414340252
350,105.0,50,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.17824494828680504
350,105.0,75,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.26736742243020756
350,105.0,100,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.3564898965736101
350,105.0,125,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.44561237071701265
350,105.0,150,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.5347348448604151
350,105.0,175,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.6238573190038177
350,105.0,200,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.7129797931472202
350,105.0,225,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.8021022672906228
350,105.0,250,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.8912247414340253
350,105.0,275,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.9803472155774275
350,105.0,300,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.0694696897208302
350,105.0,325,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.1585921638642327
350,105.0,350,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.2477146380076354
350,105.0,375,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.3368371121510378
350,105.0,400,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.4259595862944403
350,105.0,425,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.5150820604378425
350,105.0,450,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.6042045345812457
350,105.0,475,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.6933270087246477
350,105.0,500,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.7824494828680506
350,105.0,525,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.871571957011453
350,105.0,550,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.960694431154855
350,105.0,575,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.049816905298258
350,105.0,600,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.1389393794416605
350,105.0,625,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.228061853585063
350,105.0,650,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.3171843277284654
350,105.0,675,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.4063068018718683
350,105.0,700,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.4954292760152708
350,105.0,725,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.584551750158673
350,105.0,750,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.6736742243020757
350,105.0,775,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.762796698445478
350,105.0,800,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8519191725888806
350,105.0,825,#500,#3,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.941041646732283
350,105.0,850,#600,#2,1,277.0,30,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.798178561308898
350,105.0,875,#600,#2,1,277.0,30,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.88047793075916
350,105.0,900,#600,#2,1,277.0,30,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.9627773002094218
350,105.0,925,#4/0,#3,1,277.0,30,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.767550038067176
350,105.0,950,#4/0,#3,1,277.0,30,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.8423486877446673
350,105.0,975,#4/0,#3,1,277.0,30,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9171473374221586
350,105.0,1000,#4/0,#3,1,277.0,30,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
350,105.0,1025,#250,#3,1,277.0,30,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.7689649074918905
350,105.0,1050,#250,#3,1,277.0,30,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.836500636942912
350,105.0,1075,#250,#3,1,277.0,30,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.904036366393934
