Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,105.0,1100,#250,#3,1,277.0,30,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.971572095844955
350,105.0,1125,#300,#2,1,277.0,30,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.675099885306601
350,105.0,1150,#300,#2,1,277.0,30,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7345465494245254
350,105.0,1175,#300,#2,1,277.0,30,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.79399321354245
350,105.0,1200,#300,#2,1,277.0,30,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
350,105.0,1225,#300,#2,1,277.0,30,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.912886541778299
350,105.0,1250,#300,#2,1,277.0,30,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.972333205896223
350,105.0,1275,#350,#1,1,277.0,30,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7497294152825047
350,105.0,1300,#350,#1,1,277.0,30,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8036456783272596
350,105.0,1325,#350,#1,1,277.0,30,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8575619413720146
350,105.0,1350,#350,#1,1,277.0,30,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9114782044167695
350,105.0,1375,#350,#1,1,277.0,30,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.965394467461525
350,105.0,1400,#400,#1/0,1,277.0,30,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.8051317361127612
350,105.0,1425,#400,#1/0,1,277.0,30,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.855223374257632
350,105.0,1450,#400,#1/0,1,277.0,30,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.9053150124025025
350,105.0,1475,#400,#1/0,1,277.0,30,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.9554066505473737
350,105.0,1500,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020757
350,105.0,1525,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.718235461373777
350,105.0,1550,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.762796698445478
350,105.0,1575,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8073579355171794
350,105.0,1600,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
350,105.0,1625,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.896480409660582
350,105.0,1650,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.941041646732283
350,105.0,1675,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9856028838039848
350,105.0,1700,#600,#2/0,1,277.0,30,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.798178561308898
350,105.0,1725,#600,#2/0,1,277.0,30,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.839328246034029
350,105.0,1750,#600,#2/0,1,277.0,30,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.88047793075916
350,105.0,1775,#600,#2/0,1,277.0,30,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.921627615484291
350,105.0,1800,#600,#2/0,1,277.0,30,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
350,140.0,1,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.004753198620981468
350,140.0,25,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.1188299655245367
350,140.0,50,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.2376599310490734
350,140.0,75,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.3564898965736101
350,140.0,100,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.4753198620981468
350,140.0,125,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.5941498276226834
350,140.0,150,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.7129797931472202
350,140.0,175,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.8318097586717569
350,140.0,200,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.9506397241962936
350,140.0,225,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.0694696897208302
350,140.0,250,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.1882996552453668
350,140.0,275,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.3071296207699037
350,140.0,300,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.4259595862944403
350,140.0,325,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.544789551818977
350,140.0,350,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.6636195173435138
350,140.0,375,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.7824494828680506
350,140.0,400,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.9012794483925872
350,140.0,425,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.020109413917124
350,140.0,450,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.1389393794416605
350,140.0,475,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.2577693449661975
350,140.0,500,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.3765993104907337
350,140.0,525,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.4954292760152708
350,140.0,550,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.6142592415398074
350,140.0,575,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.733089207064344
350,140.0,600,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8519191725888806
350,140.0,625,#500,#3,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.9707491381134172
350,140.0,650,#600,#2,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.853044807609073
350,140.0,675,#600,#2,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.9627773002094218
350,140.0,700,#4/0,#3,1,277.0,40,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.792482921293007
350,140.0,725,#4/0,#3,1,277.0,40,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.892214454196328
350,140.0,750,#4/0,#3,1,277.0,40,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
350,140.0,775,#250,#3,1,277.0,40,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.7914768173088973
350,140.0,800,#250,#3,1,277.0,40,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.8815244565769267
350,140.0,825,#250,#3,1,277.0,40,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.971572095844955
350,140.0,850,#300,#2,1,277.0,40,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.6949154400125757
350,140.0,875,#300,#2,1,277.0,40,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.774177658836475
350,140.0,900,#300,#2,1,277.0,40,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
350,140.0,925,#300,#2,1,277.0,40,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.9327020964842734
350,140.0,950,#350,#1,1,277.0,40,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7317573276009197
350,140.0,975,#350,#1,1,277.0,40,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8036456783272596
350,140.0,1000,#350,#1,1,277.0,40,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8755340290536
350,140.0,1025,#350,#1,1,277.0,40,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.94742237977994
350,140.0,1050,#400,#1/0,1,277.0,40,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.805131736112761
350,140.0,1075,#400,#1/0,1,277.0,40,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.8719205869725886
350,140.0,1100,#400,#1/0,1,277.0,40,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.938709437832417
350,140.0,1125,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020757
350,140.0,1150,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.733089207064344
350,140.0,1175,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.7925041898266123
350,140.0,1200,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
350,140.0,1225,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.911334155351149
350,140.0,1250,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9707491381134172
350,140.0,1275,#600,#2/0,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.7981785613088985
350,140.0,1300,#600,#2/0,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.853044807609073
350,140.0,1325,#600,#2/0,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.9079110539092476
350,140.0,1350,#600,#2/0,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
350,140.0,1375,#300,#1/0,1,277.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9062813568763066
350,140.0,1400,#300,#1/0,1,277.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9591228360922393
350,140.0,1425,#350,#2/0,1,277.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.7317573276009197
350,140.0,1450,#350,#2/0,1,277.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.779682894751813
350,140.0,1475,#350,#2/0,1,277.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8276084619027064
350,140.0,1500,#350,#2/0,1,277.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
350,140.0,1525,#350,#2/0,1,277.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.9234595962044927
350,140.0,1550,#350,#2/0,1,277.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.9713851633553867
350,140.0,1575,#400,#2/0,1,277.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.805131736112761
350,140.0,1600,#400,#2/0,1,277.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.849657636685979
350,140.0,1625,#400,#2/0,1,277.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.8941835372591975
350,140.0,1650,#400,#2/0,1,277.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.938709437832416
350,140.0,1675,#400,#2/0,1,277.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.983235338405634
350,140.0,1700,#500,#3/0,1,277.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.693479218556165
350,140.0,1725,#500,#3/0,1,277.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.733089207064344
350,140.0,1750,#500,#3/0,1,277.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.772699195572523
350,140.0,1775,#500,#3/0,1,277.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8123091840807017
350,140.0,1800,#500,#3/0,1,277.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
350,175.0,1,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.005941498276226834
350,175.0,25,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.14853745690567086
350,175.0,50,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.2970749138113417
350,175.0,75,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.44561237071701254
350,175.0,100,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.5941498276226834
350,175.0,125,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.7426872845283543
350,175.0,150,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.8912247414340251
350,175.0,175,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.0397621983396959
350,175.0,200,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.1882996552453668
350,175.0,225,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.3368371121510376
350,175.0,250,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.4853745690567086
350,175.0,275,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.6339120259623794
350,175.0,300,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.7824494828680502
350,175.0,325,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.9309869397737212
350,175.0,350,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.0795243966793917
350,175.0,375,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.2280618535850625
350,175.0,400,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.3765993104907337
350,175.0,425,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.5251367673964045
350,175.0,450,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.6736742243020752
350,175.0,475,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8222116812077465
350,175.0,500,#500,#3,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.9707491381134172
350,175.0,525,#600,#2,1,277.0,50,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.88047793075916
350,175.0,550,#4/0,#3,1,277.0,50,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.742617154841346
350,175.0,575,#4/0,#3,1,277.0,50,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.8672815709704977
350,175.0,600,#4/0,#3,1,277.0,50,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
350,175.0,625,#250,#3,1,277.0,50,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.813988727125905
350,175.0,650,#250,#3,1,277.0,50,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9265482762109407
350,175.0,675,#300,#2,1,277.0,50,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.675099885306601
350,175.0,700,#300,#2,1,277.0,50,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.774177658836475
350,175.0,725,#300,#2,1,277.0,50,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.873255432366349
350,175.0,750,#300,#2,1,277.0,50,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.972333205896223
350,175.0,775,#350,#1,1,277.0,50,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.785673590645674
350,175.0,800,#350,#1,1,277.0,50,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8755340290535996
350,175.0,825,#350,#1,1,277.0,50,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.965394467461525
350,175.0,850,#400,#1/0,1,277.0,50,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.8385261615426747
350,175.0,875,#400,#1/0,1,277.0,50,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.9220122251174594
350,175.0,900,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020752
350,175.0,925,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.7479429527549106
350,175.0,950,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8222116812077465
350,175.0,975,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.896480409660582
350,175.0,1000,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9707491381134172
350,175.0,1025,#600,#2/0,1,277.0,50,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.8118951228839424
350,175.0,1050,#600,#2/0,1,277.0,50,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.88047793075916
350,175.0,1075,#600,#2/0,1,277.0,50,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.949060738634378
350,175.0,1100,#300,#1/0,1,277.0,50,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9062813568763066
350,175.0,1125,#300,#1/0,1,277.0,50,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9723332058962226
350,175.0,1150,#350,#2/0,1,277.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.755720111176366
350,175.0,1175,#350,#2/0,1,277.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.815627070114983
350,175.0,1200,#350,#2/0,1,277.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
350,175.0,1225,#350,#2/0,1,277.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.935440987992216
350,175.0,1250,#350,#2/0,1,277.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.995347946930832
350,175.0,1275,#400,#2/0,1,277.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.8385261615426747
350,175.0,1300,#400,#2/0,1,277.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.894183537259198
350,175.0,1325,#400,#2/0,1,277.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.949840912975721
350,175.0,1350,#500,#3/0,1,277.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.6736742243020757
350,175.0,1375,#500,#3/0,1,277.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.7231867099372997
350,175.0,1400,#500,#3/0,1,277.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.772699195572523
350,175.0,1425,#500,#3/0,1,277.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8222116812077465
350,175.0,1450,#500,#3/0,1,277.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8717241668429696
350,175.0,1475,#500,#3/0,1,277.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9212366524781936
350,175.0,1500,#500,#3/0,1,277.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9707491381134172
350,175.0,1525,#600,#4/0,1,277.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.789034186925536
350,175.0,1550,#600,#4/0,1,277.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.834756058842348
350,175.0,1575,#600,#4/0,1,277.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.88047793075916
350,175.0,1600,#600,#4/0,1,277.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
350,175.0,1625,#600,#4/0,1,277.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.971921674592785
350,175.0,1650,#700,#250,1,277.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.8925532938020146
350,175.0,1675,#700,#250,1,277.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.9363798588596213
350,175.0,1700,#700,#250,1,277.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.980206423917228
350,175.0,1725,#750,#250,1,277.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1425,2.8932568156896354
350,175.0,1750,#750,#250,1,277.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1425,2.935188073888036
350,175.0,1775,#750,#250,1,277.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1425,2.9771193320864358
350,175.0,1800,#500,#4/0,1,277.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020752
350,210.0,1,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.007129797931472202
350,210.0,25,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.17824494828680504
350,210.0,50,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.3564898965736101
350,210.0,75,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.5347348448604151
350,210.0,100,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.7129797931472202
350,210.0,125,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.8912247414340253
350,210.0,150,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.0694696897208302
350,210.0,175,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.2477146380076354
350,210.0,200,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.4259595862944403
350,210.0,225,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.6042045345812457
350,210.0,250,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.7824494828680506
350,210.0,275,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.960694431154855
350,210.0,300,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.1389393794416605
350,210.0,325,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.3171843277284654
350,210.0,350,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.4954292760152708
350,210.0,375,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.6736742243020757
350,210.0,400,#500,#3,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8519191725888806
350,210.0,425,#600,#2,1,277.0,60,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.798178561308898
350,210.0,450,#600,#2,1,277.0,60,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.9627773002094218
350,210.0,475,#4/0,#3,1,277.0,60,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.8423486877446673
350,210.0,500,#4/0,#3,1,277.0,60,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
350,210.0,525,#250,#3,1,277.0,60,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.836500636942912
350,210.0,550,#250,#3,1,277.0,60,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.971572095844955
350,210.0,575,#300,#2,1,277.0,60,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7345465494245254
350,210.0,600,#300,#2,1,277.0,60,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
350,210.0,625,#300,#2,1,277.0,60,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.972333205896223
350,210.0,650,#350,#1,1,277.0,60,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8036456783272596
350,210.0,675,#350,#1,1,277.0,60,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9114782044167695
350,210.0,700,#400,#1/0,1,277.0,60,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.8051317361127612
350,210.0,725,#400,#1/0,1,277.0,60,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.9053150124025025
350,210.0,750,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020757
350,210.0,775,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.762796698445478
350,210.0,800,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
350,210.0,825,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.941041646732283
350,210.0,850,#600,#2/0,1,277.0,60,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.798178561308898
350,210.0,875,#600,#2/0,1,277.0,60,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.88047793075916
350,210.0,900,#600,#2/0,1,277.0,60,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
350,210.0,925,#300,#1/0,1,277.0,60,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.932702096484273
350,210.0,950,#350,#2/0,1,277.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.7317573276009197
350,210.0,975,#350,#2/0,1,277.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.803645678327259
350,210.0,1000,#350,#2/0,1,277.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.875534029053599
350,210.0,1025,#350,#2/0,1,277.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.9474223797799395
350,210.0,1050,#400,#2/0,1,277.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.805131736112761
350,210.0,1075,#400,#2/0,1,277.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.871920586972588
350,210.0,1100,#400,#2/0,1,277.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.938709437832416
350,210.0,1125,#500,#3/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.6736742243020757
350,210.0,1150,#500,#3/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.733089207064344
350,210.0,1175,#500,#3/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.7925041898266123
350,210.0,1200,#500,#3/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
350,210.0,1225,#500,#3/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.911334155351149
350,210.0,1250,#500,#3/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9707491381134172
350,210.0,1275,#600,#4/0,1,277.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.798178561308898
350,210.0,1300,#600,#4/0,1,277.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8530448076090726
350,210.0,1325,#600,#4/0,1,277.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.907911053909247
350,210.0,1350,#600,#4/0,1,277.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9627773002094218
350,210.0,1375,#700,#250,1,277.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.8925532938020146
350,210.0,1400,#700,#250,1,277.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.9451451718711428
350,210.0,1425,#700,#250,1,277.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.99773704994027
350,210.0,1450,#750,#250,1,277.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1425,2.9184155706086754
350,210.0,1475,#750,#250,1,277.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1425,2.968733080446756
350,210.0,1500,#500,#4/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020757
350,210.0,1525,#500,#4/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.718235461373777
350,210.0,1550,#500,#4/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.762796698445478
350,210.0,1575,#500,#4/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8073579355171794
350,210.0,1600,#500,#4/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8519191725888806
350,210.0,1625,#500,#4/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.896480409660582
350,210.0,1650,#500,#4/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.941041646732283
350,210.0,1675,#500,#4/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9856028838039848
350,210.0,1700,#600,#300,1,277.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.798178561308898
350,210.0,1725,#600,#300,1,277.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.839328246034029
350,210.0,1750,#600,#300,1,277.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.88047793075916
350,210.0,1775,#600,#300,1,277.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.921627615484291
350,210.0,1800,#600,#300,1,277.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9627773002094218
350,245.0,1,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.008318097586717569
350,245.0,25,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.20795243966793922
350,245.0,50,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.41590487933587844
350,245.0,75,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.6238573190038177
350,245.0,100,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.8318097586717569
350,245.0,125,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.0397621983396963
350,245.0,150,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.2477146380076354
350,245.0,175,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.4556670776755747
350,245.0,200,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.6636195173435138
350,245.0,225,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.871571957011453
350,245.0,250,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.0795243966793926
350,245.0,275,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.2874768363473317
350,245.0,300,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.4954292760152708
350,245.0,325,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.7033817156832103
350,245.0,350,#500,#3,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.9113341553511494
350,245.0,375,#600,#2,1,277.0,70,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.88047793075916
350,245.0,400,#4/0,#3,1,277.0,70,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.7924829212930065
350,245.0,425,#4/0,#3,1,277.0,70,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.967013103873819
350,245.0,450,#250,#3,1,277.0,70,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.836500636942912
350,245.0,475,#250,#3,1,277.0,70,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9940840056619633
350,245.0,500,#300,#2,1,277.0,70,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.774177658836475
350,245.0,525,#300,#2,1,277.0,70,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.912886541778299
350,245.0,550,#350,#1,1,277.0,70,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.76770150296409
350,245.0,575,#350,#1,1,277.0,70,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8935061167351845
350,245.0,600,#400,#1/0,1,277.0,70,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.8051317361127612
350,245.0,625,#400,#1/0,1,277.0,70,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.9220122251174594
350,245.0,650,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.7033817156832103
350,245.0,675,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.80735793551718
350,245.0,700,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9113341553511494
350,245.0,725,#600,#2/0,1,277.0,70,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.7844619997338547
350,245.0,750,#600,#2/0,1,277.0,70,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.88047793075916
350,245.0,775,#600,#2/0,1,277.0,70,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.9764938617844656
350,245.0,800,#300,#1/0,1,277.0,70,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9591228360922393
350,245.0,825,#350,#2/0,1,277.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.7677015029640897
350,245.0,850,#350,#2/0,1,277.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8515712454781528
350,245.0,875,#350,#2/0,1,277.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.935440987992216
350,245.0,900,#400,#2/0,1,277.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.805131736112761
350,245.0,925,#400,#2/0,1,277.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.883052062115893
350,245.0,950,#400,#2/0,1,277.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.960972388119025
350,245.0,975,#500,#3/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.70338171568321
350,245.0,1000,#500,#3/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.772699195572523
350,245.0,1025,#500,#3/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.842016675461836
350,245.0,1050,#500,#3/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.911334155351149
350,245.0,1075,#500,#3/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9806516352404624
350,245.0,1100,#600,#4/0,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.816467310075623
350,245.0,1125,#600,#4/0,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.88047793075916
350,245.0,1150,#600,#4/0,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.944488551442696
350,245.0,1175,#700,#250,1,277.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.8837879807904936
350,245.0,1200,#700,#250,1,277.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.9451451718711428
350,245.0,1225,#750,#250,1,277.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1425,2.876484312410275
350,245.0,1250,#750,#250,1,277.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1425,2.935188073888036
350,245.0,1275,#750,#250,1,277.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1425,2.993891835365797
350,245.0,1300,#500,#4/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.7033817156832103
350,245.0,1325,#500,#4/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.755369825600195
350,245.0,1350,#500,#4/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.80735793551718
350,245.0,1375,#500,#4/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8593460454341644
350,245.0,1400,#500,#4/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9113341553511494
350,245.0,1425,#500,#4/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.963322265268134
350,245.0,1450,#600,#300,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.7844619997338547
350,245.0,1475,#600,#300,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.8324699652465073
350,245.0,1500,#600,#300,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.88047793075916
350,245.0,1525,#600,#300,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9284858962718125
350,245.0,1550,#600,#300,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9764938617844656
350,245.0,1575,#700,#300,1,277.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.899127278560656
350,245.0,1600,#700,#300,1,277.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.9451451718711428
350,245.0,1625,#700,#300,1,277.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.991163065181629
350,245.0,1650,#750,#350,1,277.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.905836193149155
350,245.0,1675,#750,#350,1,277.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.949864014257476
350,245.0,1700,#750,#350,1,277.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.993891835365796
350,245.0,1725,#500,#300,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.869743667417561
350,245.0,1750,#500,#300,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.911334155351149
350,245.0,1775,#500,#300,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.952924643284737
350,245.0,1800,#500,#300,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.994515131218325
350,280.0,1,#500,#3,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.009506397241962936
350,280.0,25,#500,#3,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.2376599310490734
350,280.0,50,#500,#3,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.4753198620981468
350,280.0,75,#500,#3,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.7129797931472202
350,280.0,100,#500,#3,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,0.9506397241962936
350,280.0,125,#500,#3,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.1882996552453668
350,280.0,150,#500,#3,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.4259595862944403
350,280.0,175,#500,#3,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.6636195173435138
350,280.0,200,#500,#3,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,1.9012794483925872
350,280.0,225,#500,#3,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.1389393794416605
350,280.0,250,#500,#3,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.3765993104907337
350,280.0,275,#500,#3,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.6142592415398074
350,280.0,300,#500,#3,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,380,2.8519191725888806
350,280.0,325,#600,#2,1,277.0,80,#500,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,420,2.853044807609073
350,280.0,350,#4/0,#3,1,277.0,80,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.792482921293007
