Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,280.0,375,#4/0,#3,1,277.0,80,#500,-5,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
350,280.0,400,#250,#3,1,277.0,80,#500,-4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.8815244565769267
350,280.0,425,#300,#2,1,277.0,80,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.6949154400125757
350,280.0,450,#300,#2,1,277.0,80,#500,-3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
350,280.0,475,#350,#1,1,277.0,80,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7317573276009197
350,280.0,500,#350,#1,1,277.0,80,#500,-2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8755340290536
350,280.0,525,#400,#1/0,1,277.0,80,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.805131736112761
350,280.0,550,#400,#1/0,1,277.0,80,#500,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.938709437832417
350,280.0,575,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.733089207064344
350,280.0,600,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
350,280.0,625,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9707491381134172
350,280.0,650,#600,#2/0,1,277.0,80,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.853044807609073
350,280.0,675,#600,#2/0,1,277.0,80,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
350,280.0,700,#300,#1/0,1,277.0,80,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9591228360922393
350,280.0,725,#350,#2/0,1,277.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.779682894751813
350,280.0,750,#350,#2/0,1,277.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
350,280.0,775,#350,#2/0,1,277.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.9713851633553867
350,280.0,800,#400,#2/0,1,277.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.849657636685979
350,280.0,825,#400,#2/0,1,277.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.938709437832416
350,280.0,850,#500,#3/0,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.693479218556165
350,280.0,875,#500,#3/0,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.772699195572523
350,280.0,900,#500,#3/0,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
350,280.0,925,#500,#3/0,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9311391496052384
350,280.0,950,#600,#4/0,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.779889812542173
350,280.0,975,#600,#4/0,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.853044807609072
350,280.0,1000,#600,#4/0,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
350,280.0,1025,#600,#4/0,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.999354797742871
350,280.0,1050,#700,#250,1,277.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.9451451718711428
350,280.0,1075,#750,#250,1,277.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1425,2.8848705640499555
350,280.0,1100,#750,#250,1,277.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1425,2.9519605771673953
350,280.0,1125,#500,#4/0,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020757
350,280.0,1150,#500,#4/0,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.733089207064344
350,280.0,1175,#500,#4/0,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.7925041898266123
350,280.0,1200,#500,#4/0,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8519191725888806
350,280.0,1225,#500,#4/0,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.911334155351149
350,280.0,1250,#500,#4/0,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9707491381134172
350,280.0,1275,#600,#300,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.7981785613088985
350,280.0,1300,#600,#300,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.853044807609073
350,280.0,1325,#600,#300,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9079110539092476
350,280.0,1350,#600,#300,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9627773002094218
350,280.0,1375,#700,#300,1,277.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.8925532938020155
350,280.0,1400,#700,#300,1,277.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.9451451718711428
350,280.0,1425,#700,#300,1,277.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.9977370499402705
350,280.0,1450,#750,#350,1,277.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.9184155706086754
350,280.0,1475,#750,#350,1,277.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.968733080446756
350,280.0,1500,#500,#300,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
350,280.0,1525,#500,#300,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.899451158798695
350,280.0,1550,#500,#300,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.94698314500851
350,280.0,1575,#500,#300,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.994515131218325
350,280.0,1600,#600,#350,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.8091518105689337
350,280.0,1625,#600,#350,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.8530448076090735
350,280.0,1650,#600,#350,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.896937804649213
350,280.0,1675,#600,#350,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9408308016893523
350,280.0,1700,#600,#350,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9847237987294917
350,280.0,1725,#700,#400,1,277.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.9030716694158407
350,280.0,1750,#700,#400,1,277.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.945145171871143
350,280.0,1775,#700,#400,1,277.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.987218674326445
350,280.0,1800,#750,#400,1,277.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.898288566673444
350,315.0,1,#500,#3,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,0.010694696897208303
350,315.0,25,#500,#3,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,0.26736742243020756
350,315.0,50,#500,#3,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,0.5347348448604151
350,315.0,75,#500,#3,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,0.8021022672906226
350,315.0,100,#500,#3,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,1.0694696897208302
350,315.0,125,#500,#3,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,1.3368371121510376
350,315.0,150,#500,#3,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,1.6042045345812452
350,315.0,175,#500,#3,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,1.871571957011453
350,315.0,200,#500,#3,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,2.1389393794416605
350,315.0,225,#500,#3,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,2.406306801871868
350,315.0,250,#500,#3,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,2.6736742243020752
350,315.0,275,#500,#3,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,2.941041646732283
350,315.0,300,#600,#2,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,420,2.9627773002094218
350,315.0,325,#4/0,#3,1,277.0,90,#500,-5,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,460,2.9171473374221586
350,315.0,350,#250,#3,1,277.0,90,#500,-4,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,510,2.836500636942912
350,315.0,375,#300,#2,1,277.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,570,2.675099885306601
350,315.0,400,#300,#2,1,277.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
350,315.0,425,#350,#1,1,277.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,620,2.7497294152825047
350,315.0,450,#350,#1,1,277.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,620,2.9114782044167695
350,315.0,475,#400,#1/0,1,277.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,670,2.8552233742576316
350,315.0,500,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020752
350,315.0,525,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,760,2.8073579355171794
350,315.0,550,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,760,2.941041646732283
350,315.0,575,#600,#2/0,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,840,2.8393282460340292
350,315.0,600,#600,#2/0,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
350,315.0,625,#300,#1/0,1,277.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9723332058962226
350,315.0,650,#350,#2/0,1,277.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.803645678327259
350,315.0,675,#350,#2/0,1,277.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.911478204416769
350,315.0,700,#400,#2/0,1,277.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.805131736112761
350,315.0,725,#400,#2/0,1,277.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.9053150124025025
350,315.0,750,#500,#3/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.6736742243020757
350,315.0,775,#500,#3/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.762796698445478
350,315.0,800,#500,#3/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
350,315.0,825,#500,#3/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.941041646732283
350,315.0,850,#600,#4/0,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.798178561308898
350,315.0,875,#600,#4/0,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.88047793075916
350,315.0,900,#600,#4/0,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9627773002094218
350,315.0,925,#700,#250,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.9188492328365787
350,315.0,950,#700,#250,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.99773704994027
350,315.0,975,#750,#250,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1425,2.943574325527716
350,315.0,1000,#500,#4/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020752
350,315.0,1025,#500,#4/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.7405160799096273
350,315.0,1050,#500,#4/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8073579355171794
350,315.0,1075,#500,#4/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.874199791124731
350,315.0,1100,#500,#4/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.941041646732283
350,315.0,1125,#600,#300,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.777603718946333
350,315.0,1150,#600,#300,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.8393282460340292
350,315.0,1175,#600,#300,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9010527731217253
350,315.0,1200,#600,#300,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9627773002094218
350,315.0,1225,#700,#300,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.899127278560656
350,315.0,1250,#700,#300,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.958293141388425
350,315.0,1275,#750,#350,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.8869671269598753
350,315.0,1300,#750,#350,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.943574325527716
350,315.0,1325,#500,#300,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8340946777602003
350,315.0,1350,#500,#300,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8875681622462417
350,315.0,1375,#500,#300,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.941041646732283
350,315.0,1400,#500,#300,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.994515131218325
350,315.0,1425,#600,#350,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.8146384351989506
350,315.0,1450,#600,#350,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.864018056869108
350,315.0,1475,#600,#350,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9133976785392646
350,315.0,1500,#600,#350,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9627773002094218
350,315.0,1525,#700,#400,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.887294105995103
350,315.0,1550,#700,#400,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.9346267962573176
350,315.0,1575,#700,#400,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.9819594865195325
350,315.0,1600,#750,#400,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.8982885666734437
350,315.0,1625,#750,#400,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.9435743255277163
350,315.0,1650,#750,#400,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.988860084381989
350,315.0,1675,#500,#350,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2280,2.9856028838039848
350,315.0,1700,#600,#400,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.798178561308898
350,315.0,1725,#600,#400,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.839328246034029
350,315.0,1750,#600,#400,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.88047793075916
350,315.0,1775,#600,#400,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.921627615484291
350,315.0,1800,#600,#400,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9627773002094218
350,350.0,1,#500,#3,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,0.011882996552453668
350,350.0,25,#500,#3,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,0.2970749138113417
350,350.0,50,#500,#3,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,0.5941498276226834
350,350.0,75,#500,#3,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,0.8912247414340251
350,350.0,100,#500,#3,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,1.1882996552453668
350,350.0,125,#500,#3,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,1.4853745690567086
350,350.0,150,#500,#3,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,1.7824494828680502
350,350.0,175,#500,#3,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,2.0795243966793917
350,350.0,200,#500,#3,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,2.3765993104907337
350,350.0,225,#500,#3,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,2.6736742243020752
350,350.0,250,#500,#3,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,1,CU,75 C,380,2.9707491381134172
350,350.0,275,#4/0,#3,1,277.0,100,#500,-5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,460,2.742617154841346
350,350.0,300,#4/0,#3,1,277.0,100,#500,-5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
350,350.0,325,#250,#3,1,277.0,100,#500,-4,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,510,2.9265482762109407
350,350.0,350,#300,#2,1,277.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,570,2.774177658836475
350,350.0,375,#300,#2,1,277.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,570,2.972333205896223
350,350.0,400,#350,#1,1,277.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,620,2.8755340290535996
350,350.0,425,#400,#1/0,1,277.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,670,2.8385261615426747
350,350.0,450,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020752
350,350.0,475,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,760,2.8222116812077465
350,350.0,500,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,760,2.9707491381134172
350,350.0,525,#600,#2/0,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),277 V / 1 pole,1,1,2,CU,75 C,840,2.88047793075916
350,350.0,550,#300,#1/0,1,277.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9062813568763066
350,350.0,575,#350,#2/0,1,277.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.755720111176366
350,350.0,600,#350,#2/0,1,277.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
350,350.0,625,#350,#2/0,1,277.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.995347946930832
350,350.0,650,#400,#2/0,1,277.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.894183537259198
350,350.0,675,#500,#3/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.6736742243020757
350,350.0,700,#500,#3/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.772699195572523
350,350.0,725,#500,#3/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8717241668429696
350,350.0,750,#500,#3/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9707491381134172
350,350.0,775,#600,#4/0,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.834756058842348
350,350.0,800,#600,#4/0,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
350,350.0,825,#700,#250,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.8925532938020146
350,350.0,850,#700,#250,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1380,2.980206423917228
350,350.0,875,#750,#250,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,3,CU,75 C,1425,2.935188073888036
350,350.0,900,#500,#4/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020752
350,350.0,925,#500,#4/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.7479429527549106
350,350.0,950,#500,#4/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8222116812077465
350,350.0,975,#500,#4/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.896480409660582
350,350.0,1000,#500,#4/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9707491381134172
350,350.0,1025,#600,#300,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.8118951228839424
350,350.0,1050,#600,#300,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.88047793075916
350,350.0,1075,#600,#300,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.949060738634378
350,350.0,1100,#700,#300,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.8925532938020155
350,350.0,1125,#700,#300,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.958293141388425
350,350.0,1150,#750,#350,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.893256815689636
350,350.0,1175,#750,#350,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.956153702987236
350,350.0,1200,#500,#300,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
350,350.0,1225,#500,#300,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.911334155351149
350,350.0,1250,#500,#300,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9707491381134172
350,350.0,1275,#600,#350,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.7981785613088985
350,350.0,1300,#600,#350,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.853044807609073
350,350.0,1325,#600,#350,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9079110539092476
350,350.0,1350,#600,#350,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9627773002094218
350,350.0,1375,#700,#400,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.8925532938020155
350,350.0,1400,#700,#400,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.9451451718711428
350,350.0,1425,#700,#400,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.9977370499402705
350,350.0,1450,#750,#400,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.9184155706086754
350,350.0,1475,#750,#400,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.968733080446756
350,350.0,1500,#500,#350,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2280,2.9707491381134172
