Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,350.0,1525,#600,#400,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.789034186925536
350,350.0,1550,#600,#400,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.834756058842348
350,350.0,1575,#600,#400,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.88047793075916
350,350.0,1600,#600,#400,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9261998026759715
350,350.0,1625,#600,#400,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.971921674592785
350,350.0,1650,#700,#500,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.8925532938020146
350,350.0,1675,#700,#500,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.9363798588596213
350,350.0,1700,#700,#500,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.980206423917228
350,350.0,1725,#750,#500,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.8932568156896354
350,350.0,1750,#750,#500,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.935188073888036
350,350.0,1775,#750,#500,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.9771193320864358
350,350.0,1800,#1000,#700,1,277.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,277 V / 1 pole,1,1,6,CU,75 C,3270,2.7482658409603933
350,35.0,1,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.0015824952139565703
350,35.0,25,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.03956238034891426
350,35.0,50,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.07912476069782852
350,35.0,75,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.11868714104674277
350,35.0,100,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.15824952139565704
350,35.0,125,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.19781190174457128
350,35.0,150,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.23737428209348554
350,35.0,175,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.27693666244239984
350,35.0,200,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.3164990427913141
350,35.0,225,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.3560614231402283
350,35.0,250,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.39562380348914256
350,35.0,275,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.43518618383805685
350,35.0,300,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.4747485641869711
350,35.0,325,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.5143109445358853
350,35.0,350,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.5538733248847997
350,35.0,375,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.5934357052337139
350,35.0,400,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.6329980855826282
350,35.0,425,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.6725604659315424
350,35.0,450,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.7121228462804566
350,35.0,475,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.751685226629371
350,35.0,500,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.7912476069782851
350,35.0,525,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.8308099873271994
350,35.0,550,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.8703723676761137
350,35.0,575,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.9099347480250279
350,35.0,600,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.9494971283739422
350,35.0,625,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.9890595087228563
350,35.0,650,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.0286218890717707
350,35.0,675,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.0681842694206851
350,35.0,700,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.1077466497695994
350,35.0,725,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.1473090301185134
350,35.0,750,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.1868714104674278
350,35.0,775,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.226433790816342
350,35.0,800,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.2659961711652563
350,35.0,825,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.3055585515141706
350,35.0,850,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.3451209318630848
350,35.0,875,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.3846833122119993
350,35.0,900,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.4242456925609133
350,35.0,925,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.4638080729098277
350,35.0,950,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.503370453258742
350,35.0,975,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.542932833607656
350,35.0,1000,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.5824952139565702
350,35.0,1025,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.6220575943054847
350,35.0,1050,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.6616199746543987
350,35.0,1075,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.7011823550033132
350,35.0,1100,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.7407447353522274
350,35.0,1125,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.7803071157011419
350,35.0,1150,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.8198694960500559
350,35.0,1175,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.85943187639897
350,35.0,1200,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.8989942567478844
350,35.0,1225,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.9385566370967986
350,35.0,1250,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.9781190174457126
350,35.0,1275,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.017681397794627
350,35.0,1300,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.0572437781435413
350,35.0,1325,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.096806158492456
350,35.0,1350,#500,#3,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.1363685388413702
350,70.0,1,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.0031649904279131406
350,70.0,25,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.07912476069782852
350,70.0,50,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.15824952139565704
350,70.0,75,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.23737428209348554
350,70.0,100,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.3164990427913141
350,70.0,125,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.39562380348914256
350,70.0,150,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.4747485641869711
350,70.0,175,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.5538733248847997
350,70.0,200,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.6329980855826282
350,70.0,225,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.7121228462804566
350,70.0,250,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.7912476069782851
350,70.0,275,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.8703723676761137
350,70.0,300,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.9494971283739422
350,70.0,325,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.0286218890717707
350,70.0,350,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.1077466497695994
350,70.0,375,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.1868714104674278
350,70.0,400,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.2659961711652563
350,70.0,425,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.3451209318630848
350,70.0,450,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.4242456925609133
350,70.0,475,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.503370453258742
350,70.0,500,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.5824952139565702
350,70.0,525,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.6616199746543987
350,70.0,550,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.7407447353522274
350,70.0,575,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.8198694960500559
350,70.0,600,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.8989942567478844
350,70.0,625,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.9781190174457126
350,70.0,650,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.0572437781435413
350,70.0,675,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.1363685388413702
350,70.0,700,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.2154932995391987
350,70.0,725,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.2946180602370267
350,70.0,750,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.3737428209348557
350,70.0,775,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.452867581632684
350,70.0,800,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.5319923423305126
350,70.0,825,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.611117103028341
350,70.0,850,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.6902418637261696
350,70.0,875,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.7693666244239985
350,70.0,900,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.8484913851218265
350,70.0,925,#500,#3,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.9276161458196555
350,70.0,950,#600,#2,2,208.0,20,#500,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.776548598825176
350,70.0,975,#600,#2,2,208.0,20,#500,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.849615667215312
350,70.0,1000,#600,#2,2,208.0,20,#500,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.922682735605448
350,70.0,1025,#600,#2,2,208.0,20,#500,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.9957498039955848
350,70.0,1050,#4/0,#3,2,208.0,20,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.7891265716279907
350,70.0,1075,#4/0,#3,2,208.0,20,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.855534347142943
350,70.0,1100,#4/0,#3,2,208.0,20,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.9219421226578954
350,70.0,1125,#4/0,#3,2,208.0,20,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.988349898172847
350,70.0,1150,#250,#3,2,208.0,20,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.758141873926021
350,70.0,1175,#250,#3,2,208.0,20,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.8181014798809354
350,70.0,1200,#250,#3,2,208.0,20,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.8780610858358484
350,70.0,1225,#250,#3,2,208.0,20,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.938020691790762
350,70.0,1250,#250,#3,2,208.0,20,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.997980297745675
350,70.0,1275,#300,#2,2,208.0,20,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.6916763589548682
350,70.0,1300,#300,#2,2,208.0,20,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
350,70.0,1325,#300,#2,2,208.0,20,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.797232294600157
350,70.0,1350,#300,#2,2,208.0,20,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8500102624228023
350,105.0,1,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.004747485641869711
350,105.0,25,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.11868714104674277
350,105.0,50,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.23737428209348554
350,105.0,75,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.3560614231402283
350,105.0,100,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.4747485641869711
350,105.0,125,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.5934357052337139
350,105.0,150,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.7121228462804566
350,105.0,175,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.8308099873271994
350,105.0,200,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.9494971283739422
350,105.0,225,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.0681842694206851
350,105.0,250,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.1868714104674278
350,105.0,275,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.3055585515141706
350,105.0,300,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.4242456925609133
350,105.0,325,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.542932833607656
350,105.0,350,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.6616199746543987
350,105.0,375,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.7803071157011419
350,105.0,400,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.8989942567478844
350,105.0,425,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.017681397794627
350,105.0,450,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.1363685388413702
350,105.0,475,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.2550556798881125
350,105.0,500,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.3737428209348557
350,105.0,525,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.4924299619815984
350,105.0,550,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.611117103028341
350,105.0,575,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.729804244075084
350,105.0,600,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.8484913851218265
350,105.0,625,#500,#3,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.9671785261685697
350,105.0,650,#600,#2,2,208.0,30,#500,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.8496156672153115
350,105.0,675,#600,#2,2,208.0,30,#500,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.9592162698005153
350,105.0,700,#4/0,#3,2,208.0,30,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.7891265716279907
350,105.0,725,#4/0,#3,2,208.0,30,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.888738234900419
350,105.0,750,#4/0,#3,2,208.0,30,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.988349898172847
350,105.0,775,#250,#3,2,208.0,30,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7881216769034785
350,105.0,800,#250,#3,2,208.0,30,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.8780610858358484
350,105.0,825,#250,#3,2,208.0,30,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.9680004947682184
350,105.0,850,#300,#2,2,208.0,30,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.6916763589548682
350,105.0,875,#300,#2,2,208.0,30,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.770843310688835
350,105.0,900,#300,#2,2,208.0,30,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8500102624228014
350,105.0,925,#300,#2,2,208.0,30,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.929177214156768
350,105.0,950,#350,#1,2,208.0,30,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.7284739654283223
350,105.0,975,#350,#1,2,208.0,30,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.8002759118869625
350,105.0,1000,#350,#1,2,208.0,30,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.8720778583456026
350,105.0,1025,#350,#1,2,208.0,30,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.9438798048042427
350,105.0,1050,#400,#1/0,2,208.0,30,#500,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.801760183545318
350,105.0,1075,#400,#1/0,2,208.0,30,#500,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.8684687593440157
350,105.0,1100,#400,#1/0,2,208.0,30,#500,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.935177335142714
350,105.0,1125,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.670460673551713
350,105.0,1150,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.729804244075084
350,105.0,1175,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.789147814598455
350,105.0,1200,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
350,105.0,1225,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.907834955645198
350,105.0,1250,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9671785261685697
350,105.0,1275,#600,#2/0,2,208.0,30,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.7948153659227093
350,105.0,1300,#600,#2/0,2,208.0,30,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
350,105.0,1325,#600,#2/0,2,208.0,30,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.9044159685079136
350,105.0,1350,#600,#2/0,2,208.0,30,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.9592162698005153
350,140.0,1,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.006329980855826281
350,140.0,25,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.15824952139565704
350,140.0,50,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.3164990427913141
350,140.0,75,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.4747485641869711
350,140.0,100,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.6329980855826282
350,140.0,125,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.7912476069782851
350,140.0,150,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.9494971283739422
350,140.0,175,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.1077466497695994
350,140.0,200,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.2659961711652563
350,140.0,225,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.4242456925609133
350,140.0,250,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.5824952139565702
350,140.0,275,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.7407447353522274
350,140.0,300,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.8989942567478844
350,140.0,325,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.0572437781435413
350,140.0,350,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.2154932995391987
350,140.0,375,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.3737428209348557
350,140.0,400,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.5319923423305126
350,140.0,425,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.6902418637261696
350,140.0,450,#500,#3,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.8484913851218265
350,140.0,475,#600,#2,2,208.0,40,#500,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.776548598825176
350,140.0,500,#600,#2,2,208.0,40,#500,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.922682735605448
350,140.0,525,#4/0,#3,2,208.0,40,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.7891265716279907
350,140.0,550,#4/0,#3,2,208.0,40,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.9219421226578954
350,140.0,575,#250,#3,2,208.0,40,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.758141873926021
350,140.0,600,#250,#3,2,208.0,40,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.8780610858358484
350,140.0,625,#250,#3,2,208.0,40,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.997980297745675
350,140.0,650,#300,#2,2,208.0,40,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
350,140.0,675,#300,#2,2,208.0,40,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8500102624228023
350,140.0,700,#300,#2,2,208.0,40,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.9555661980680914
350,140.0,725,#350,#1,2,208.0,40,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.7763419297340826
350,140.0,750,#350,#1,2,208.0,40,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.872077858345603
350,140.0,775,#350,#1,2,208.0,40,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.9678137869571226
350,140.0,800,#400,#1/0,2,208.0,40,#500,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.846232567411117
350,140.0,825,#400,#1/0,2,208.0,40,#500,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.935177335142714
350,140.0,850,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.6902418637261696
350,140.0,875,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7693666244239985
350,140.0,900,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
350,140.0,925,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9276161458196555
350,140.0,950,#600,#2/0,2,208.0,40,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.776548598825176
350,140.0,975,#600,#2/0,2,208.0,40,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.849615667215312
350,140.0,1000,#600,#2/0,2,208.0,40,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.922682735605448
350,140.0,1025,#600,#2/0,2,208.0,40,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.9957498039955848
350,140.0,1050,#300,#1/0,2,208.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.9555661980680896
350,140.0,1075,#350,#2/0,2,208.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.744429953530242
350,140.0,1100,#350,#2/0,2,208.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.8082539059379226
350,140.0,1125,#350,#2/0,2,208.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.8720778583456026
350,140.0,1150,#350,#2/0,2,208.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.935901810753282
350,140.0,1175,#350,#2/0,2,208.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.999725763160962
350,140.0,1200,#400,#2/0,2,208.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.846232567411116
350,140.0,1225,#400,#2/0,2,208.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.905529079232181
350,140.0,1250,#400,#2/0,2,208.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.964825591053246
350,140.0,1275,#500,#3/0,2,208.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.6902418637261696
350,140.0,1300,#500,#3/0,2,208.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
350,140.0,1325,#500,#3/0,2,208.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.795741544656608
350,140.0,1350,#500,#3/0,2,208.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.8484913851218265
350,175.0,1,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.007912476069782851
350,175.0,25,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.19781190174457128
350,175.0,50,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.39562380348914256
350,175.0,75,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.5934357052337138
350,175.0,100,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.7912476069782851
350,175.0,125,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.9890595087228563
350,175.0,150,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.1868714104674276
350,175.0,175,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.3846833122119988
350,175.0,200,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.5824952139565702
350,175.0,225,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.7803071157011414
350,175.0,250,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.9781190174457126
350,175.0,275,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.175930919190284
350,175.0,300,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.3737428209348552
350,175.0,325,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.571554722679427
350,175.0,350,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.7693666244239976
350,175.0,375,#500,#3,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.9671785261685693
350,175.0,400,#600,#2,2,208.0,50,#500,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.922682735605448
350,175.0,425,#4/0,#3,2,208.0,50,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.822330459385467
350,175.0,450,#4/0,#3,2,208.0,50,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.988349898172847
350,175.0,475,#250,#3,2,208.0,50,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.8480812828583923
350,175.0,500,#250,#3,2,208.0,50,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.9979802977456758
350,175.0,525,#300,#2,2,208.0,50,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.770843310688835
350,175.0,550,#300,#2,2,208.0,50,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.902788230245446
350,175.0,575,#350,#1,2,208.0,50,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.7524079475812018
350,175.0,600,#350,#1,2,208.0,50,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.8720778583456026
350,175.0,625,#350,#1,2,208.0,50,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.991747769110002
350,175.0,650,#400,#1/0,2,208.0,50,#500,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.8907049512769145
350,175.0,675,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.6704606735517125
350,175.0,700,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7693666244239976
350,175.0,725,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8682725752962837
350,175.0,750,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9671785261685693
350,175.0,775,#600,#2/0,2,208.0,50,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.8313489001177783
350,175.0,800,#600,#2/0,2,208.0,50,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.922682735605448
350,175.0,825,#300,#1/0,2,208.0,50,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.902788230245446
350,175.0,850,#300,#1/0,2,208.0,50,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.9907515099498534
350,175.0,875,#350,#2/0,2,208.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.7922979178360023
350,175.0,900,#350,#2/0,2,208.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.8720778583456026
350,175.0,925,#350,#2/0,2,208.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.9518577988552024
350,175.0,950,#400,#2/0,2,208.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8165843115005837
350,175.0,975,#400,#2/0,2,208.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8907049512769145
350,175.0,1000,#400,#2/0,2,208.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.964825591053246
350,175.0,1025,#500,#3/0,2,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7034293238424745
350,175.0,1050,#500,#3/0,2,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7693666244239985
350,175.0,1075,#500,#3/0,2,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.835303925005522
350,175.0,1100,#500,#3/0,2,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.9012412255870457
350,175.0,1125,#500,#3/0,2,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.9671785261685697
350,175.0,1150,#600,#4/0,2,208.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8009042882885544
350,175.0,1175,#600,#4/0,2,208.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8617935119470013
350,175.0,1200,#600,#4/0,2,208.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
350,175.0,1225,#600,#4/0,2,208.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9835719592638945
350,175.0,1250,#700,#250,2,208.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1380,2.9182592598454185
350,175.0,1275,#700,#250,2,208.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1380,2.9766244450423267
350,175.0,1300,#750,#250,2,208.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1425,2.9037396302392358
350,175.0,1325,#750,#250,2,208.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1425,2.9595807769746054
350,175.0,1350,#500,#4/0,2,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.6704606735517125
350,210.0,1,#500,#3,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.009494971283739422
350,210.0,25,#500,#3,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.23737428209348554
350,210.0,50,#500,#3,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.4747485641869711
350,210.0,75,#500,#3,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.7121228462804566
350,210.0,100,#500,#3,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.9494971283739422
350,210.0,125,#500,#3,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.1868714104674278
350,210.0,150,#500,#3,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.4242456925609133
350,210.0,175,#500,#3,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.6616199746543987
350,210.0,200,#500,#3,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.8989942567478844
350,210.0,225,#500,#3,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.1363685388413702
350,210.0,250,#500,#3,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.3737428209348557
350,210.0,275,#500,#3,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.611117103028341
350,210.0,300,#500,#3,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.8484913851218265
350,210.0,325,#600,#2,2,208.0,60,#500,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.8496156672153115
350,210.0,350,#4/0,#3,2,208.0,60,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.7891265716279907
350,210.0,375,#4/0,#3,2,208.0,60,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.988349898172847
350,210.0,400,#250,#3,2,208.0,60,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.8780610858358484
350,210.0,425,#300,#2,2,208.0,60,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.6916763589548682
350,210.0,450,#300,#2,2,208.0,60,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8500102624228014
350,210.0,475,#350,#1,2,208.0,60,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.7284739654283223
350,210.0,500,#350,#1,2,208.0,60,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.8720778583456026
350,210.0,525,#400,#1/0,2,208.0,60,#500,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.801760183545318
350,210.0,550,#400,#1/0,2,208.0,60,#500,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.935177335142714
350,210.0,575,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.729804244075084
350,210.0,600,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
350,210.0,625,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9671785261685697
350,210.0,650,#600,#2/0,2,208.0,60,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
350,210.0,675,#600,#2/0,2,208.0,60,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.9592162698005153
350,210.0,700,#300,#1/0,2,208.0,60,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.95556619806809
350,210.0,725,#350,#2/0,2,208.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.776341929734082
350,210.0,750,#350,#2/0,2,208.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.872077858345602
350,210.0,775,#350,#2/0,2,208.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.967813786957122
350,210.0,800,#400,#2/0,2,208.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8462325674111164
350,210.0,825,#400,#2/0,2,208.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.9351773351427135
350,210.0,850,#500,#3/0,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.6902418637261696
350,210.0,875,#500,#3/0,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7693666244239985
350,210.0,900,#500,#3/0,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.8484913851218265
350,210.0,925,#500,#3/0,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.9276161458196555
350,210.0,950,#600,#4/0,2,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.7765485988251757
350,210.0,975,#600,#4/0,2,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8496156672153115
350,210.0,1000,#600,#4/0,2,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
350,210.0,1025,#600,#4/0,2,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9957498039955843
350,210.0,1050,#700,#250,2,208.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1380,2.941605333924182
350,210.0,1075,#750,#250,2,208.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1425,2.8814031715450876
350,210.0,1100,#750,#250,2,208.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1425,2.9484125476275316
350,210.0,1125,#500,#4/0,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.670460673551713
350,210.0,1150,#500,#4/0,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.729804244075084
350,210.0,1175,#500,#4/0,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.789147814598455
350,210.0,1200,#500,#4/0,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8484913851218265
350,210.0,1225,#500,#4/0,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.907834955645198
350,210.0,1250,#500,#4/0,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9671785261685697
350,210.0,1275,#600,#300,2,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.7948153659227093
350,210.0,1300,#600,#300,2,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.8496156672153115
350,210.0,1325,#600,#300,2,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.9044159685079136
350,210.0,1350,#600,#300,2,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.9592162698005153
350,245.0,1,#500,#3,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.011077466497695993
350,245.0,25,#500,#3,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.27693666244239984
350,245.0,50,#500,#3,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.5538733248847997
350,245.0,75,#500,#3,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.8308099873271996
350,245.0,100,#500,#3,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.1077466497695994
350,245.0,125,#500,#3,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.3846833122119993
350,245.0,150,#500,#3,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.6616199746543991
350,245.0,175,#500,#3,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.9385566370967993
350,245.0,200,#500,#3,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.2154932995391987
350,245.0,225,#500,#3,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.4924299619815984
350,245.0,250,#500,#3,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.7693666244239985
350,245.0,275,#600,#2,2,208.0,70,#500,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.8130821330202433
350,245.0,300,#4/0,#3,2,208.0,70,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.7891265716279907
350,245.0,325,#250,#3,2,208.0,70,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.728162070948565
350,245.0,350,#250,#3,2,208.0,70,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.9380206917907623
350,245.0,375,#300,#2,2,208.0,70,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.770843310688835
350,245.0,400,#300,#2,2,208.0,70,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.95556619806809
350,245.0,425,#350,#1,2,208.0,70,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.8481438761927227
350,245.0,450,#400,#1/0,2,208.0,70,#500,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.801760183545318
350,245.0,475,#400,#1/0,2,208.0,70,#500,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.9574135270756137
350,245.0,500,#500,#1/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7693666244239985
350,245.0,525,#500,#1/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9078349556451983
350,245.0,550,#600,#2/0,2,208.0,70,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.8130821330202433
350,245.0,575,#600,#2/0,2,208.0,70,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.940949502702982
350,245.0,600,#300,#1/0,2,208.0,70,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.95556619806809
350,245.0,625,#350,#2/0,2,208.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.7922979178360023
350,245.0,650,#350,#2/0,2,208.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.903989834549442
350,245.0,675,#400,#2/0,2,208.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8017601835453174
350,245.0,700,#400,#2/0,2,208.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.905529079232181
350,245.0,725,#500,#3/0,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.6770544036098647
