Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,245.0,750,#500,#3/0,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7693666244239985
350,245.0,775,#500,#3/0,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.861678845238132
350,245.0,800,#500,#3/0,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.953991066052265
350,245.0,825,#600,#4/0,2,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8130821330202433
350,245.0,850,#600,#4/0,2,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.898327046142069
350,245.0,875,#600,#4/0,2,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9835719592638945
350,245.0,900,#700,#250,2,208.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1380,2.941605333924182
350,245.0,925,#750,#250,2,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1425,2.8925714008921615
350,245.0,950,#750,#250,2,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1425,2.9707490063216793
350,245.0,975,#500,#4/0,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.700132458813399
350,245.0,1000,#500,#4/0,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7693666244239985
350,245.0,1025,#500,#4/0,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8386007900345978
350,245.0,1050,#500,#4/0,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9078349556451983
350,245.0,1075,#500,#4/0,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9770691212557985
350,245.0,1100,#600,#300,2,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.8130821330202433
350,245.0,1125,#600,#300,2,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.8770158178616128
350,245.0,1150,#600,#300,2,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.940949502702982
350,245.0,1175,#700,#300,2,208.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1840,2.880321889467428
350,245.0,1200,#700,#300,2,208.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1840,2.941605333924182
350,245.0,1225,#750,#350,2,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1900,2.873026999534782
350,245.0,1250,#750,#350,2,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1900,2.9316602036069206
350,245.0,1275,#750,#350,2,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1900,2.990293407679059
350,245.0,1300,#500,#300,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.880141289400958
350,245.0,1325,#500,#300,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9355286218894383
350,245.0,1350,#500,#300,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9909159543779182
350,280.0,1,#500,#3,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.012659961711652562
350,280.0,25,#500,#3,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.3164990427913141
350,280.0,50,#500,#3,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.6329980855826282
350,280.0,75,#500,#3,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,0.9494971283739422
350,280.0,100,#500,#3,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.2659961711652563
350,280.0,125,#500,#3,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.5824952139565702
350,280.0,150,#500,#3,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,1.8989942567478844
350,280.0,175,#500,#3,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.2154932995391987
350,280.0,200,#500,#3,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.5319923423305126
350,280.0,225,#500,#3,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,380,2.8484913851218265
350,280.0,250,#600,#2,2,208.0,80,#500,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,420,2.922682735605448
350,280.0,275,#4/0,#3,2,208.0,80,#500,-5,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.9219421226578954
350,280.0,300,#250,#3,2,208.0,80,#500,-4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.8780610858358484
350,280.0,325,#300,#2,2,208.0,80,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
350,280.0,350,#300,#2,2,208.0,80,#500,-3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.9555661980680914
350,280.0,375,#350,#1,2,208.0,80,#500,-2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.872077858345603
350,280.0,400,#400,#1/0,2,208.0,80,#500,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.846232567411117
350,280.0,425,#500,#1/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.6902418637261696
350,280.0,450,#500,#1/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
350,280.0,475,#600,#2/0,2,208.0,80,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.776548598825176
350,280.0,500,#600,#2/0,2,208.0,80,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.922682735605448
350,280.0,525,#300,#1/0,2,208.0,80,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.9555661980680896
350,280.0,550,#350,#2/0,2,208.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.8082539059379226
350,280.0,575,#350,#2/0,2,208.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.935901810753282
350,280.0,600,#400,#2/0,2,208.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.846232567411116
350,280.0,625,#400,#2/0,2,208.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.964825591053246
350,280.0,650,#500,#3/0,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
350,280.0,675,#500,#3/0,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.8484913851218265
350,280.0,700,#500,#3/0,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.953991066052265
350,280.0,725,#600,#4/0,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8252599777519323
350,280.0,750,#600,#4/0,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
350,280.0,775,#700,#250,2,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1380,2.8949131857666552
350,280.0,800,#700,#250,2,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1380,2.988297482081709
350,280.0,825,#750,#250,2,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1425,2.9484125476275316
350,280.0,850,#500,#4/0,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.6902418637261696
350,280.0,875,#500,#4/0,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7693666244239985
350,280.0,900,#500,#4/0,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8484913851218265
350,280.0,925,#500,#4/0,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9276161458196555
350,280.0,950,#600,#300,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.776548598825176
350,280.0,975,#600,#300,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
350,280.0,1000,#600,#300,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.922682735605448
350,280.0,1025,#600,#300,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.9957498039955848
350,280.0,1050,#700,#300,2,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1840,2.941605333924182
350,280.0,1075,#750,#350,2,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1900,2.8814031715450876
350,280.0,1100,#750,#350,2,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1900,2.9484125476275316
350,280.0,1125,#500,#300,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8484913851218265
350,280.0,1150,#500,#300,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9117911936800893
350,280.0,1175,#500,#300,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9750910022383525
350,280.0,1200,#600,#350,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8057754261812304
350,280.0,1225,#600,#350,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8642290808933395
350,280.0,1250,#600,#350,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.922682735605448
350,280.0,1275,#600,#350,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.981136390317557
350,280.0,1300,#700,#400,2,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.9135900450296663
350,280.0,1325,#700,#400,2,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.9696206228186988
350,280.0,1350,#750,#400,2,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.8948050467615767
350,315.0,1,#500,#3,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,0.014242456925609133
350,315.0,25,#500,#3,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,0.3560614231402283
350,315.0,50,#500,#3,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,0.7121228462804566
350,315.0,75,#500,#3,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,1.068184269420685
350,315.0,100,#500,#3,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,1.4242456925609133
350,315.0,125,#500,#3,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,1.7803071157011414
350,315.0,150,#500,#3,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,2.13636853884137
350,315.0,175,#500,#3,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,2.4924299619815984
350,315.0,200,#500,#3,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,2.8484913851218265
350,315.0,225,#600,#2,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,420,2.959216269800516
350,315.0,250,#4/0,#3,2,208.0,90,#500,-5,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,460,2.988349898172847
350,315.0,275,#250,#3,2,208.0,90,#500,-4,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,510,2.9680004947682184
350,315.0,300,#300,#2,2,208.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,570,2.8500102624228014
350,315.0,325,#350,#1,2,208.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,620,2.8002759118869625
350,315.0,350,#400,#1/0,2,208.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,670,2.801760183545318
350,315.0,375,#500,#1/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,760,2.6704606735517125
350,315.0,400,#500,#1/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
350,315.0,425,#600,#2/0,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,840,2.7948153659227097
350,315.0,450,#600,#2/0,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,840,2.959216269800516
350,315.0,475,#350,#2/0,2,208.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.728473965428322
350,315.0,500,#350,#2/0,2,208.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.872077858345602
350,315.0,525,#400,#2/0,2,208.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8017601835453174
350,315.0,550,#400,#2/0,2,208.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.9351773351427135
350,315.0,575,#500,#3/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.729804244075084
350,315.0,600,#500,#3/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.8484913851218265
350,315.0,625,#500,#3/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.9671785261685697
350,315.0,650,#600,#4/0,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8496156672153115
350,315.0,675,#600,#4/0,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9592162698005153
350,315.0,700,#700,#250,2,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1380,2.941605333924182
350,315.0,725,#750,#250,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1425,2.914907859586309
350,315.0,750,#500,#4/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.6704606735517125
350,315.0,775,#500,#4/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7594760293367693
350,315.0,800,#500,#4/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8484913851218265
350,315.0,825,#500,#4/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9375067409068834
350,315.0,850,#600,#300,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.7948153659227097
350,315.0,875,#600,#300,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.8770158178616128
350,315.0,900,#600,#300,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.959216269800516
350,315.0,925,#700,#300,2,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1840,2.9153410005855735
350,315.0,950,#700,#300,2,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1840,2.9941340006013997
350,315.0,975,#750,#350,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1900,2.940036375617226
350,315.0,1000,#500,#300,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8484913851218265
350,315.0,1025,#500,#300,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.919703669749872
350,315.0,1050,#500,#300,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9909159543779182
350,315.0,1075,#600,#350,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8276955466982714
350,315.0,1100,#600,#350,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8934559082493942
350,315.0,1125,#600,#350,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.959216269800516
350,315.0,1150,#700,#400,2,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.8995824005824082
350,315.0,1175,#700,#400,2,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.9626168005950695
350,315.0,1200,#750,#400,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.8948050467615762
350,315.0,1225,#750,#400,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.955113485235776
350,315.0,1250,#500,#350,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2280,2.9671785261685697
350,315.0,1275,#600,#400,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.7948153659227093
350,315.0,1300,#600,#400,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8496156672153115
350,315.0,1325,#600,#400,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9044159685079136
350,315.0,1350,#600,#400,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9592162698005153
350,350.0,1,#500,#3,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,0.015824952139565703
350,350.0,25,#500,#3,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,0.39562380348914256
350,350.0,50,#500,#3,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,0.7912476069782851
350,350.0,75,#500,#3,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,1.1868714104674276
350,350.0,100,#500,#3,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,1.5824952139565702
350,350.0,125,#500,#3,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,1.9781190174457126
350,350.0,150,#500,#3,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,2.3737428209348552
350,350.0,175,#500,#3,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,380,2.7693666244239976
350,350.0,200,#600,#2,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,1,CU,75 C,420,2.922682735605448
350,350.0,225,#4/0,#3,2,208.0,100,#500,-5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,460,2.988349898172847
350,350.0,250,#250,#3,2,208.0,100,#500,-4,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,510,2.9979802977456758
350,350.0,275,#300,#2,2,208.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,570,2.902788230245446
350,350.0,300,#350,#1,2,208.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,620,2.8720778583456026
350,350.0,325,#400,#1/0,2,208.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,670,2.8907049512769145
350,350.0,350,#500,#1/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,760,2.7693666244239976
350,350.0,375,#500,#1/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,760,2.9671785261685693
350,350.0,400,#600,#2/0,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 2 pole,2,1,2,CU,75 C,840,2.922682735605448
350,350.0,425,#300,#1/0,2,208.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,855,2.9907515099498534
350,350.0,450,#350,#2/0,2,208.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,930,2.8720778583456026
350,350.0,475,#400,#2/0,2,208.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8165843115005837
350,350.0,500,#400,#2/0,2,208.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1005,2.964825591053246
350,350.0,525,#500,#3/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7693666244239985
350,350.0,550,#500,#3/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1140,2.9012412255870457
350,350.0,575,#600,#4/0,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8009042882885544
350,350.0,600,#600,#4/0,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
350,350.0,625,#700,#250,2,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1380,2.9182592598454185
350,350.0,650,#750,#250,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,3,CU,75 C,1425,2.9037396302392358
350,350.0,675,#500,#4/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.6704606735517125
350,350.0,700,#500,#4/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7693666244239976
350,350.0,725,#500,#4/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8682725752962837
350,350.0,750,#500,#4/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9671785261685693
350,350.0,775,#600,#300,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.8313489001177783
350,350.0,800,#600,#300,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.922682735605448
350,350.0,825,#700,#300,2,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1840,2.889076667246965
350,350.0,850,#700,#300,2,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1840,2.976624445042327
350,350.0,875,#750,#350,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,4,CU,75 C,1900,2.9316602036069206
350,350.0,900,#500,#300,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8484913851218265
350,350.0,925,#500,#300,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9276161458196555
350,350.0,950,#600,#350,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.776548598825176
350,350.0,975,#600,#350,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.849615667215312
350,350.0,1000,#600,#350,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.922682735605448
350,350.0,1025,#600,#350,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.9957498039955848
350,350.0,1050,#700,#400,2,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.941605333924182
350,350.0,1075,#750,#400,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.8814031715450876
350,350.0,1100,#750,#400,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.9484125476275316
350,350.0,1125,#500,#350,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2280,2.9671785261685697
350,350.0,1150,#600,#400,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8009042882885544
350,350.0,1175,#600,#400,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8617935119470013
350,350.0,1200,#600,#400,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9226827356054477
350,350.0,1225,#600,#400,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9835719592638945
350,350.0,1250,#700,#500,2,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.9182592598454185
350,350.0,1275,#700,#500,2,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.9766244450423267
350,350.0,1300,#750,#500,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.9037396302392358
350,350.0,1325,#750,#500,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.9595807769746054
350,350.0,1350,#1000,#700,2,208.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 2 pole,2,1,6,CU,75 C,3270,2.7449626368246234
350,35.0,1,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.00137044085528639
350,35.0,25,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.034261021382159744
350,35.0,50,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.06852204276431949
350,35.0,75,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.10278306414647925
350,35.0,100,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.13704408552863898
350,35.0,125,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.17130510691079873
350,35.0,150,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.2055661282929585
350,35.0,175,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.23982714967511823
350,35.0,200,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.27408817105727795
350,35.0,225,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.3083491924394377
350,35.0,250,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.34261021382159745
350,35.0,275,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.3768712352037572
350,35.0,300,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.411132256585917
350,35.0,325,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.4453932779680767
350,35.0,350,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.47965429935023646
350,35.0,375,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.5139153207323961
350,35.0,400,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.5481763421145559
350,35.0,425,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.5824373634967157
350,35.0,450,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.6166983848788754
350,35.0,475,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.6509594062610353
350,35.0,500,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.6852204276431949
350,35.0,525,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.7194814490253546
350,35.0,550,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.7537424704075144
