Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,35.0,575,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.7880034917896742
350,35.0,600,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.822264513171834
350,35.0,625,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.8565255345539937
350,35.0,650,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.8907865559361534
350,35.0,675,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.9250475773183131
350,35.0,700,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.9593085987004729
350,35.0,725,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.9935696200826325
350,35.0,750,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.0278306414647922
350,35.0,775,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.0620916628469523
350,35.0,800,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.0963526842291118
350,35.0,825,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.1306137056112717
350,35.0,850,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.1648747269934314
350,35.0,875,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.1991357483755911
350,35.0,900,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.2333967697577508
350,35.0,925,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.2676577911399107
350,35.0,950,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.3019188125220706
350,35.0,975,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.3361798339042301
350,35.0,1000,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.3704408552863898
350,35.0,1025,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.4047018766685495
350,35.0,1050,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.4389628980507092
350,35.0,1075,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.4732239194328691
350,35.0,1100,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.5074849408150288
350,35.0,1125,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.5417459621971887
350,35.0,1150,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.5760069835793484
350,35.0,1175,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.6102680049615081
350,35.0,1200,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.644529026343668
350,35.0,1225,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.6787900477258275
350,35.0,1250,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.7130510691079874
350,35.0,1275,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.7473120904901471
350,35.0,1300,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.7815731118723068
350,35.0,1325,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.8158341332544667
350,35.0,1350,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.8500951546366262
350,35.0,1375,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.8843561760187861
350,35.0,1400,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.9186171974009458
350,35.0,1425,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.9528782187831055
350,35.0,1450,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.987139240165265
350,35.0,1475,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.021400261547425
350,35.0,1500,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.0556612829295844
350,35.0,1525,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.0899223043117443
350,35.0,1550,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.1241833256939047
350,35.0,1575,#500,#3,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.158444347076064
350,70.0,1,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.00274088171057278
350,70.0,25,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.06852204276431949
350,70.0,50,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.13704408552863898
350,70.0,75,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.2055661282929585
350,70.0,100,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.27408817105727795
350,70.0,125,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.34261021382159745
350,70.0,150,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.411132256585917
350,70.0,175,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.47965429935023646
350,70.0,200,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.5481763421145559
350,70.0,225,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.6166983848788754
350,70.0,250,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.6852204276431949
350,70.0,275,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.7537424704075144
350,70.0,300,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.822264513171834
350,70.0,325,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.8907865559361534
350,70.0,350,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.9593085987004729
350,70.0,375,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.0278306414647922
350,70.0,400,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.0963526842291118
350,70.0,425,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.1648747269934314
350,70.0,450,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.2333967697577508
350,70.0,475,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.3019188125220706
350,70.0,500,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.3704408552863898
350,70.0,525,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.4389628980507092
350,70.0,550,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.5074849408150288
350,70.0,575,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.5760069835793484
350,70.0,600,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.644529026343668
350,70.0,625,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.7130510691079874
350,70.0,650,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.7815731118723068
350,70.0,675,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.8500951546366262
350,70.0,700,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.9186171974009458
350,70.0,725,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.987139240165265
350,70.0,750,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.0556612829295844
350,70.0,775,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.1241833256939047
350,70.0,800,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.1927053684582236
350,70.0,825,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.2612274112225434
350,70.0,850,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.329749453986863
350,70.0,875,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.3982714967511822
350,70.0,900,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.4667935395155016
350,70.0,925,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.5353155822798215
350,70.0,950,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.6038376250441413
350,70.0,975,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084602
350,70.0,1000,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.7408817105727796
350,70.0,1025,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.809403753337099
350,70.0,1050,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.8779257961014184
350,70.0,1075,#500,#3,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.9464478388657382
350,70.0,1100,#600,#2,3,208.0,20,#500,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.78414757393775
350,70.0,1125,#600,#2,3,208.0,20,#500,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.847423655163608
350,70.0,1150,#600,#2,3,208.0,20,#500,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.9106997363894656
350,70.0,1175,#600,#2,3,208.0,20,#500,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.9739758176153233
350,70.0,1200,#4/0,#3,3,208.0,20,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7604384126055317
350,70.0,1225,#4/0,#3,3,208.0,20,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8179475462014802
350,70.0,1250,#4/0,#3,3,208.0,20,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8754566797974284
350,70.0,1275,#4/0,#3,3,208.0,20,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.932965813393377
350,70.0,1300,#4/0,#3,3,208.0,20,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
350,70.0,1325,#250,#3,3,208.0,20,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.75202599411862
350,70.0,1350,#250,#3,3,208.0,20,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8039510128755754
350,70.0,1375,#250,#3,3,208.0,20,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8558760316325302
350,70.0,1400,#250,#3,3,208.0,20,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9078010503894856
350,70.0,1425,#250,#3,3,208.0,20,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.959726069146441
350,70.0,1450,#300,#2,3,208.0,20,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.650931767795787
350,70.0,1475,#300,#2,3,208.0,20,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.6966374879301966
350,70.0,1500,#300,#2,3,208.0,20,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.742343208064607
350,70.0,1525,#300,#2,3,208.0,20,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.788048928199017
350,70.0,1550,#300,#2,3,208.0,20,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.833754648333427
350,70.0,1575,#300,#2,3,208.0,20,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.8794603684678375
350,105.0,1,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.00411132256585917
350,105.0,25,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.10278306414647925
350,105.0,50,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.2055661282929585
350,105.0,75,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.3083491924394377
350,105.0,100,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.411132256585917
350,105.0,125,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.5139153207323962
350,105.0,150,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.6166983848788754
350,105.0,175,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.7194814490253548
350,105.0,200,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.822264513171834
350,105.0,225,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.9250475773183133
350,105.0,250,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.0278306414647924
350,105.0,275,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.1306137056112717
350,105.0,300,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.2333967697577508
350,105.0,325,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.3361798339042301
350,105.0,350,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.4389628980507096
350,105.0,375,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.5417459621971887
350,105.0,400,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.644529026343668
350,105.0,425,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.7473120904901471
350,105.0,450,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.8500951546366267
350,105.0,475,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.9528782187831055
350,105.0,500,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.055661282929585
350,105.0,525,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.158444347076064
350,105.0,550,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.2612274112225434
350,105.0,575,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.3640104753690223
350,105.0,600,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.4667935395155016
350,105.0,625,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.5695766036619814
350,105.0,650,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084602
350,105.0,675,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.77514273195494
350,105.0,700,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.8779257961014193
350,105.0,725,#500,#3,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.9807088602478977
350,105.0,750,#600,#2,3,208.0,30,#500,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.847423655163608
350,105.0,775,#600,#2,3,208.0,30,#500,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.942337777002394
350,105.0,800,#4/0,#3,3,208.0,30,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7604384126055317
350,105.0,825,#4/0,#3,3,208.0,30,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8467021129994543
350,105.0,850,#4/0,#3,3,208.0,30,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.932965813393377
350,105.0,875,#250,#3,3,208.0,30,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.7260634847401426
350,105.0,900,#250,#3,3,208.0,30,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8039510128755754
350,105.0,925,#250,#3,3,208.0,30,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8818385410110077
350,105.0,950,#250,#3,3,208.0,30,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9597260691464404
350,105.0,975,#300,#2,3,208.0,30,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629913
350,105.0,1000,#300,#2,3,208.0,30,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.742343208064607
350,105.0,1025,#300,#2,3,208.0,30,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.810901788266222
350,105.0,1050,#300,#2,3,208.0,30,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.8794603684678375
350,105.0,1075,#300,#2,3,208.0,30,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.948018948669452
350,105.0,1100,#350,#1,3,208.0,30,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7359413678600206
350,105.0,1125,#350,#1,3,208.0,30,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7981218534932033
350,105.0,1150,#350,#1,3,208.0,30,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.8603023391263855
350,105.0,1175,#350,#1,3,208.0,30,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9224828247595678
350,105.0,1200,#350,#1,3,208.0,30,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927505
350,105.0,1225,#400,#1/0,3,208.0,30,#500,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.8307117054419524
350,105.0,1250,#400,#1/0,3,208.0,30,#500,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.888481332083625
350,105.0,1275,#400,#1/0,3,208.0,30,#500,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.9462509587252974
350,105.0,1300,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
350,105.0,1325,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7237511998817
350,105.0,1350,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.77514273195494
350,105.0,1375,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8265342640281794
350,105.0,1400,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8779257961014193
350,105.0,1425,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9293173281746583
350,105.0,1450,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9807088602478977
350,105.0,1475,#600,#2/0,3,208.0,30,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.799966594244214
350,105.0,1500,#600,#2/0,3,208.0,30,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
350,105.0,1525,#600,#2/0,3,208.0,30,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.8948807160830006
350,105.0,1550,#600,#2/0,3,208.0,30,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.942337777002394
350,105.0,1575,#600,#2/0,3,208.0,30,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.989794837921788
350,140.0,1,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.00548176342114556
350,140.0,25,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.13704408552863898
350,140.0,50,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.27408817105727795
350,140.0,75,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.411132256585917
350,140.0,100,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.5481763421145559
350,140.0,125,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.6852204276431949
350,140.0,150,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.822264513171834
350,140.0,175,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.9593085987004729
350,140.0,200,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.0963526842291118
350,140.0,225,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.2333967697577508
350,140.0,250,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.3704408552863898
350,140.0,275,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.5074849408150288
350,140.0,300,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.644529026343668
350,140.0,325,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.7815731118723068
350,140.0,350,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.9186171974009458
350,140.0,375,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.0556612829295844
350,140.0,400,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.1927053684582236
350,140.0,425,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.329749453986863
350,140.0,450,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.4667935395155016
350,140.0,475,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.6038376250441413
350,140.0,500,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.7408817105727796
350,140.0,525,#500,#3,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.8779257961014184
350,140.0,550,#600,#2,3,208.0,40,#500,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.78414757393775
350,140.0,575,#600,#2,3,208.0,40,#500,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.9106997363894656
350,140.0,600,#4/0,#3,3,208.0,40,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7604384126055317
350,140.0,625,#4/0,#3,3,208.0,40,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8754566797974284
350,140.0,650,#4/0,#3,3,208.0,40,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
350,140.0,675,#250,#3,3,208.0,40,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8039510128755754
350,140.0,700,#250,#3,3,208.0,40,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9078010503894856
350,140.0,725,#300,#2,3,208.0,40,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.650931767795787
350,140.0,750,#300,#2,3,208.0,40,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.742343208064607
350,140.0,775,#300,#2,3,208.0,40,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.833754648333427
350,140.0,800,#300,#2,3,208.0,40,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.9251660886022472
350,140.0,825,#350,#1,3,208.0,40,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.735941367860021
350,140.0,850,#350,#1,3,208.0,40,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.818848682037597
350,140.0,875,#350,#1,3,208.0,40,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.901755996215174
350,140.0,900,#350,#1,3,208.0,40,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927505
350,140.0,925,#400,#1/0,3,208.0,40,#500,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.8499682476558434
350,140.0,950,#400,#1/0,3,208.0,40,#500,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.9269944165114072
350,140.0,975,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
350,140.0,1000,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7408817105727796
350,140.0,1025,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.809403753337099
350,140.0,1050,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8779257961014184
350,140.0,1075,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9464478388657382
350,140.0,1100,#600,#2/0,3,208.0,40,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.78414757393775
350,140.0,1125,#600,#2/0,3,208.0,40,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
350,140.0,1150,#600,#2/0,3,208.0,40,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.9106997363894656
350,140.0,1175,#600,#2/0,3,208.0,40,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.9739758176153233
350,140.0,1200,#300,#1/0,3,208.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.925166088602247
350,140.0,1225,#300,#1/0,3,208.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.9861070487814603
350,140.0,1250,#350,#2/0,3,208.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7635771392525457
350,140.0,1275,#350,#2/0,3,208.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.8188486820375966
350,140.0,1300,#350,#2/0,3,208.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
350,140.0,1325,#350,#2/0,3,208.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.929391767607699
350,140.0,1350,#350,#2/0,3,208.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.9846633103927496
350,140.0,1375,#400,#2/0,3,208.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.824292858037322
350,140.0,1400,#400,#2/0,3,208.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8756436372743646
350,140.0,1425,#400,#2/0,3,208.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9269944165114063
350,140.0,1450,#400,#2/0,3,208.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.978345195748449
350,140.0,1475,#500,#3/0,3,208.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.6952003487299003
350,140.0,1500,#500,#3/0,3,208.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727796
350,140.0,1525,#500,#3/0,3,208.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.786563072415659
350,140.0,1550,#500,#3/0,3,208.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.832244434258539
350,140.0,1575,#500,#3/0,3,208.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8779257961014184
350,175.0,1,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.00685220427643195
350,175.0,25,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.17130510691079878
350,175.0,50,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.34261021382159756
350,175.0,75,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.5139153207323962
350,175.0,100,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.6852204276431951
350,175.0,125,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.8565255345539937
350,175.0,150,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.0278306414647924
350,175.0,175,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.1991357483755911
350,175.0,200,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.3704408552863903
350,175.0,225,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.541745962197189
350,175.0,250,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.7130510691079874
350,175.0,275,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.8843561760187861
350,175.0,300,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.055661282929585
350,175.0,325,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.226966389840384
350,175.0,350,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.3982714967511822
350,175.0,375,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.5695766036619814
350,175.0,400,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.7408817105727805
350,175.0,425,#500,#3,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.912186817483579
350,175.0,450,#600,#2,3,208.0,50,#500,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.847423655163608
350,175.0,475,#4/0,#3,3,208.0,50,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.731683845807557
350,175.0,500,#4/0,#3,3,208.0,50,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.875456679797429
350,175.0,525,#250,#3,3,208.0,50,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.726063484740143
350,175.0,550,#250,#3,3,208.0,50,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8558760316325307
350,175.0,575,#250,#3,3,208.0,50,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9856885785249183
350,175.0,600,#300,#2,3,208.0,50,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.7423432080646073
350,175.0,625,#300,#2,3,208.0,50,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.856607508400632
350,175.0,650,#300,#2,3,208.0,50,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.970871808736658
350,175.0,675,#350,#1,3,208.0,50,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7981218534932033
350,175.0,700,#350,#1,3,208.0,50,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.901755996215174
350,175.0,725,#400,#1/0,3,208.0,50,#500,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.792198621014171
350,175.0,750,#400,#1/0,3,208.0,50,#500,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.8884813320836256
350,175.0,775,#400,#1/0,3,208.0,50,#500,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.98476404315308
350,175.0,800,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7408817105727805
350,175.0,825,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8265342640281794
350,175.0,850,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.912186817483579
350,175.0,875,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.997839370938978
350,175.0,900,#600,#2/0,3,208.0,50,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
350,175.0,925,#600,#2/0,3,208.0,50,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.9265187566959305
350,175.0,950,#300,#1/0,3,208.0,50,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.8946956085126407
350,175.0,975,#300,#1/0,3,208.0,50,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.970871808736658
350,175.0,1000,#350,#2/0,3,208.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7635771392525466
350,175.0,1025,#350,#2/0,3,208.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.83266656773386
350,175.0,1050,#350,#2/0,3,208.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.9017559962151735
350,175.0,1075,#350,#2/0,3,208.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.9708454246964875
350,175.0,1100,#400,#2/0,3,208.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8242928580373228
350,175.0,1125,#400,#2/0,3,208.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.888481332083625
350,175.0,1150,#400,#2/0,3,208.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.952669806129928
350,175.0,1175,#500,#3/0,3,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.6837800082691805
350,175.0,1200,#500,#3/0,3,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727805
350,175.0,1225,#500,#3/0,3,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7979834128763796
350,175.0,1250,#500,#3/0,3,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8550851151799796
350,175.0,1275,#500,#3/0,3,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.912186817483579
350,175.0,1300,#500,#3/0,3,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
350,175.0,1325,#600,#4/0,3,208.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.794693587475393
350,175.0,1350,#600,#4/0,3,208.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.847423655163608
350,175.0,1375,#600,#4/0,3,208.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.900153722851823
350,175.0,1400,#600,#4/0,3,208.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9528837905400374
350,175.0,1425,#700,#250,3,208.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1380,2.8810222716897913
350,175.0,1450,#700,#250,3,208.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1380,2.9315665220703147
350,175.0,1475,#700,#250,3,208.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1380,2.982110772450837
350,175.0,1500,#750,#250,3,208.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1425,2.901505984369821
350,175.0,1525,#750,#250,3,208.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1425,2.949864417442651
350,175.0,1550,#750,#250,3,208.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1425,2.998222850515481
350,175.0,1575,#500,#4/0,3,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.6980554338450804
350,210.0,1,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.00822264513171834
350,210.0,25,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.2055661282929585
350,210.0,50,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.411132256585917
350,210.0,75,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.6166983848788754
350,210.0,100,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.822264513171834
350,210.0,125,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.0278306414647924
350,210.0,150,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.2333967697577508
350,210.0,175,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.4389628980507096
350,210.0,200,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.644529026343668
350,210.0,225,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.8500951546366267
350,210.0,250,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.055661282929585
350,210.0,275,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.2612274112225434
350,210.0,300,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.4667935395155016
350,210.0,325,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084602
350,210.0,350,#500,#3,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.8779257961014193
350,210.0,375,#600,#2,3,208.0,60,#500,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.847423655163608
350,210.0,400,#4/0,#3,3,208.0,60,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7604384126055317
350,210.0,425,#4/0,#3,3,208.0,60,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.932965813393377
350,210.0,450,#250,#3,3,208.0,60,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8039510128755754
350,210.0,475,#250,#3,3,208.0,60,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9597260691464404
350,210.0,500,#300,#2,3,208.0,60,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.742343208064607
350,210.0,525,#300,#2,3,208.0,60,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.8794603684678375
350,210.0,550,#350,#1,3,208.0,60,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7359413678600206
350,210.0,575,#350,#1,3,208.0,60,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.8603023391263855
350,210.0,600,#350,#1,3,208.0,60,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927505
350,210.0,625,#400,#1/0,3,208.0,60,#500,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.888481332083625
350,210.0,650,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
350,210.0,675,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.77514273195494
350,210.0,700,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8779257961014193
350,210.0,725,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9807088602478977
350,210.0,750,#600,#2/0,3,208.0,60,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
350,210.0,775,#600,#2/0,3,208.0,60,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.942337777002394
350,210.0,800,#300,#1/0,3,208.0,60,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.925166088602247
350,210.0,825,#350,#2/0,3,208.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7359413678600206
350,210.0,850,#350,#2/0,3,208.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.8188486820375966
350,210.0,875,#350,#2/0,3,208.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.9017559962151735
350,210.0,900,#350,#2/0,3,208.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.9846633103927496
350,210.0,925,#400,#2/0,3,208.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.849968247655843
350,210.0,950,#400,#2/0,3,208.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.926994416511407
350,210.0,975,#500,#3/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
350,210.0,1000,#500,#3/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727796
350,210.0,1025,#500,#3/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.809403753337099
350,210.0,1050,#500,#3/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8779257961014184
350,210.0,1075,#500,#3/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.9464478388657382
350,210.0,1100,#600,#4/0,3,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.78414757393775
350,210.0,1125,#600,#4/0,3,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.847423655163608
350,210.0,1150,#600,#4/0,3,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9106997363894656
350,210.0,1175,#600,#4/0,3,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9739758176153233
350,210.0,1200,#700,#250,3,208.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1380,2.9113488219181045
350,210.0,1225,#700,#250,3,208.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1380,2.972001922374732
350,210.0,1250,#750,#250,3,208.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1425,2.90150598436982
350,210.0,1275,#750,#250,3,208.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1425,2.9595361040572166
350,210.0,1300,#500,#4/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
350,210.0,1325,#500,#4/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7237511998817
350,210.0,1350,#500,#4/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.77514273195494
350,210.0,1375,#500,#4/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8265342640281794
350,210.0,1400,#500,#4/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8779257961014193
350,210.0,1425,#500,#4/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.9293173281746583
350,210.0,1450,#500,#4/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.9807088602478977
350,210.0,1475,#600,#300,3,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.799966594244214
350,210.0,1500,#600,#300,3,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
350,210.0,1525,#600,#300,3,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.8948807160830006
350,210.0,1550,#600,#300,3,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.942337777002394
350,210.0,1575,#600,#300,3,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.989794837921788
350,245.0,1,#500,#3,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.00959308598700473
350,245.0,25,#500,#3,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.23982714967511817
350,245.0,50,#500,#3,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.47965429935023635
350,245.0,75,#500,#3,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.7194814490253546
350,245.0,100,#500,#3,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.9593085987004727
350,245.0,125,#500,#3,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.1991357483755911
350,245.0,150,#500,#3,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.4389628980507092
350,245.0,175,#500,#3,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.6787900477258275
350,245.0,200,#500,#3,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.9186171974009454
350,245.0,225,#500,#3,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.158444347076064
350,245.0,250,#500,#3,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.3982714967511822
350,245.0,275,#500,#3,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.6380986464263003
350,245.0,300,#500,#3,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.8779257961014184
350,245.0,325,#600,#2,3,208.0,70,#500,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.879061695776536
350,245.0,350,#4/0,#3,3,208.0,70,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8179475462014802
350,245.0,375,#250,#3,3,208.0,70,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.7260634847401426
350,245.0,400,#250,#3,3,208.0,70,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9078010503894856
350,245.0,425,#300,#2,3,208.0,70,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.7194903479974015
350,245.0,450,#300,#2,3,208.0,70,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.8794603684678375
350,245.0,475,#350,#1,3,208.0,70,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7566681964044144
350,245.0,500,#350,#1,3,208.0,70,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9017559962151735
350,245.0,525,#400,#1/0,3,208.0,70,#500,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.8307117054419533
350,245.0,550,#400,#1/0,3,208.0,70,#500,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.9655075009391885
350,245.0,575,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7580122212638596
350,245.0,600,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8779257961014184
350,245.0,625,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9978393709389777
350,245.0,650,#600,#2/0,3,208.0,70,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.879061695776536
350,245.0,675,#600,#2/0,3,208.0,70,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.989794837921788
350,245.0,700,#300,#1/0,3,208.0,70,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.9861070487814603
350,245.0,725,#350,#2/0,3,208.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.805030796341334
