Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,245.0,750,#350,#2/0,3,208.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.901755996215173
350,245.0,775,#350,#2/0,3,208.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.998481196089012
350,245.0,800,#400,#2/0,3,208.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8756436372743646
350,245.0,825,#400,#2/0,3,208.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9655075009391885
350,245.0,850,#500,#3/0,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.71804102965134
350,245.0,875,#500,#3/0,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.797983412876379
350,245.0,900,#500,#3/0,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8779257961014184
350,245.0,925,#500,#3/0,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.957868179326458
350,245.0,950,#600,#4/0,3,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8052396010130356
350,245.0,975,#600,#4/0,3,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.879061695776536
350,245.0,1000,#600,#4/0,3,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9528837905400374
350,245.0,1025,#700,#250,3,208.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1380,2.9012399718419997
350,245.0,1050,#700,#250,3,208.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1380,2.972001922374732
350,245.0,1075,#750,#250,3,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1425,2.911177670984386
350,245.0,1100,#750,#250,3,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1425,2.9788794772863487
350,245.0,1125,#500,#4/0,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.69805543384508
350,245.0,1150,#500,#4/0,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7580122212638596
350,245.0,1175,#500,#4/0,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.817969008682639
350,245.0,1200,#500,#4/0,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8779257961014184
350,245.0,1225,#500,#4/0,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.937882583520198
350,245.0,1250,#500,#4/0,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.9978393709389777
350,245.0,1275,#600,#300,3,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.8236951247039106
350,245.0,1300,#600,#300,3,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.879061695776536
350,245.0,1325,#600,#300,3,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.934428266849162
350,245.0,1350,#600,#300,3,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.989794837921788
350,245.0,1375,#700,#300,3,208.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1840,2.918930459475183
350,245.0,1400,#700,#300,3,208.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1840,2.972001922374732
350,245.0,1425,#750,#350,3,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.8942522194088953
350,245.0,1450,#750,#350,3,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.9450285741353674
350,245.0,1475,#750,#350,3,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.9958049288618396
350,245.0,1500,#500,#300,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8779257961014184
350,245.0,1525,#500,#300,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.925891226036442
350,245.0,1550,#500,#300,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.9738566559714665
350,245.0,1575,#600,#350,3,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.790475182060336
350,280.0,1,#500,#3,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.01096352684229112
350,280.0,25,#500,#3,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.27408817105727795
350,280.0,50,#500,#3,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.5481763421145559
350,280.0,75,#500,#3,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,0.822264513171834
350,280.0,100,#500,#3,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.0963526842291118
350,280.0,125,#500,#3,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.3704408552863898
350,280.0,150,#500,#3,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.644529026343668
350,280.0,175,#500,#3,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,1.9186171974009458
350,280.0,200,#500,#3,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.1927053684582236
350,280.0,225,#500,#3,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.4667935395155016
350,280.0,250,#500,#3,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,380,2.7408817105727796
350,280.0,275,#600,#2,3,208.0,80,#500,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,420,2.78414757393775
350,280.0,300,#4/0,#3,3,208.0,80,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7604384126055317
350,280.0,325,#4/0,#3,3,208.0,80,#500,-5,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
350,280.0,350,#250,#3,3,208.0,80,#500,-4,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9078010503894856
350,280.0,375,#300,#2,3,208.0,80,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.742343208064607
350,280.0,400,#300,#2,3,208.0,80,#500,-3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.9251660886022472
350,280.0,425,#350,#1,3,208.0,80,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.818848682037597
350,280.0,450,#350,#1,3,208.0,80,#500,-2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927505
350,280.0,475,#400,#1/0,3,208.0,80,#500,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.9269944165114072
350,280.0,500,#500,#1/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7408817105727796
350,280.0,525,#500,#1/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8779257961014184
350,280.0,550,#600,#2/0,3,208.0,80,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.78414757393775
350,280.0,575,#600,#2/0,3,208.0,80,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.9106997363894656
350,280.0,600,#300,#1/0,3,208.0,80,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.925166088602247
350,280.0,625,#350,#2/0,3,208.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7635771392525457
350,280.0,650,#350,#2/0,3,208.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
350,280.0,675,#350,#2/0,3,208.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.9846633103927496
350,280.0,700,#400,#2/0,3,208.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8756436372743646
350,280.0,725,#400,#2/0,3,208.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.978345195748449
350,280.0,750,#500,#3/0,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727796
350,280.0,775,#500,#3/0,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.832244434258539
350,280.0,800,#500,#3/0,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.923607157944298
350,280.0,825,#600,#4/0,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.7841475739377493
350,280.0,850,#600,#4/0,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8685156822388933
350,280.0,875,#600,#4/0,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9528837905400374
350,280.0,900,#700,#250,3,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1380,2.9113488219181045
350,280.0,925,#700,#250,3,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1380,2.992219622526941
350,280.0,950,#750,#250,3,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1425,2.9401927308280844
350,280.0,975,#500,#4/0,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
350,280.0,1000,#500,#4/0,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7408817105727796
350,280.0,1025,#500,#4/0,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.809403753337099
350,280.0,1050,#500,#4/0,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8779257961014184
350,280.0,1075,#500,#4/0,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.9464478388657382
350,280.0,1100,#600,#300,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.78414757393775
350,280.0,1125,#600,#300,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
350,280.0,1150,#600,#300,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9106997363894656
350,280.0,1175,#600,#300,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9739758176153233
350,280.0,1200,#700,#300,3,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1840,2.911348821918105
350,280.0,1225,#700,#300,3,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1840,2.972001922374732
350,280.0,1250,#750,#350,3,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.90150598436982
350,280.0,1275,#750,#350,3,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.9595361040572166
350,280.0,1300,#500,#300,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
350,280.0,1325,#500,#300,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.9053346132071463
350,280.0,1350,#500,#300,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.960152247418602
350,280.0,1375,#600,#350,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.78414757393775
350,280.0,1400,#600,#350,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8347684389184367
350,280.0,1425,#600,#350,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8853893038991227
350,280.0,1450,#600,#350,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.936010168879809
350,280.0,1475,#600,#350,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.9866310338604953
350,280.0,1500,#700,#400,3,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.911348821918105
350,280.0,1525,#700,#400,3,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.959871302283407
350,280.0,1550,#750,#400,3,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.878293936494862
350,280.0,1575,#750,#400,3,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.924718032244779
350,315.0,1,#500,#3,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,0.012333967697577511
350,315.0,25,#500,#3,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,0.3083491924394378
350,315.0,50,#500,#3,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,0.6166983848788756
350,315.0,75,#500,#3,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,0.9250475773183133
350,315.0,100,#500,#3,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,1.2333967697577513
350,315.0,125,#500,#3,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,1.541745962197189
350,315.0,150,#500,#3,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,1.8500951546366267
350,315.0,175,#500,#3,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,2.1584443470760646
350,315.0,200,#500,#3,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,2.4667935395155025
350,315.0,225,#500,#3,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,2.7751427319549404
350,315.0,250,#600,#2,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,420,2.847423655163608
350,315.0,275,#4/0,#3,3,208.0,90,#500,-5,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,460,2.8467021129994543
350,315.0,300,#250,#3,3,208.0,90,#500,-4,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,510,2.803951012875576
350,315.0,325,#300,#2,3,208.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,570,2.673784627862992
350,315.0,350,#300,#2,3,208.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,570,2.8794603684678375
350,315.0,375,#350,#1,3,208.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,620,2.7981218534932033
350,315.0,400,#350,#1,3,208.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927505
350,315.0,425,#400,#1/0,3,208.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,670,2.946250958725298
350,315.0,450,#500,#1/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,760,2.7751427319549404
350,315.0,475,#500,#1/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,760,2.929317328174659
350,315.0,500,#600,#2/0,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
350,315.0,525,#600,#2/0,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,840,2.9897948379217887
350,315.0,550,#350,#2/0,3,208.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7359413678600206
350,315.0,575,#350,#2/0,3,208.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.8603023391263855
350,315.0,600,#350,#2/0,3,208.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.9846633103927505
350,315.0,625,#400,#2/0,3,208.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8884813320836256
350,315.0,650,#500,#3/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
350,315.0,675,#500,#3/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.77514273195494
350,315.0,700,#500,#3/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8779257961014193
350,315.0,725,#500,#3/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.9807088602478977
350,315.0,750,#600,#4/0,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.847423655163608
350,315.0,775,#600,#4/0,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9423377770023946
350,315.0,800,#700,#250,3,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1380,2.911348821918105
350,315.0,825,#750,#250,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1425,2.8724909245261223
350,315.0,850,#750,#250,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1425,2.9595361040572175
350,315.0,875,#500,#4/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.698055433845081
350,315.0,900,#500,#4/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7751427319549404
350,315.0,925,#500,#4/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.852230030064799
350,315.0,950,#500,#4/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.929317328174659
350,315.0,975,#600,#300,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.776238063784518
350,315.0,1000,#600,#300,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
350,315.0,1025,#600,#300,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9186092465426987
350,315.0,1050,#600,#300,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9897948379217887
350,315.0,1075,#700,#300,3,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1840,2.9340937345893403
350,315.0,1100,#750,#350,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.8724909245261223
350,315.0,1125,#750,#350,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.937774809174444
350,315.0,1150,#500,#300,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8368125704428273
350,315.0,1175,#500,#300,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.898482408930715
350,315.0,1200,#500,#300,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.9601522474186024
350,315.0,1225,#600,#350,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.790475182060336
350,315.0,1250,#600,#350,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.847423655163608
350,315.0,1275,#600,#350,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.90437212826688
350,315.0,1300,#600,#350,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.9613206013701525
350,315.0,1325,#700,#400,3,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.8931528917811176
350,315.0,1350,#700,#400,3,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.9477406821920824
350,315.0,1375,#750,#400,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.8724909245261228
350,315.0,1400,#750,#400,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.9247180322447797
350,315.0,1425,#750,#400,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.9769451399634366
350,315.0,1450,#500,#350,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2280,2.9807088602478977
350,315.0,1475,#600,#400,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.799966594244214
350,315.0,1500,#600,#400,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.847423655163608
350,315.0,1525,#600,#400,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8948807160830015
350,315.0,1550,#600,#400,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9423377770023946
350,315.0,1575,#600,#400,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9897948379217882
350,350.0,1,#500,#3,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,0.0137044085528639
350,350.0,25,#500,#3,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,0.34261021382159756
350,350.0,50,#500,#3,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,0.6852204276431951
350,350.0,75,#500,#3,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,1.0278306414647924
350,350.0,100,#500,#3,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,1.3704408552863903
350,350.0,125,#500,#3,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,1.7130510691079874
350,350.0,150,#500,#3,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,2.055661282929585
350,350.0,175,#500,#3,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,2.3982714967511822
350,350.0,200,#500,#3,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,380,2.7408817105727805
350,350.0,225,#600,#2,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,1,CU,75 C,420,2.847423655163608
350,350.0,250,#4/0,#3,3,208.0,100,#500,-5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,460,2.875456679797429
350,350.0,275,#250,#3,3,208.0,100,#500,-4,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,510,2.8558760316325307
350,350.0,300,#300,#2,3,208.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,570,2.7423432080646073
350,350.0,325,#300,#2,3,208.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,570,2.970871808736658
350,350.0,350,#350,#1,3,208.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,620,2.901755996215174
350,350.0,375,#400,#1/0,3,208.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,670,2.8884813320836256
350,350.0,400,#500,#1/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,760,2.7408817105727805
350,350.0,425,#500,#1/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,760,2.912186817483579
350,350.0,450,#600,#2/0,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
350,350.0,475,#300,#1/0,3,208.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,855,2.8946956085126407
350,350.0,500,#350,#2/0,3,208.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.7635771392525466
350,350.0,525,#350,#2/0,3,208.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,930,2.9017559962151735
350,350.0,550,#400,#2/0,3,208.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8242928580373228
350,350.0,575,#400,#2/0,3,208.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1005,2.952669806129928
350,350.0,600,#500,#3/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727805
350,350.0,625,#500,#3/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8550851151799796
350,350.0,650,#500,#3/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
350,350.0,675,#600,#4/0,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.847423655163608
350,350.0,700,#600,#4/0,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9528837905400374
350,350.0,725,#700,#250,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1380,2.9315665220703147
350,350.0,750,#750,#250,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1425,2.901505984369821
350,350.0,775,#750,#250,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,3,CU,75 C,1425,2.998222850515481
350,350.0,800,#500,#4/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7408817105727805
350,350.0,825,#500,#4/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8265342640281794
350,350.0,850,#500,#4/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.912186817483579
350,350.0,875,#500,#4/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.997839370938978
350,350.0,900,#600,#300,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
350,350.0,925,#600,#300,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9265187566959305
350,350.0,950,#700,#300,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1840,2.8810222716897917
350,350.0,975,#700,#300,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1840,2.9568386472605757
350,350.0,1000,#750,#350,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.901505984369821
350,350.0,1025,#750,#350,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.974043633979067
350,350.0,1050,#500,#300,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8779257961014193
350,350.0,1075,#500,#300,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.9464478388657387
350,350.0,1100,#600,#350,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.7841475739377506
