Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,350.0,1125,#600,#350,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.847423655163608
350,350.0,1150,#600,#350,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.910699736389466
350,350.0,1175,#600,#350,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.973975817615324
350,350.0,1200,#700,#400,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.911348821918105
350,350.0,1225,#700,#400,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.9720019223747323
350,350.0,1250,#750,#400,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.901505984369821
350,350.0,1275,#750,#400,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.9595361040572175
350,350.0,1300,#500,#350,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2280,2.9692885197871783
350,350.0,1325,#600,#400,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.794693587475393
350,350.0,1350,#600,#400,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.847423655163608
350,350.0,1375,#600,#400,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.900153722851823
350,350.0,1400,#600,#400,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9528837905400374
350,350.0,1425,#700,#500,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.8810222716897913
350,350.0,1450,#700,#500,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.9315665220703147
350,350.0,1475,#700,#500,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.982110772450837
350,350.0,1500,#750,#500,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.901505984369821
350,350.0,1525,#750,#500,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.949864417442651
350,350.0,1550,#750,#500,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.998222850515481
350,350.0,1575,#1000,#700,3,208.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,208 V / 3 pole,3,1,6,CU,75 C,3270,2.773327250738478
350,35.0,1,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.0006857479260478471
350,35.0,25,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.01714369815119618
350,35.0,50,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.03428739630239236
350,35.0,75,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.05143109445358854
350,35.0,100,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.06857479260478472
350,35.0,125,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.0857184907559809
350,35.0,150,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.10286218890717708
350,35.0,175,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.12000588705837327
350,35.0,200,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.13714958520956944
350,35.0,225,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.15429328336076562
350,35.0,250,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.1714369815119618
350,35.0,275,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.18858067966315797
350,35.0,300,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.20572437781435415
350,35.0,325,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.22286807596555033
350,35.0,350,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.24001177411674654
350,35.0,375,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.25715547226794266
350,35.0,400,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.27429917041913887
350,35.0,425,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.2914428685703351
350,35.0,450,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.30858656672153123
350,35.0,475,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.32573026487272744
350,35.0,500,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.3428739630239236
350,35.0,525,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.36001766117511974
350,35.0,550,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.37716135932631595
350,35.0,575,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.39430505747751216
350,35.0,600,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4114487556287083
350,35.0,625,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4285924537799044
350,35.0,650,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.44573615193110067
350,35.0,675,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4628798500822969
350,35.0,700,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4800235482334931
350,35.0,725,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4971672463846891
350,35.0,750,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5143109445358853
350,35.0,775,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5314546426870816
350,35.0,800,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5485983408382777
350,35.0,825,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5657420389894738
350,35.0,850,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5828857371406702
350,35.0,875,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6000294352918664
350,35.0,900,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6171731334430625
350,35.0,925,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6343168315942587
350,35.0,950,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6514605297454549
350,35.0,975,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.668604227896651
350,35.0,1000,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6857479260478472
350,35.0,1025,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7028916241990434
350,35.0,1050,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7200353223502395
350,35.0,1075,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7371790205014357
350,35.0,1100,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7543227186526319
350,35.0,1125,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7714664168038282
350,35.0,1150,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7886101149550243
350,35.0,1175,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8057538131062204
350,35.0,1200,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8228975112574166
350,35.0,1225,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8400412094086127
350,35.0,1250,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8571849075598088
350,35.0,1275,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.874328605711005
350,35.0,1300,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8914723038622013
350,35.0,1325,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9086160020133978
350,35.0,1350,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9257597001645937
350,35.0,1375,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9429033983157898
350,35.0,1400,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9600470964669862
350,35.0,1425,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9771907946181821
350,35.0,1450,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9943344927693782
350,35.0,1475,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0114781909205746
350,35.0,1500,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0286218890717707
350,35.0,1525,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.045765587222967
350,35.0,1550,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0629092853741633
350,35.0,1575,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0800529835253594
350,35.0,1600,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0971966816765555
350,35.0,1625,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.1143403798277516
350,35.0,1650,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.1314840779789477
350,35.0,1675,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.148627776130144
350,35.0,1700,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.1657714742813403
350,35.0,1725,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.1829151724325364
350,35.0,1750,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.2000588705837327
350,35.0,1775,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.2172025687349288
350,35.0,1800,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.234346266886125
350,35.0,1825,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.2514899650373212
350,35.0,1850,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.2686336631885173
350,35.0,1875,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.2857773613397134
350,35.0,1900,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.3029210594909097
350,35.0,1925,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.3200647576421058
350,35.0,1950,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.337208455793302
350,35.0,1975,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.354352153944498
350,35.0,2000,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.3714958520956944
350,35.0,2025,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.3886395502468907
350,35.0,2050,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.4057832483980868
350,35.0,2075,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.4229269465492829
350,35.0,2100,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.440070644700479
350,35.0,2125,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.4572143428516753
350,35.0,2150,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.4743580410028714
350,35.0,2175,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.4915017391540675
350,35.0,2200,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5086454373052638
350,35.0,2225,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.52578913545646
350,35.0,2250,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5429328336076564
350,35.0,2275,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5600765317588523
350,35.0,2300,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5772202299100486
350,35.0,2325,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5943639280612445
350,35.0,2350,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6115076262124408
350,35.0,2375,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6286513243636371
350,35.0,2400,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6457950225148332
350,35.0,2425,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.662938720666029
350,35.0,2450,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6800824188172254
350,35.0,2475,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6972261169684217
350,35.0,2500,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.7143698151196176
350,35.0,2525,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.7315135132708142
350,35.0,2550,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.74865721142201
350,35.0,2575,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.7658009095732063
350,35.0,2600,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.7829446077244027
350,35.0,2625,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8000883058755985
350,35.0,2650,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8172320040267955
350,35.0,2675,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8343757021779914
350,35.0,2700,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8515194003291875
350,35.0,2725,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8686630984803836
350,35.0,2750,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8858067966315797
350,35.0,2775,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9029504947827756
350,35.0,2800,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9200941929339723
350,35.0,2825,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9372378910851684
350,35.0,2850,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9543815892363643
350,35.0,2875,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9715252873875606
350,35.0,2900,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9886689855387565
350,35.0,2925,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.005812683689953
350,35.0,2950,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.022956381841149
350,35.0,2975,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.0401000799923454
350,35.0,3000,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.0572437781435413
350,35.0,3025,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.0743874762947376
350,35.0,3050,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.091531174445934
350,35.0,3075,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.1086748725971303
350,35.0,3100,#500,#3,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.1258185707483266
350,70.0,1,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.0013714958520956943
350,70.0,25,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.03428739630239236
350,70.0,50,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.06857479260478472
350,70.0,75,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.10286218890717708
350,70.0,100,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.13714958520956944
350,70.0,125,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.1714369815119618
350,70.0,150,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.20572437781435415
350,70.0,175,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.24001177411674654
350,70.0,200,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.27429917041913887
350,70.0,225,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.30858656672153123
350,70.0,250,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.3428739630239236
350,70.0,275,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.37716135932631595
350,70.0,300,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4114487556287083
350,70.0,325,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.44573615193110067
350,70.0,350,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4800235482334931
350,70.0,375,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5143109445358853
350,70.0,400,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5485983408382777
350,70.0,425,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5828857371406702
350,70.0,450,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6171731334430625
350,70.0,475,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6514605297454549
350,70.0,500,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6857479260478472
350,70.0,525,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7200353223502395
350,70.0,550,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7543227186526319
350,70.0,575,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7886101149550243
350,70.0,600,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8228975112574166
350,70.0,625,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8571849075598088
350,70.0,650,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8914723038622013
350,70.0,675,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9257597001645937
350,70.0,700,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9600470964669862
350,70.0,725,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9943344927693782
350,70.0,750,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0286218890717707
350,70.0,775,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0629092853741633
350,70.0,800,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0971966816765555
350,70.0,825,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.1314840779789477
350,70.0,850,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.1657714742813403
350,70.0,875,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.2000588705837327
350,70.0,900,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.234346266886125
350,70.0,925,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.2686336631885173
350,70.0,950,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.3029210594909097
350,70.0,975,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.337208455793302
350,70.0,1000,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.3714958520956944
350,70.0,1025,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.4057832483980868
350,70.0,1050,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.440070644700479
350,70.0,1075,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.4743580410028714
350,70.0,1100,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5086454373052638
350,70.0,1125,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5429328336076564
350,70.0,1150,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5772202299100486
350,70.0,1175,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6115076262124408
350,70.0,1200,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6457950225148332
350,70.0,1225,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6800824188172254
350,70.0,1250,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.7143698151196176
350,70.0,1275,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.74865721142201
350,70.0,1300,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.7829446077244027
350,70.0,1325,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8172320040267955
350,70.0,1350,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8515194003291875
350,70.0,1375,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8858067966315797
350,70.0,1400,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9200941929339723
350,70.0,1425,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9543815892363643
350,70.0,1450,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9886689855387565
350,70.0,1475,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.022956381841149
350,70.0,1500,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.0572437781435413
350,70.0,1525,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.091531174445934
350,70.0,1550,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.1258185707483266
350,70.0,1575,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.160105967050719
350,70.0,1600,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.194393363353111
350,70.0,1625,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.228680759655503
350,70.0,1650,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.2629681559578954
350,70.0,1675,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.297255552260288
350,70.0,1700,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.3315429485626806
350,70.0,1725,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.365830344865073
350,70.0,1750,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.4001177411674655
350,70.0,1775,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.4344051374698576
350,70.0,1800,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.46869253377225
350,70.0,1825,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.5029799300746425
350,70.0,1850,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.5372673263770347
350,70.0,1875,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.571554722679427
350,70.0,1900,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.6058421189818195
350,70.0,1925,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.6401295152842117
350,70.0,1950,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.674416911586604
350,70.0,1975,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.708704307888996
350,70.0,2000,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7429917041913887
350,70.0,2025,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7772791004937813
350,70.0,2050,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8115664967961735
350,70.0,2075,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8458538930985657
350,70.0,2100,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.880141289400958
350,70.0,2125,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.9144286857033506
350,70.0,2150,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.9487160820057428
350,70.0,2175,#500,#3,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.983003478308135
350,70.0,2200,#600,#2,2,480.0,20,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.7862908746105273
350,70.0,2225,#600,#2,2,480.0,20,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.81795327091292
350,70.0,2250,#600,#2,2,480.0,20,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.849615667215312
350,70.0,2275,#600,#2,2,480.0,20,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.8812780635177044
350,70.0,2300,#600,#2,2,480.0,20,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.912940459820097
350,70.0,2325,#600,#2,2,480.0,20,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.944602856122489
350,70.0,2350,#600,#2,2,480.0,20,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.9762652524248816
350,70.0,2375,#4/0,#3,2,480.0,20,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.733786758698864
350,70.0,2400,#4/0,#3,2,480.0,20,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7625634614220105
350,70.0,2425,#4/0,#3,2,480.0,20,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.791340164145156
350,70.0,2450,#4/0,#3,2,480.0,20,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8201168668683017
350,70.0,2475,#4/0,#3,2,480.0,20,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8488935695914477
350,70.0,2500,#4/0,#3,2,480.0,20,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
350,70.0,2525,#4/0,#3,2,480.0,20,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9064469750377393
350,70.0,2550,#4/0,#3,2,480.0,20,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9352236777608858
350,70.0,2575,#4/0,#3,2,480.0,20,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.964000380484032
350,70.0,2600,#4/0,#3,2,480.0,20,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9927770832071774
350,70.0,2625,#250,#3,2,480.0,20,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7281620709485646
350,70.0,2650,#250,#3,2,480.0,20,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7541445668623608
350,70.0,2675,#250,#3,2,480.0,20,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.780127062776156
350,70.0,2700,#250,#3,2,480.0,20,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.806109558689952
350,70.0,2725,#250,#3,2,480.0,20,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.832092054603748
350,70.0,2750,#250,#3,2,480.0,20,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8580745505175438
350,70.0,2775,#250,#3,2,480.0,20,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8840570464313395
350,70.0,2800,#250,#3,2,480.0,20,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9100395423451353
350,70.0,2825,#250,#3,2,480.0,20,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.936022038258932
350,70.0,2850,#250,#3,2,480.0,20,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9620045341727272
350,70.0,2875,#250,#3,2,480.0,20,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.987987030086523
350,70.0,2900,#300,#2,2,480.0,20,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6529725158849287
350,70.0,2925,#300,#2,2,480.0,20,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6758429686080754
350,70.0,2950,#300,#2,2,480.0,20,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.698713421331221
350,70.0,2975,#300,#2,2,480.0,20,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.721583874054367
350,70.0,3000,#300,#2,2,480.0,20,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.744454326777513
350,70.0,3025,#300,#2,2,480.0,20,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7673247795006586
350,70.0,3050,#300,#2,2,480.0,20,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7901952322238044
350,70.0,3075,#300,#2,2,480.0,20,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8130656849469506
350,70.0,3100,#300,#2,2,480.0,20,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.835936137670097
350,105.0,1,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.002057243778143541
350,105.0,25,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.05143109445358854
350,105.0,50,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.10286218890717708
350,105.0,75,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.15429328336076562
350,105.0,100,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.20572437781435415
350,105.0,125,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.25715547226794266
350,105.0,150,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.30858656672153123
350,105.0,175,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.36001766117511974
350,105.0,200,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4114487556287083
350,105.0,225,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4628798500822969
350,105.0,250,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5143109445358853
350,105.0,275,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5657420389894738
350,105.0,300,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6171731334430625
350,105.0,325,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.668604227896651
350,105.0,350,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7200353223502395
350,105.0,375,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7714664168038282
350,105.0,400,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8228975112574166
350,105.0,425,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.874328605711005
350,105.0,450,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9257597001645937
350,105.0,475,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9771907946181821
350,105.0,500,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0286218890717707
350,105.0,525,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0800529835253594
350,105.0,550,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.1314840779789477
350,105.0,575,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.1829151724325364
350,105.0,600,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.234346266886125
350,105.0,625,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.2857773613397134
350,105.0,650,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.337208455793302
350,105.0,675,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.3886395502468907
350,105.0,700,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.440070644700479
350,105.0,725,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.4915017391540675
350,105.0,750,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5429328336076564
350,105.0,775,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5943639280612445
350,105.0,800,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6457950225148332
350,105.0,825,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6972261169684217
350,105.0,850,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.74865721142201
350,105.0,875,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8000883058755985
350,105.0,900,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8515194003291875
350,105.0,925,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9029504947827756
350,105.0,950,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9543815892363643
350,105.0,975,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.005812683689953
350,105.0,1000,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.0572437781435413
350,105.0,1025,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.1086748725971303
350,105.0,1050,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.160105967050719
350,105.0,1075,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.2115370615043073
350,105.0,1100,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.2629681559578954
350,105.0,1125,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.3143992504114848
350,105.0,1150,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.365830344865073
350,105.0,1175,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.4172614393186613
350,105.0,1200,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.46869253377225
350,105.0,1225,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.5201236282258384
350,105.0,1250,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.571554722679427
350,105.0,1275,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.622985817133016
350,105.0,1300,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.674416911586604
350,105.0,1325,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7258480060401924
350,105.0,1350,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7772791004937813
350,105.0,1375,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8287101949473694
350,105.0,1400,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.880141289400958
350,105.0,1425,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.931572383854547
350,105.0,1450,#500,#3,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.983003478308135
350,105.0,1475,#600,#2,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.8021220727617235
350,105.0,1500,#600,#2,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.8496156672153115
350,105.0,1525,#600,#2,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.8971092616689003
350,105.0,1550,#600,#2,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.944602856122489
350,105.0,1575,#600,#2,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.992096450576077
350,105.0,1600,#4/0,#3,2,480.0,30,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7625634614220105
350,105.0,1625,#4/0,#3,2,480.0,30,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.805728515506729
350,105.0,1650,#4/0,#3,2,480.0,30,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8488935695914477
350,105.0,1675,#4/0,#3,2,480.0,30,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.892058623676167
350,105.0,1700,#4/0,#3,2,480.0,30,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9352236777608858
350,105.0,1725,#4/0,#3,2,480.0,30,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9783887318456044
350,105.0,1750,#250,#3,2,480.0,30,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7281620709485646
350,105.0,1775,#250,#3,2,480.0,30,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7671358148192584
350,105.0,1800,#250,#3,2,480.0,30,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8061095586899523
350,105.0,1825,#250,#3,2,480.0,30,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.845083302560646
350,105.0,1850,#250,#3,2,480.0,30,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.88405704643134
350,105.0,1875,#250,#3,2,480.0,30,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9230307903020334
350,105.0,1900,#250,#3,2,480.0,30,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9620045341727272
350,105.0,1925,#300,#2,2,480.0,30,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6415372895233555
350,105.0,1950,#300,#2,2,480.0,30,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6758429686080745
350,105.0,1975,#300,#2,2,480.0,30,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.710148647692794
350,105.0,2000,#300,#2,2,480.0,30,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
350,105.0,2025,#300,#2,2,480.0,30,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7787600058622313
350,105.0,2050,#300,#2,2,480.0,30,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8130656849469506
350,105.0,2075,#300,#2,2,480.0,30,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8473713640316696
350,105.0,2100,#300,#2,2,480.0,30,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8816770431163885
350,105.0,2125,#300,#2,2,480.0,30,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.915982722201107
350,105.0,2150,#300,#2,2,480.0,30,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.950288401285826
350,105.0,2175,#300,#2,2,480.0,30,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9845940803705453
350,105.0,2200,#350,#1,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7380475582894745
350,105.0,2225,#350,#1,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7691617350882183
350,105.0,2250,#350,#1,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8002759118869625
350,105.0,2275,#350,#1,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8313900886857066
350,105.0,2300,#350,#1,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8625042654844504
350,105.0,2325,#350,#1,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8936184422831945
350,105.0,2350,#350,#1,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9247326190819387
350,105.0,2375,#350,#1,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.955846795880683
350,105.0,2400,#350,#1,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679427
350,105.0,2425,#400,#1/0,2,480.0,30,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.803983802738608
350,105.0,2450,#400,#1/0,2,480.0,30,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8328908522513774
350,105.0,2475,#400,#1/0,2,480.0,30,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.861797901764146
350,105.0,2500,#400,#1/0,2,480.0,30,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.890704951276916
350,105.0,2525,#400,#1/0,2,480.0,30,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9196120007896846
350,105.0,2550,#400,#1/0,2,480.0,30,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.948519050302454
350,105.0,2575,#400,#1/0,2,480.0,30,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.977426099815223
350,105.0,2600,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.674416911586604
350,105.0,2625,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7001324588133984
350,105.0,2650,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7258480060401924
350,105.0,2675,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.751563553266987
350,105.0,2700,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7772791004937813
350,105.0,2725,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8029946477205754
350,105.0,2750,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8287101949473694
350,105.0,2775,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.854425742174164
350,105.0,2800,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.880141289400958
350,105.0,2825,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9058568366277524
350,105.0,2850,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.931572383854547
350,105.0,2875,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9572879310813414
350,105.0,2900,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.983003478308135
350,105.0,2925,#600,#2/0,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.7783752755349287
350,105.0,2950,#600,#2/0,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8021220727617235
350,105.0,2975,#600,#2/0,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8258688699885175
350,105.0,3000,#600,#2/0,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
350,105.0,3025,#600,#2/0,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8733624644421063
350,105.0,3050,#600,#2/0,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8971092616689003
350,105.0,3075,#600,#2/0,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.920856058895694
350,105.0,3100,#600,#2/0,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.944602856122489
350,140.0,1,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.0027429917041913885
350,140.0,25,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.06857479260478472
350,140.0,50,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.13714958520956944
350,140.0,75,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.20572437781435415
350,140.0,100,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.27429917041913887
350,140.0,125,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.3428739630239236
350,140.0,150,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4114487556287083
350,140.0,175,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4800235482334931
350,140.0,200,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5485983408382777
350,140.0,225,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6171731334430625
350,140.0,250,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6857479260478472
350,140.0,275,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7543227186526319
350,140.0,300,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8228975112574166
350,140.0,325,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8914723038622013
350,140.0,350,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9600470964669862
350,140.0,375,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0286218890717707
350,140.0,400,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0971966816765555
350,140.0,425,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.1657714742813403
350,140.0,450,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.234346266886125
350,140.0,475,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.3029210594909097
350,140.0,500,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.3714958520956944
350,140.0,525,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.440070644700479
350,140.0,550,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5086454373052638
350,140.0,575,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5772202299100486
350,140.0,600,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6457950225148332
350,140.0,625,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.7143698151196176
350,140.0,650,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.7829446077244027
350,140.0,675,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8515194003291875
350,140.0,700,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9200941929339723
350,140.0,725,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9886689855387565
350,140.0,750,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.0572437781435413
