Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,140.0,775,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.1258185707483266
350,140.0,800,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.194393363353111
350,140.0,825,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.2629681559578954
350,140.0,850,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.3315429485626806
350,140.0,875,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.4001177411674655
350,140.0,900,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.46869253377225
350,140.0,925,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.5372673263770347
350,140.0,950,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.6058421189818195
350,140.0,975,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.674416911586604
350,140.0,1000,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7429917041913887
350,140.0,1025,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8115664967961735
350,140.0,1050,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.880141289400958
350,140.0,1075,#500,#3,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.9487160820057428
350,140.0,1100,#600,#2,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.7862908746105273
350,140.0,1125,#600,#2,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.849615667215312
350,140.0,1150,#600,#2,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.912940459820097
350,140.0,1175,#600,#2,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.9762652524248816
350,140.0,1200,#4/0,#3,2,480.0,40,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7625634614220105
350,140.0,1225,#4/0,#3,2,480.0,40,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8201168668683017
350,140.0,1250,#4/0,#3,2,480.0,40,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
350,140.0,1275,#4/0,#3,2,480.0,40,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9352236777608858
350,140.0,1300,#4/0,#3,2,480.0,40,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9927770832071774
350,140.0,1325,#250,#3,2,480.0,40,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7541445668623608
350,140.0,1350,#250,#3,2,480.0,40,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.806109558689952
350,140.0,1375,#250,#3,2,480.0,40,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8580745505175438
350,140.0,1400,#250,#3,2,480.0,40,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9100395423451353
350,140.0,1425,#250,#3,2,480.0,40,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9620045341727272
350,140.0,1450,#300,#2,2,480.0,40,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6529725158849287
350,140.0,1475,#300,#2,2,480.0,40,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.698713421331221
350,140.0,1500,#300,#2,2,480.0,40,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.744454326777513
350,140.0,1525,#300,#2,2,480.0,40,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7901952322238044
350,140.0,1550,#300,#2,2,480.0,40,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.835936137670097
350,140.0,1575,#300,#2,2,480.0,40,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8816770431163885
350,140.0,1600,#300,#2,2,480.0,40,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9274179485626806
350,140.0,1625,#300,#2,2,480.0,40,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.973158854008972
350,140.0,1650,#350,#1,2,480.0,40,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.738047558289475
350,140.0,1675,#350,#1,2,480.0,40,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7795331273544663
350,140.0,1700,#350,#1,2,480.0,40,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8210186964194586
350,140.0,1725,#350,#1,2,480.0,40,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.862504265484451
350,140.0,1750,#350,#1,2,480.0,40,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9039898345494426
350,140.0,1775,#350,#1,2,480.0,40,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.945475403614435
350,140.0,1800,#350,#1,2,480.0,40,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679427
350,140.0,1825,#400,#1/0,2,480.0,40,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.813619485909531
350,140.0,1850,#400,#1/0,2,480.0,40,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8521622185932234
350,140.0,1875,#400,#1/0,2,480.0,40,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.890704951276916
350,140.0,1900,#400,#1/0,2,480.0,40,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.929247683960608
350,140.0,1925,#400,#1/0,2,480.0,40,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9677904166443
350,140.0,1950,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.674416911586604
350,140.0,1975,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.708704307888996
350,140.0,2000,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
350,140.0,2025,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7772791004937813
350,140.0,2050,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8115664967961735
350,140.0,2075,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8458538930985657
350,140.0,2100,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.880141289400958
350,140.0,2125,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9144286857033506
350,140.0,2150,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9487160820057428
350,140.0,2175,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.983003478308135
350,140.0,2200,#600,#2/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.7862908746105273
350,140.0,2225,#600,#2/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.81795327091292
350,140.0,2250,#600,#2/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.849615667215312
350,140.0,2275,#600,#2/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8812780635177044
350,140.0,2300,#600,#2/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.912940459820097
350,140.0,2325,#600,#2/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.944602856122489
350,140.0,2350,#600,#2/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.9762652524248816
350,140.0,2375,#300,#1/0,2,480.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.896924011598485
350,140.0,2400,#300,#1/0,2,480.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626792
350,140.0,2425,#300,#1/0,2,480.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9579118855268742
350,140.0,2450,#300,#1/0,2,480.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.988405822491069
350,140.0,2475,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7380475582894745
350,140.0,2500,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7657046043328024
350,140.0,2525,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7933616503761303
350,140.0,2550,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.821018696419458
350,140.0,2575,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8486757424627864
350,140.0,2600,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8763327885061143
350,140.0,2625,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.903989834549442
350,140.0,2650,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.93164688059277
350,140.0,2675,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9593039266360983
350,140.0,2700,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.986960972679426
350,140.0,2725,#400,#2/0,2,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8007719083482994
350,140.0,2750,#400,#2/0,2,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8264670634707607
350,140.0,2775,#400,#2/0,2,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.852162218593223
350,140.0,2800,#400,#2/0,2,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8778573737156843
350,140.0,2825,#400,#2/0,2,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.903552528838145
350,140.0,2850,#400,#2/0,2,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.929247683960607
350,140.0,2875,#400,#2/0,2,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9549428390830683
350,140.0,2900,#400,#2/0,2,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.98063799420553
350,140.0,2925,#500,#3/0,2,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.674416911586604
350,140.0,2950,#500,#3/0,2,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.697275175788199
350,140.0,2975,#500,#3/0,2,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7201334399897936
350,140.0,3000,#500,#3/0,2,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
350,140.0,3025,#500,#3/0,2,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.765849968392984
350,140.0,3050,#500,#3/0,2,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7887082325945785
350,140.0,3075,#500,#3/0,2,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8115664967961735
350,140.0,3100,#500,#3/0,2,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.834424760997768
350,175.0,1,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.003428739630239235
350,175.0,25,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.0857184907559809
350,175.0,50,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.1714369815119618
350,175.0,75,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.25715547226794266
350,175.0,100,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.3428739630239236
350,175.0,125,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4285924537799044
350,175.0,150,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5143109445358853
350,175.0,175,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6000294352918661
350,175.0,200,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6857479260478472
350,175.0,225,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.771466416803828
350,175.0,250,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8571849075598088
350,175.0,275,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9429033983157897
350,175.0,300,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0286218890717707
350,175.0,325,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.1143403798277516
350,175.0,350,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.2000588705837323
350,175.0,375,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.2857773613397132
350,175.0,400,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.3714958520956944
350,175.0,425,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.457214342851675
350,175.0,450,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.542932833607656
350,175.0,475,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6286513243636371
350,175.0,500,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.7143698151196176
350,175.0,525,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8000883058755985
350,175.0,550,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8858067966315795
350,175.0,575,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9715252873875606
350,175.0,600,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.0572437781435413
350,175.0,625,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.142962268899522
350,175.0,650,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.228680759655503
350,175.0,675,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.3143992504114843
350,175.0,700,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.4001177411674646
350,175.0,725,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.4858362319234457
350,175.0,750,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.5715547226794264
350,175.0,775,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.6572732134354076
350,175.0,800,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7429917041913887
350,175.0,825,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8287101949473694
350,175.0,850,#500,#3,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.91442868570335
350,175.0,875,#600,#2,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.770459676459331
350,175.0,900,#600,#2,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.849615667215312
350,175.0,925,#600,#2,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.9287716579712924
350,175.0,950,#4/0,#3,2,480.0,50,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.733786758698864
350,175.0,975,#4/0,#3,2,480.0,50,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.805728515506729
350,175.0,1000,#4/0,#3,2,480.0,50,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
350,175.0,1025,#4/0,#3,2,480.0,50,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9496120291224592
350,175.0,1050,#250,#3,2,480.0,50,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7281620709485646
350,175.0,1075,#250,#3,2,480.0,50,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7931183107330546
350,175.0,1100,#250,#3,2,480.0,50,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.858074550517544
350,175.0,1125,#250,#3,2,480.0,50,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9230307903020334
350,175.0,1150,#250,#3,2,480.0,50,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9879870300865234
350,175.0,1175,#300,#2,2,480.0,50,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.687278194969648
350,175.0,1200,#300,#2,2,480.0,50,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
350,175.0,1225,#300,#2,2,480.0,50,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.801630458585378
350,175.0,1250,#300,#2,2,480.0,50,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8588065903932423
350,175.0,1275,#300,#2,2,480.0,50,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.915982722201107
350,175.0,1300,#300,#2,2,480.0,50,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.973158854008972
350,175.0,1325,#350,#1,2,480.0,50,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.748418950555722
350,175.0,1350,#350,#1,2,480.0,50,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8002759118869625
350,175.0,1375,#350,#1,2,480.0,50,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8521328732182027
350,175.0,1400,#350,#1,2,480.0,50,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.903989834549442
350,175.0,1425,#350,#1,2,480.0,50,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.955846795880683
350,175.0,1450,#400,#1/0,2,480.0,50,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.7943481195676845
350,175.0,1475,#400,#1/0,2,480.0,50,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8425265354223
350,175.0,1500,#400,#1/0,2,480.0,50,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8907049512769154
350,175.0,1525,#400,#1/0,2,480.0,50,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.93888336713153
350,175.0,1550,#400,#1/0,2,480.0,50,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9870617829861454
350,175.0,1575,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.700132458813398
350,175.0,1600,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
350,175.0,1625,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7858509495693786
350,175.0,1650,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8287101949473694
350,175.0,1675,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.87156944032536
350,175.0,1700,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.91442868570335
350,175.0,1725,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9572879310813405
350,175.0,1750,#600,#2/0,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.770459676459331
350,175.0,1775,#600,#2/0,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8100376718373217
350,175.0,1800,#600,#2/0,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.849615667215312
350,175.0,1825,#600,#2/0,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8891936625933026
350,175.0,1850,#600,#2/0,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.9287716579712924
350,175.0,1875,#600,#2/0,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.9683496533492835
350,175.0,1900,#300,#1/0,2,480.0,50,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.896924011598485
350,175.0,1925,#300,#1/0,2,480.0,50,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.935041432803729
350,175.0,1950,#300,#1/0,2,480.0,50,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9731588540089717
350,175.0,1975,#350,#2/0,2,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7311332967786424
350,175.0,2000,#350,#2/0,2,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7657046043328024
350,175.0,2025,#350,#2/0,2,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8002759118869625
350,175.0,2050,#350,#2/0,2,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.834847219441122
350,175.0,2075,#350,#2/0,2,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.869418526995282
350,175.0,2100,#350,#2/0,2,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.903989834549442
350,175.0,2125,#350,#2/0,2,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.938561142103602
350,175.0,2150,#350,#2/0,2,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9731324496577627
350,175.0,2175,#400,#2/0,2,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.7943481195676845
350,175.0,2200,#400,#2/0,2,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.826467063470761
350,175.0,2225,#400,#2/0,2,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8585860073738383
350,175.0,2250,#400,#2/0,2,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8907049512769145
350,175.0,2275,#400,#2/0,2,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.922823895179992
350,175.0,2300,#400,#2/0,2,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9549428390830688
350,175.0,2325,#400,#2/0,2,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9870617829861454
350,175.0,2350,#500,#3/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.685846043687402
350,175.0,2375,#500,#3/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7144188739393953
350,175.0,2400,#500,#3/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
350,175.0,2425,#500,#3/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7715645344433826
350,175.0,2450,#500,#3/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8001373646953756
350,175.0,2475,#500,#3/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8287101949473694
350,175.0,2500,#500,#3/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8572830251993633
350,175.0,2525,#500,#3/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.885855855451357
350,175.0,2550,#500,#3/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9144286857033506
350,175.0,2575,#500,#3/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9430015159553444
350,175.0,2600,#500,#3/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.971574346207338
350,175.0,2625,#600,#4/0,2,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.7704596764593306
350,175.0,2650,#600,#4/0,2,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.7968450067113246
350,175.0,2675,#600,#4/0,2,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8232303369633183
350,175.0,2700,#600,#4/0,2,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.849615667215312
350,175.0,2725,#600,#4/0,2,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8760009974673055
350,175.0,2750,#600,#4/0,2,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.902386327719299
350,175.0,2775,#600,#4/0,2,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9287716579712924
350,175.0,2800,#600,#4/0,2,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.955156988223286
350,175.0,2825,#600,#4/0,2,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.98154231847528
350,175.0,2850,#700,#250,2,480.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.8832401487272734
350,175.0,2875,#700,#250,2,480.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.9085317289792676
350,175.0,2900,#700,#250,2,480.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.933823309231261
350,175.0,2925,#700,#250,2,480.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.9591148894832546
350,175.0,2950,#700,#250,2,480.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.984406469735248
350,175.0,2975,#750,#250,2,480.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.879541799987242
350,175.0,3000,#750,#250,2,480.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.903739630239235
350,175.0,3025,#750,#250,2,480.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.927937460491229
350,175.0,3050,#750,#250,2,480.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.9521352907432226
350,175.0,3075,#750,#250,2,480.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.9763331209952164
350,175.0,3100,#400,#4/0,2,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9870617829861454
350,210.0,1,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.004114487556287082
350,210.0,25,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.10286218890717708
350,210.0,50,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.20572437781435415
350,210.0,75,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.30858656672153123
350,210.0,100,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4114487556287083
350,210.0,125,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5143109445358853
350,210.0,150,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6171731334430625
350,210.0,175,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7200353223502395
350,210.0,200,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8228975112574166
350,210.0,225,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9257597001645937
350,210.0,250,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0286218890717707
350,210.0,275,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.1314840779789477
350,210.0,300,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.234346266886125
350,210.0,325,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.337208455793302
350,210.0,350,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.440070644700479
350,210.0,375,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5429328336076564
350,210.0,400,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6457950225148332
350,210.0,425,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.74865721142201
350,210.0,450,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8515194003291875
350,210.0,475,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9543815892363643
350,210.0,500,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.0572437781435413
350,210.0,525,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.160105967050719
350,210.0,550,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.2629681559578954
350,210.0,575,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.365830344865073
350,210.0,600,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.46869253377225
350,210.0,625,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.571554722679427
350,210.0,650,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.674416911586604
350,210.0,675,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7772791004937813
350,210.0,700,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.880141289400958
350,210.0,725,#500,#3,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.983003478308135
350,210.0,750,#600,#2,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.8496156672153115
350,210.0,775,#600,#2,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.944602856122489
350,210.0,800,#4/0,#3,2,480.0,60,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7625634614220105
350,210.0,825,#4/0,#3,2,480.0,60,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8488935695914477
350,210.0,850,#4/0,#3,2,480.0,60,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9352236777608858
350,210.0,875,#250,#3,2,480.0,60,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7281620709485646
350,210.0,900,#250,#3,2,480.0,60,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8061095586899523
350,210.0,925,#250,#3,2,480.0,60,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.88405704643134
350,210.0,950,#250,#3,2,480.0,60,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9620045341727272
350,210.0,975,#300,#2,2,480.0,60,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6758429686080745
350,210.0,1000,#300,#2,2,480.0,60,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
350,210.0,1025,#300,#2,2,480.0,60,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8130656849469506
350,210.0,1050,#300,#2,2,480.0,60,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8816770431163885
350,210.0,1075,#300,#2,2,480.0,60,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.950288401285826
350,210.0,1100,#350,#1,2,480.0,60,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7380475582894745
350,210.0,1125,#350,#1,2,480.0,60,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8002759118869625
350,210.0,1150,#350,#1,2,480.0,60,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8625042654844504
350,210.0,1175,#350,#1,2,480.0,60,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9247326190819387
350,210.0,1200,#350,#1,2,480.0,60,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679427
350,210.0,1225,#400,#1/0,2,480.0,60,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8328908522513774
350,210.0,1250,#400,#1/0,2,480.0,60,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.890704951276916
350,210.0,1275,#400,#1/0,2,480.0,60,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.948519050302454
350,210.0,1300,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.674416911586604
350,210.0,1325,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7258480060401924
350,210.0,1350,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7772791004937813
350,210.0,1375,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8287101949473694
350,210.0,1400,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.880141289400958
350,210.0,1425,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.931572383854547
350,210.0,1450,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.983003478308135
350,210.0,1475,#600,#2/0,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8021220727617235
350,210.0,1500,#600,#2/0,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
350,210.0,1525,#600,#2/0,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8971092616689003
350,210.0,1550,#600,#2/0,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.944602856122489
350,210.0,1575,#600,#2/0,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.992096450576077
350,210.0,1600,#300,#1/0,2,480.0,60,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626797
350,210.0,1625,#300,#1/0,2,480.0,60,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9731588540089717
350,210.0,1650,#350,#2/0,2,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.738047558289474
350,210.0,1675,#350,#2/0,2,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7795331273544663
350,210.0,1700,#350,#2/0,2,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.821018696419458
350,210.0,1725,#350,#2/0,2,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.86250426548445
350,210.0,1750,#350,#2/0,2,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.903989834549442
350,210.0,1775,#350,#2/0,2,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.945475403614434
350,210.0,1800,#350,#2/0,2,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9869609726794257
350,210.0,1825,#400,#2/0,2,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8136194859095305
350,210.0,1850,#400,#2/0,2,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.852162218593223
350,210.0,1875,#400,#2/0,2,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8907049512769154
350,210.0,1900,#400,#2/0,2,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9292476839606074
350,210.0,1925,#400,#2/0,2,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9677904166442994
350,210.0,1950,#500,#3/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.674416911586604
350,210.0,1975,#500,#3/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.708704307888996
350,210.0,2000,#500,#3/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
350,210.0,2025,#500,#3/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7772791004937813
350,210.0,2050,#500,#3/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8115664967961735
350,210.0,2075,#500,#3/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8458538930985657
350,210.0,2100,#500,#3/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.880141289400958
350,210.0,2125,#500,#3/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9144286857033506
350,210.0,2150,#500,#3/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9487160820057428
350,210.0,2175,#500,#3/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.983003478308135
350,210.0,2200,#600,#4/0,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.786290874610527
350,210.0,2225,#600,#4/0,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8179532709129194
350,210.0,2250,#600,#4/0,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8496156672153115
350,210.0,2275,#600,#4/0,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8812780635177044
350,210.0,2300,#600,#4/0,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9129404598200965
350,210.0,2325,#600,#4/0,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.944602856122489
350,210.0,2350,#600,#4/0,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9762652524248807
350,210.0,2375,#700,#250,2,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.8832401487272734
350,210.0,2400,#700,#250,2,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.913590045029666
350,210.0,2425,#700,#250,2,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.943939941332058
350,210.0,2450,#700,#250,2,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.974289837634451
350,210.0,2475,#750,#250,2,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.874702233936843
350,210.0,2500,#750,#250,2,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.903739630239235
350,210.0,2525,#750,#250,2,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.9327770265416278
350,210.0,2550,#750,#250,2,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.96181442284402
350,210.0,2575,#750,#250,2,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.9908518191464126
350,210.0,2600,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.674416911586604
350,210.0,2625,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7001324588133984
350,210.0,2650,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7258480060401924
350,210.0,2675,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.751563553266987
350,210.0,2700,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7772791004937813
350,210.0,2725,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8029946477205754
350,210.0,2750,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8287101949473694
350,210.0,2775,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.854425742174164
350,210.0,2800,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.880141289400958
