Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,210.0,2825,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9058568366277524
350,210.0,2850,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.931572383854547
350,210.0,2875,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9572879310813414
350,210.0,2900,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.983003478308135
350,210.0,2925,#600,#300,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.7783752755349287
350,210.0,2950,#600,#300,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8021220727617235
350,210.0,2975,#600,#300,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8258688699885175
350,210.0,3000,#600,#300,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8496156672153115
350,210.0,3025,#600,#300,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8733624644421063
350,210.0,3050,#600,#300,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8971092616689003
350,210.0,3075,#600,#300,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.920856058895694
350,210.0,3100,#600,#300,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.944602856122489
350,245.0,1,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.004800235482334931
350,245.0,25,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.12000588705837327
350,245.0,50,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.24001177411674654
350,245.0,75,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.3600176611751198
350,245.0,100,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4800235482334931
350,245.0,125,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6000294352918664
350,245.0,150,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.7200353223502396
350,245.0,175,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8400412094086129
350,245.0,200,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9600470964669862
350,245.0,225,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0800529835253594
350,245.0,250,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.2000588705837327
350,245.0,275,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.3200647576421058
350,245.0,300,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.4400706447004792
350,245.0,325,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5600765317588525
350,245.0,350,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6800824188172259
350,245.0,375,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.8000883058755988
350,245.0,400,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9200941929339723
350,245.0,425,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.0401000799923454
350,245.0,450,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.160105967050719
350,245.0,475,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.280111854109092
350,245.0,500,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.4001177411674655
350,245.0,525,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.5201236282258384
350,245.0,550,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.6401295152842117
350,245.0,575,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.760135402342585
350,245.0,600,#500,#3,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.8801412894009584
350,245.0,625,#600,#2,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.7704596764593306
350,245.0,650,#600,#2,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.8812780635177044
350,245.0,675,#600,#2,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.992096450576077
350,245.0,700,#4/0,#3,2,480.0,70,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8201168668683017
350,245.0,725,#4/0,#3,2,480.0,70,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9208353263993123
350,245.0,750,#250,#3,2,480.0,70,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7281620709485646
350,245.0,775,#250,#3,2,480.0,70,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8191008066468504
350,245.0,800,#250,#3,2,480.0,70,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9100395423451353
350,245.0,825,#300,#2,2,480.0,70,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6415372895233555
350,245.0,850,#300,#2,2,480.0,70,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7215838740543665
350,245.0,875,#300,#2,2,480.0,70,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.801630458585377
350,245.0,900,#300,#2,2,480.0,70,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.881677043116388
350,245.0,925,#300,#2,2,480.0,70,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9617236276473995
350,245.0,950,#350,#1,2,480.0,70,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.75879034282197
350,245.0,975,#350,#1,2,480.0,70,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8313900886857066
350,245.0,1000,#350,#1,2,480.0,70,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9039898345494426
350,245.0,1025,#350,#1,2,480.0,70,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.976589580413179
350,245.0,1050,#400,#1/0,2,480.0,70,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8328908522513774
350,245.0,1075,#400,#1/0,2,480.0,70,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9003406344478386
350,245.0,1100,#400,#1/0,2,480.0,70,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9677904166443
350,245.0,1125,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7001324588133984
350,245.0,1150,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.760135402342585
350,245.0,1175,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8201383458717717
350,245.0,1200,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8801412894009584
350,245.0,1225,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.940144232930145
350,245.0,1250,#600,#2/0,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.7704596764593306
350,245.0,1275,#600,#2/0,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8258688699885175
350,245.0,1300,#600,#2/0,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8812780635177044
350,245.0,1325,#600,#2/0,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.9366872570468905
350,245.0,1350,#600,#2/0,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.992096450576077
350,245.0,1375,#300,#1/0,2,480.0,70,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.935041432803729
350,245.0,1400,#300,#1/0,2,480.0,70,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9884058224910692
350,245.0,1425,#350,#2/0,2,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.75879034282197
350,245.0,1450,#350,#2/0,2,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.807190173397794
350,245.0,1475,#350,#2/0,2,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8555900039736186
350,245.0,1500,#350,#2/0,2,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9039898345494426
350,245.0,1525,#350,#2/0,2,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9523896651252666
350,245.0,1550,#400,#2/0,2,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.7879243307870687
350,245.0,1575,#400,#2/0,2,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.832890852251376
350,245.0,1600,#400,#2/0,2,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8778573737156843
350,245.0,1625,#400,#2/0,2,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.922823895179992
350,245.0,1650,#400,#2/0,2,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9677904166442994
350,245.0,1675,#500,#3/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.680131477637003
350,245.0,1700,#500,#3/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7201334399897936
350,245.0,1725,#500,#3/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7601354023425846
350,245.0,1750,#500,#3/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8001373646953756
350,245.0,1775,#500,#3/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8401393270481674
350,245.0,1800,#500,#3/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.880141289400958
350,245.0,1825,#500,#3/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9201432517537493
350,245.0,1850,#500,#3/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9601452141065407
350,245.0,1875,#600,#4/0,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.7704596764593306
350,245.0,1900,#600,#4/0,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.807399138812122
350,245.0,1925,#600,#4/0,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.844338601164913
350,245.0,1950,#600,#4/0,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.881278063517704
350,245.0,1975,#600,#4/0,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9182175258704945
350,245.0,2000,#600,#4/0,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.955156988223286
350,245.0,2025,#600,#4/0,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.992096450576077
350,245.0,2050,#700,#250,2,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.9034734129288684
350,245.0,2075,#700,#250,2,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.938881625281659
350,245.0,2100,#700,#250,2,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.974289837634451
350,245.0,2125,#750,#250,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.879541799987242
350,245.0,2150,#750,#250,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.9134187623400325
350,245.0,2175,#750,#250,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.947295724692824
350,245.0,2200,#750,#250,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.981172687045615
350,245.0,2225,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.6701309870488052
350,245.0,2250,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7001324588133984
350,245.0,2275,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.730133930577992
350,245.0,2300,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.760135402342585
350,245.0,2325,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7901368741071786
350,245.0,2350,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8201383458717717
350,245.0,2375,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8501398176363653
350,245.0,2400,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8801412894009584
350,245.0,2425,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9101427611655515
350,245.0,2450,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.940144232930145
350,245.0,2475,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.970145704694738
350,245.0,2500,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.7704596764593306
350,245.0,2525,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.7981642732239242
350,245.0,2550,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8258688699885175
350,245.0,2575,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8535734667531107
350,245.0,2600,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8812780635177044
350,245.0,2625,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9089826602822977
350,245.0,2650,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9366872570468905
350,245.0,2675,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9643918538114837
350,245.0,2700,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.992096450576077
350,245.0,2725,#700,#300,2,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.894621359840671
350,245.0,2750,#700,#300,2,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.921177519105264
350,245.0,2775,#700,#300,2,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.9477336783698576
350,245.0,2800,#700,#300,2,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.974289837634451
350,245.0,2825,#750,#350,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.871072559399044
350,245.0,2850,#750,#350,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.896480281163637
350,245.0,2875,#750,#350,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9218880029282306
350,245.0,2900,#750,#350,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9472957246928235
350,245.0,2925,#750,#350,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9727034464574174
350,245.0,2950,#750,#350,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9981111682220103
350,245.0,2975,#500,#300,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.856140111989284
350,245.0,3000,#500,#300,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.880141289400958
350,245.0,3025,#500,#300,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9041424668126323
350,245.0,3050,#500,#300,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9281436442243076
350,245.0,3075,#500,#300,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.952144821635982
350,245.0,3100,#500,#300,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.976145999047657
350,280.0,1,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.005485983408382777
350,280.0,25,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.13714958520956944
350,280.0,50,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.27429917041913887
350,280.0,75,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.4114487556287083
350,280.0,100,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.5485983408382777
350,280.0,125,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.6857479260478472
350,280.0,150,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.8228975112574166
350,280.0,175,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,0.9600470964669862
350,280.0,200,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.0971966816765555
350,280.0,225,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.234346266886125
350,280.0,250,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.3714958520956944
350,280.0,275,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.5086454373052638
350,280.0,300,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.6457950225148332
350,280.0,325,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.7829446077244027
350,280.0,350,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,1.9200941929339723
350,280.0,375,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.0572437781435413
350,280.0,400,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.194393363353111
350,280.0,425,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.3315429485626806
350,280.0,450,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.46869253377225
350,280.0,475,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.6058421189818195
350,280.0,500,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.7429917041913887
350,280.0,525,#500,#3,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,380,2.880141289400958
350,280.0,550,#600,#2,2,480.0,80,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.7862908746105273
350,280.0,575,#600,#2,2,480.0,80,#500,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,420,2.912940459820097
350,280.0,600,#4/0,#3,2,480.0,80,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7625634614220105
350,280.0,625,#4/0,#3,2,480.0,80,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
350,280.0,650,#4/0,#3,2,480.0,80,#500,-5,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9927770832071774
350,280.0,675,#250,#3,2,480.0,80,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.806109558689952
350,280.0,700,#250,#3,2,480.0,80,#500,-4,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9100395423451353
350,280.0,725,#300,#2,2,480.0,80,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.6529725158849287
350,280.0,750,#300,#2,2,480.0,80,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.744454326777513
350,280.0,775,#300,#2,2,480.0,80,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.835936137670097
350,280.0,800,#300,#2,2,480.0,80,#500,-3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.9274179485626806
350,280.0,825,#350,#1,2,480.0,80,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.738047558289475
350,280.0,850,#350,#1,2,480.0,80,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8210186964194586
350,280.0,875,#350,#1,2,480.0,80,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9039898345494426
350,280.0,900,#350,#1,2,480.0,80,#500,-2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679427
350,280.0,925,#400,#1/0,2,480.0,80,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8521622185932234
350,280.0,950,#400,#1/0,2,480.0,80,#500,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.929247683960608
350,280.0,975,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.674416911586604
350,280.0,1000,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
350,280.0,1025,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8115664967961735
350,280.0,1050,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.880141289400958
350,280.0,1075,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9487160820057428
350,280.0,1100,#600,#2/0,2,480.0,80,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.7862908746105273
350,280.0,1125,#600,#2/0,2,480.0,80,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.849615667215312
350,280.0,1150,#600,#2/0,2,480.0,80,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.912940459820097
350,280.0,1175,#600,#2/0,2,480.0,80,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.9762652524248816
350,280.0,1200,#300,#1/0,2,480.0,80,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626792
350,280.0,1225,#300,#1/0,2,480.0,80,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.988405822491069
350,280.0,1250,#350,#2/0,2,480.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7657046043328024
350,280.0,1275,#350,#2/0,2,480.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.821018696419458
350,280.0,1300,#350,#2/0,2,480.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.8763327885061143
350,280.0,1325,#350,#2/0,2,480.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.93164688059277
350,280.0,1350,#350,#2/0,2,480.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.986960972679426
350,280.0,1375,#400,#2/0,2,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8264670634707607
350,280.0,1400,#400,#2/0,2,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8778573737156843
350,280.0,1425,#400,#2/0,2,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.929247683960607
350,280.0,1450,#400,#2/0,2,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.98063799420553
350,280.0,1475,#500,#3/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.697275175788199
350,280.0,1500,#500,#3/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
350,280.0,1525,#500,#3/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7887082325945785
350,280.0,1550,#500,#3/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.834424760997768
350,280.0,1575,#500,#3/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.880141289400958
350,280.0,1600,#500,#3/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9258578178041486
350,280.0,1625,#500,#3/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.971574346207338
350,280.0,1650,#600,#4/0,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.786290874610527
350,280.0,1675,#600,#4/0,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8285074030137167
350,280.0,1700,#600,#4/0,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8707239314169066
350,280.0,1725,#600,#4/0,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.912940459820096
350,280.0,1750,#600,#4/0,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9551569882232855
350,280.0,1775,#600,#4/0,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.997373516626476
350,280.0,1800,#700,#250,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.913590045029666
350,280.0,1825,#700,#250,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.954056573432856
350,280.0,1850,#700,#250,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.9945231018360454
350,280.0,1875,#750,#250,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.903739630239235
350,280.0,1900,#750,#250,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.9424561586424254
350,280.0,1925,#750,#250,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.981172687045615
350,280.0,1950,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.674416911586604
350,280.0,1975,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.708704307888996
350,280.0,2000,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7429917041913887
350,280.0,2025,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7772791004937813
350,280.0,2050,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8115664967961735
350,280.0,2075,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8458538930985657
350,280.0,2100,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.880141289400958
350,280.0,2125,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9144286857033506
350,280.0,2150,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9487160820057428
350,280.0,2175,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.983003478308135
350,280.0,2200,#600,#300,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.7862908746105273
350,280.0,2225,#600,#300,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.81795327091292
350,280.0,2250,#600,#300,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
350,280.0,2275,#600,#300,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8812780635177044
350,280.0,2300,#600,#300,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.912940459820097
350,280.0,2325,#600,#300,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.944602856122489
350,280.0,2350,#600,#300,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9762652524248816
350,280.0,2375,#700,#300,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.883240148727274
350,280.0,2400,#700,#300,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.9135900450296663
350,280.0,2425,#700,#300,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.943939941332059
350,280.0,2450,#700,#300,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.9742898376344513
350,280.0,2475,#750,#350,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.874702233936843
350,280.0,2500,#750,#350,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.903739630239235
350,280.0,2525,#750,#350,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9327770265416278
350,280.0,2550,#750,#350,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.96181442284402
350,280.0,2575,#750,#350,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9908518191464126
350,280.0,2600,#500,#300,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8527113723590443
350,280.0,2625,#500,#300,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.880141289400958
350,280.0,2650,#500,#300,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.907571206442872
350,280.0,2675,#500,#300,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.935001123484786
350,280.0,2700,#500,#300,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9624310405267
350,280.0,2725,#500,#300,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.989860957568614
350,280.0,2750,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7862908746105273
350,280.0,2775,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.811620791652442
350,280.0,2800,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8369507086943555
350,280.0,2825,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8622806257362696
350,280.0,2850,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8876105427781833
350,280.0,2875,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9129404598200974
350,280.0,2900,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9382703768620106
350,280.0,2925,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9636002939039248
350,280.0,2950,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9889302109458384
350,280.0,2975,#700,#400,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.8893101279877524
350,280.0,3000,#700,#400,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9135900450296663
350,280.0,3025,#700,#400,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9378699620715807
350,280.0,3050,#700,#400,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.962149879113494
350,280.0,3075,#700,#400,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9864297961554085
350,280.0,3100,#750,#400,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.880509713197322
350,315.0,1,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,0.006171731334430625
350,315.0,25,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,0.15429328336076562
350,315.0,50,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,0.30858656672153123
350,315.0,75,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,0.4628798500822968
350,315.0,100,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,0.6171731334430625
350,315.0,125,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,0.771466416803828
350,315.0,150,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,0.9257597001645936
350,315.0,175,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,1.0800529835253594
350,315.0,200,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,1.234346266886125
350,315.0,225,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,1.3886395502468905
350,315.0,250,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,1.542932833607656
350,315.0,275,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,1.6972261169684217
350,315.0,300,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,1.8515194003291873
350,315.0,325,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,2.005812683689953
350,315.0,350,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,2.160105967050719
