Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,315.0,375,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,2.3143992504114843
350,315.0,400,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,2.46869253377225
350,315.0,425,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,2.6229858171330154
350,315.0,450,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,2.777279100493781
350,315.0,475,#500,#3,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,2.931572383854547
350,315.0,500,#600,#2,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,420,2.849615667215312
350,315.0,525,#600,#2,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,420,2.9920964505760774
350,315.0,550,#4/0,#3,2,480.0,90,#500,-5,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,460,2.8488935695914477
350,315.0,575,#4/0,#3,2,480.0,90,#500,-5,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,460,2.978388731845604
350,315.0,600,#250,#3,2,480.0,90,#500,-4,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,510,2.8061095586899523
350,315.0,625,#250,#3,2,480.0,90,#500,-4,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,510,2.9230307903020334
350,315.0,650,#300,#2,2,480.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,570,2.6758429686080745
350,315.0,675,#300,#2,2,480.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7787600058622313
350,315.0,700,#300,#2,2,480.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,570,2.881677043116388
350,315.0,725,#300,#2,2,480.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9845940803705453
350,315.0,750,#350,#1,2,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,620,2.8002759118869625
350,315.0,775,#350,#1,2,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,620,2.8936184422831945
350,315.0,800,#350,#1,2,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679427
350,315.0,825,#400,#1/0,2,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,670,2.861797901764146
350,315.0,850,#400,#1/0,2,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,670,2.948519050302454
350,315.0,875,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,760,2.700132458813398
350,315.0,900,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,760,2.777279100493781
350,315.0,925,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,760,2.854425742174164
350,315.0,950,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,760,2.931572383854547
350,315.0,975,#600,#2/0,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,840,2.778375275534929
350,315.0,1000,#600,#2/0,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,840,2.849615667215312
350,315.0,1025,#600,#2/0,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,840,2.9208560588956947
350,315.0,1050,#600,#2/0,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,840,2.9920964505760774
350,315.0,1075,#300,#1/0,2,480.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9502884012858255
350,315.0,1100,#350,#2/0,2,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.738047558289474
350,315.0,1125,#350,#2/0,2,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.800275911886962
350,315.0,1150,#350,#2/0,2,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.86250426548445
350,315.0,1175,#350,#2/0,2,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.924732619081938
350,315.0,1200,#350,#2/0,2,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9869609726794257
350,315.0,1225,#400,#2/0,2,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8328908522513774
350,315.0,1250,#400,#2/0,2,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8907049512769154
350,315.0,1275,#400,#2/0,2,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.948519050302454
350,315.0,1300,#500,#3/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.674416911586604
350,315.0,1325,#500,#3/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7258480060401924
350,315.0,1350,#500,#3/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7772791004937813
350,315.0,1375,#500,#3/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8287101949473694
350,315.0,1400,#500,#3/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.880141289400958
350,315.0,1425,#500,#3/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.931572383854547
350,315.0,1450,#500,#3/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.983003478308135
350,315.0,1475,#600,#4/0,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8021220727617235
350,315.0,1500,#600,#4/0,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8496156672153115
350,315.0,1525,#600,#4/0,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8971092616689003
350,315.0,1550,#600,#4/0,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.944602856122489
350,315.0,1575,#600,#4/0,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.992096450576077
350,315.0,1600,#700,#250,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.913590045029666
350,315.0,1625,#700,#250,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.959114889483254
350,315.0,1650,#750,#250,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.874702233936843
350,315.0,1675,#750,#250,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.918258328390431
350,315.0,1700,#750,#250,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.96181442284402
350,315.0,1725,#400,#4/0,2,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9918796245716073
350,315.0,1750,#500,#4/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.700132458813398
350,315.0,1775,#500,#4/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7387057796535896
350,315.0,1800,#500,#4/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.777279100493781
350,315.0,1825,#500,#4/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.815852421333972
350,315.0,1850,#500,#4/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.854425742174164
350,315.0,1875,#500,#4/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.892999063014355
350,315.0,1900,#500,#4/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.931572383854547
350,315.0,1925,#500,#4/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9701457046947377
350,315.0,1950,#600,#300,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.778375275534929
350,315.0,1975,#600,#300,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8139954713751205
350,315.0,2000,#600,#300,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
350,315.0,2025,#600,#300,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8852358630555033
350,315.0,2050,#600,#300,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9208560588956947
350,315.0,2075,#600,#300,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.956476254735886
350,315.0,2100,#600,#300,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9920964505760774
350,315.0,2125,#700,#300,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.902208833916269
350,315.0,2150,#700,#300,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.9363524672564605
350,315.0,2175,#700,#300,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.970496100596652
350,315.0,2200,#750,#350,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.8747022339368433
350,315.0,2225,#750,#350,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9073693047770344
350,315.0,2250,#750,#350,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9400363756172263
350,315.0,2275,#750,#350,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.972703446457418
350,315.0,2300,#500,#300,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.838996413838087
350,315.0,2325,#500,#300,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.86985507051024
350,315.0,2350,#500,#300,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9007137271823935
350,315.0,2375,#500,#300,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.931572383854547
350,315.0,2400,#500,#300,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9624310405267
350,315.0,2425,#500,#300,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9932896971988527
350,315.0,2450,#600,#350,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7926233538710057
350,315.0,2475,#600,#350,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8211195105431583
350,315.0,2500,#600,#350,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.849615667215312
350,315.0,2525,#600,#350,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.878111823887465
350,315.0,2550,#600,#350,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.906607980559618
350,315.0,2575,#600,#350,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.935104137231771
350,315.0,2600,#600,#350,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9636002939039243
350,315.0,2625,#600,#350,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9920964505760774
350,315.0,2650,#700,#400,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.895380107248231
350,315.0,2675,#700,#400,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9226950139203844
350,315.0,2700,#700,#400,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9500099205925374
350,315.0,2725,#700,#400,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9773248272646904
350,315.0,2750,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.8747022339368433
350,315.0,2775,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.900835890608997
350,315.0,2800,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9269695472811494
350,315.0,2825,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9531032039533023
350,315.0,2850,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.979236860625456
350,315.0,2875,#500,#350,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2280,2.9572879310813414
350,315.0,2900,#500,#350,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2280,2.983003478308135
350,315.0,2925,#600,#400,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7783752755349287
350,315.0,2950,#600,#400,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8021220727617235
350,315.0,2975,#600,#400,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8258688699885175
350,315.0,3000,#600,#400,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8496156672153115
350,315.0,3025,#600,#400,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8733624644421063
350,315.0,3050,#600,#400,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8971092616689003
350,315.0,3075,#600,#400,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.920856058895694
350,315.0,3100,#600,#400,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.944602856122489
350,350.0,1,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,0.00685747926047847
350,350.0,25,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,0.1714369815119618
350,350.0,50,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,0.3428739630239236
350,350.0,75,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,0.5143109445358853
350,350.0,100,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,0.6857479260478472
350,350.0,125,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,0.8571849075598088
350,350.0,150,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,1.0286218890717707
350,350.0,175,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,1.2000588705837323
350,350.0,200,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,1.3714958520956944
350,350.0,225,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,1.542932833607656
350,350.0,250,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,1.7143698151196176
350,350.0,275,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,1.8858067966315795
350,350.0,300,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,2.0572437781435413
350,350.0,325,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,2.228680759655503
350,350.0,350,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,2.4001177411674646
350,350.0,375,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,2.5715547226794264
350,350.0,400,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,2.7429917041913887
350,350.0,425,#500,#3,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,380,2.91442868570335
350,350.0,450,#600,#2,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,1,CU,75 C,420,2.849615667215312
350,350.0,475,#4/0,#3,2,480.0,100,#500,-5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,460,2.733786758698864
350,350.0,500,#4/0,#3,2,480.0,100,#500,-5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
350,350.0,525,#250,#3,2,480.0,100,#500,-4,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,510,2.7281620709485646
350,350.0,550,#250,#3,2,480.0,100,#500,-4,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,510,2.858074550517544
350,350.0,575,#250,#3,2,480.0,100,#500,-4,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,510,2.9879870300865234
350,350.0,600,#300,#2,2,480.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
350,350.0,625,#300,#2,2,480.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,570,2.8588065903932423
350,350.0,650,#300,#2,2,480.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,570,2.973158854008972
350,350.0,675,#350,#1,2,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,620,2.8002759118869625
350,350.0,700,#350,#1,2,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,620,2.903989834549442
350,350.0,725,#400,#1/0,2,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,670,2.7943481195676845
350,350.0,750,#400,#1/0,2,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,670,2.8907049512769154
350,350.0,775,#400,#1/0,2,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,670,2.9870617829861454
350,350.0,800,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
350,350.0,825,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,760,2.8287101949473694
350,350.0,850,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,760,2.91442868570335
350,350.0,875,#600,#2/0,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,840,2.770459676459331
350,350.0,900,#600,#2/0,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,840,2.849615667215312
350,350.0,925,#600,#2/0,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 2 pole,2,1,2,CU,75 C,840,2.9287716579712924
350,350.0,950,#300,#1/0,2,480.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.896924011598485
350,350.0,975,#300,#1/0,2,480.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,855,2.9731588540089717
350,350.0,1000,#350,#2/0,2,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.7657046043328024
350,350.0,1025,#350,#2/0,2,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.834847219441122
350,350.0,1050,#350,#2/0,2,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.903989834549442
350,350.0,1075,#350,#2/0,2,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,930,2.9731324496577627
350,350.0,1100,#400,#2/0,2,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.826467063470761
350,350.0,1125,#400,#2/0,2,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8907049512769145
350,350.0,1150,#400,#2/0,2,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9549428390830688
350,350.0,1175,#500,#3/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.685846043687402
350,350.0,1200,#500,#3/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
350,350.0,1225,#500,#3/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8001373646953756
350,350.0,1250,#500,#3/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8572830251993633
350,350.0,1275,#500,#3/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9144286857033506
350,350.0,1300,#500,#3/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1140,2.971574346207338
350,350.0,1325,#600,#4/0,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.7968450067113246
350,350.0,1350,#600,#4/0,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.849615667215312
350,350.0,1375,#600,#4/0,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.902386327719299
350,350.0,1400,#600,#4/0,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1260,2.955156988223286
350,350.0,1425,#700,#250,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.8832401487272734
350,350.0,1450,#700,#250,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.933823309231261
350,350.0,1475,#700,#250,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1380,2.984406469735248
350,350.0,1500,#750,#250,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.903739630239235
350,350.0,1525,#750,#250,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,3,CU,75 C,1425,2.9521352907432226
350,350.0,1550,#400,#4/0,2,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9870617829861454
350,350.0,1575,#500,#4/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.700132458813398
350,350.0,1600,#500,#4/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7429917041913887
350,350.0,1625,#500,#4/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7858509495693786
350,350.0,1650,#500,#4/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8287101949473694
350,350.0,1675,#500,#4/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.87156944032536
