Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,350.0,1700,#500,#4/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.91442868570335
350,350.0,1725,#500,#4/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9572879310813405
350,350.0,1750,#600,#300,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.770459676459331
350,350.0,1775,#600,#300,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8100376718373217
350,350.0,1800,#600,#300,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
350,350.0,1825,#600,#300,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8891936625933026
350,350.0,1850,#600,#300,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9287716579712924
350,350.0,1875,#600,#300,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9683496533492835
350,350.0,1900,#700,#300,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.883240148727274
350,350.0,1925,#700,#300,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.9211775191052647
350,350.0,1950,#700,#300,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.959114889483255
350,350.0,1975,#700,#300,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.997052259861245
350,350.0,2000,#750,#350,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9037396302392358
350,350.0,2025,#750,#350,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9400363756172263
350,350.0,2050,#750,#350,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.976333120995217
350,350.0,2075,#500,#300,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8458538930985657
350,350.0,2100,#500,#300,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.880141289400958
350,350.0,2125,#500,#300,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9144286857033506
350,350.0,2150,#500,#300,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9487160820057428
350,350.0,2175,#500,#300,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.983003478308135
350,350.0,2200,#600,#350,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7862908746105273
350,350.0,2225,#600,#350,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.81795327091292
350,350.0,2250,#600,#350,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.849615667215312
350,350.0,2275,#600,#350,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8812780635177044
350,350.0,2300,#600,#350,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.912940459820097
350,350.0,2325,#600,#350,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.944602856122489
350,350.0,2350,#600,#350,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9762652524248816
350,350.0,2375,#700,#400,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.883240148727274
350,350.0,2400,#700,#400,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9135900450296663
350,350.0,2425,#700,#400,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.943939941332059
350,350.0,2450,#700,#400,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9742898376344513
350,350.0,2475,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.874702233936843
350,350.0,2500,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.903739630239235
350,350.0,2525,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9327770265416278
350,350.0,2550,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.96181442284402
350,350.0,2575,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9908518191464126
350,350.0,2600,#500,#350,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2280,2.971574346207338
350,350.0,2625,#600,#400,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7704596764593306
350,350.0,2650,#600,#400,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7968450067113246
350,350.0,2675,#600,#400,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8232303369633183
350,350.0,2700,#600,#400,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.849615667215312
350,350.0,2725,#600,#400,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8760009974673055
350,350.0,2750,#600,#400,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.902386327719299
350,350.0,2775,#600,#400,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9287716579712924
350,350.0,2800,#600,#400,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.955156988223286
350,350.0,2825,#600,#400,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.98154231847528
350,350.0,2850,#700,#500,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.8832401487272734
350,350.0,2875,#700,#500,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.9085317289792676
350,350.0,2900,#700,#500,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.933823309231261
350,350.0,2925,#700,#500,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.9591148894832546
350,350.0,2950,#700,#500,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.984406469735248
350,350.0,2975,#750,#500,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.879541799987242
350,350.0,3000,#750,#500,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.903739630239235
350,350.0,3025,#750,#500,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.927937460491229
350,350.0,3050,#750,#500,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.9521352907432226
350,350.0,3075,#750,#500,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.9763331209952164
350,350.0,3100,#1000,#700,2,480.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 2 pole,2,1,6,CU,75 C,3270,2.731407265778576
350,35.0,1,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.0005938577039574356
350,35.0,25,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.01484644259893589
350,35.0,50,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.02969288519787178
350,35.0,75,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.04453932779680768
350,35.0,100,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.05938577039574356
350,35.0,125,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.07423221299467946
350,35.0,150,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.08907865559361536
350,35.0,175,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.10392509819255123
350,35.0,200,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.11877154079148712
350,35.0,225,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.13361798339042302
350,35.0,250,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.1484644259893589
350,35.0,275,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.1633108685882948
350,35.0,300,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.17815731118723072
350,35.0,325,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.1930037537861666
350,35.0,350,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.20785019638510246
350,35.0,375,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.22269663898403835
350,35.0,400,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.23754308158297424
350,35.0,425,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.2523895241819102
350,35.0,450,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.26723596678084605
350,35.0,475,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.2820824093797819
350,35.0,500,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.2969288519787178
350,35.0,525,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.3117752945776537
350,35.0,550,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.3266217371765896
350,35.0,575,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.34146817977552546
350,35.0,600,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.35631462237446143
350,35.0,625,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.3711610649733973
350,35.0,650,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.3860075075723332
350,35.0,675,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.40085395017126896
350,35.0,700,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.41570039277020493
350,35.0,725,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.43054683536914073
350,35.0,750,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.4453932779680767
350,35.0,775,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.4602397205670126
350,35.0,800,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.4750861631659485
350,35.0,825,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.4899326057648844
350,35.0,850,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5047790483638204
350,35.0,875,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5196254909627561
350,35.0,900,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5344719335616921
350,35.0,925,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.549318376160628
350,35.0,950,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5641648187595638
350,35.0,975,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5790112613584998
350,35.0,1000,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5938577039574356
350,35.0,1025,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6087041465563715
350,35.0,1050,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6235505891553074
350,35.0,1075,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6383970317542433
350,35.0,1100,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6532434743531792
350,35.0,1125,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6680899169521151
350,35.0,1150,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6829363595510509
350,35.0,1175,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6977828021499868
350,35.0,1200,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7126292447489229
350,35.0,1225,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7274756873478586
350,35.0,1250,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7423221299467946
350,35.0,1275,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7571685725457303
350,35.0,1300,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7720150151446664
350,35.0,1325,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7868614577436022
350,35.0,1350,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8017079003425379
350,35.0,1375,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8165543429414741
350,35.0,1400,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8314007855404099
350,35.0,1425,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8462472281393457
350,35.0,1450,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8610936707382815
350,35.0,1475,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8759401133372174
350,35.0,1500,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8907865559361534
350,35.0,1525,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.9056329985350893
350,35.0,1550,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.9204794411340252
350,35.0,1575,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.935325883732961
350,35.0,1600,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.950172326331897
350,35.0,1625,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.9650187689308328
350,35.0,1650,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.9798652115297688
350,35.0,1675,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.9947116541287047
350,35.0,1700,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0095580967276407
350,35.0,1725,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0244045393265764
350,35.0,1750,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0392509819255122
350,35.0,1775,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0540974245244483
350,35.0,1800,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0689438671233842
350,35.0,1825,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.08379030972232
350,35.0,1850,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.098636752321256
350,35.0,1875,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.113483194920192
350,35.0,1900,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1283296375191276
350,35.0,1925,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1431760801180637
350,35.0,1950,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1580225227169996
350,35.0,1975,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1728689653159352
350,35.0,2000,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1877154079148713
350,35.0,2025,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.202561850513807
350,35.0,2050,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.217408293112743
350,35.0,2075,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.2322547357116789
350,35.0,2100,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.2471011783106147
350,35.0,2125,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.2619476209095508
350,35.0,2150,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.2767940635084867
350,35.0,2175,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.2916405061074225
350,35.0,2200,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3064869487063584
350,35.0,2225,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.321333391305294
350,35.0,2250,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3361798339042301
350,35.0,2275,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3510262765031662
350,35.0,2300,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3658727191021018
350,35.0,2325,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.380719161701038
350,35.0,2350,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3955656042999736
350,35.0,2375,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4104120468989096
350,35.0,2400,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4252584894978457
350,35.0,2425,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4401049320967814
350,35.0,2450,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4549513746957172
350,35.0,2475,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.469797817294653
350,35.0,2500,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4846442598935892
350,35.0,2525,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.499490702492525
350,35.0,2550,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5143371450914607
350,35.0,2575,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5291835876903965
350,35.0,2600,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5440300302893328
350,35.0,2625,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5588764728882685
350,35.0,2650,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5737229154872043
350,35.0,2675,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5885693580861404
350,35.0,2700,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6034158006850758
350,35.0,2725,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6182622432840121
350,35.0,2750,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6331086858829482
350,35.0,2775,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6479551284818836
350,35.0,2800,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6628015710808197
350,35.0,2825,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6776480136797556
350,35.0,2850,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6924944562786914
350,35.0,2875,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.7073408988776275
350,35.0,2900,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.722187341476563
350,35.0,2925,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.7370337840754992
350,35.0,2950,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.7518802266744349
350,35.0,2975,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.7667266692733712
350,35.0,3000,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.7815731118723068
350,35.0,3025,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.7964195544712427
350,35.0,3050,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.8112659970701785
350,35.0,3075,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.8261124396691146
350,35.0,3100,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.8409588822680505
350,35.0,3125,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.8558053248669863
350,35.0,3150,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.870651767465922
350,35.0,3175,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.8854982100648583
350,35.0,3200,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.900344652663794
350,35.0,3225,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.91519109526273
350,35.0,3250,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.9300375378616657
350,35.0,3275,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.944883980460602
350,35.0,3300,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.9597304230595376
350,35.0,3325,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.9745768656584735
350,35.0,3350,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.9894233082574093
350,35.0,3375,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0042697508563454
350,35.0,3400,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0191161934552815
350,35.0,3425,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0339626360542167
350,35.0,3450,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0488090786531528
350,35.0,3475,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.063655521252089
350,35.0,3500,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0785019638510245
350,35.0,3525,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0933484064499606
350,35.0,3550,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.1081948490488966
350,35.0,3575,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.1230412916478323
350,35.0,3600,#500,#3,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.1378877342467684
350,70.0,1,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.0011877154079148711
350,70.0,25,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.02969288519787178
350,70.0,50,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.05938577039574356
350,70.0,75,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.08907865559361536
350,70.0,100,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.11877154079148712
350,70.0,125,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.1484644259893589
350,70.0,150,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.17815731118723072
350,70.0,175,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.20785019638510246
350,70.0,200,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.23754308158297424
350,70.0,225,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.26723596678084605
350,70.0,250,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.2969288519787178
350,70.0,275,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.3266217371765896
350,70.0,300,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.35631462237446143
350,70.0,325,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.3860075075723332
350,70.0,350,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.41570039277020493
350,70.0,375,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.4453932779680767
350,70.0,400,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.4750861631659485
350,70.0,425,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5047790483638204
350,70.0,450,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5344719335616921
350,70.0,475,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5641648187595638
350,70.0,500,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5938577039574356
350,70.0,525,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6235505891553074
350,70.0,550,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6532434743531792
350,70.0,575,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6829363595510509
350,70.0,600,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7126292447489229
350,70.0,625,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7423221299467946
350,70.0,650,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7720150151446664
350,70.0,675,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8017079003425379
350,70.0,700,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8314007855404099
350,70.0,725,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8610936707382815
350,70.0,750,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8907865559361534
350,70.0,775,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.9204794411340252
350,70.0,800,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.950172326331897
350,70.0,825,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.9798652115297688
350,70.0,850,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0095580967276407
350,70.0,875,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0392509819255122
350,70.0,900,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0689438671233842
350,70.0,925,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.098636752321256
350,70.0,950,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1283296375191276
350,70.0,975,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1580225227169996
350,70.0,1000,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1877154079148713
350,70.0,1025,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.217408293112743
350,70.0,1050,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.2471011783106147
350,70.0,1075,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.2767940635084867
350,70.0,1100,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3064869487063584
350,70.0,1125,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3361798339042301
350,70.0,1150,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3658727191021018
350,70.0,1175,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3955656042999736
350,70.0,1200,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4252584894978457
350,70.0,1225,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4549513746957172
350,70.0,1250,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4846442598935892
350,70.0,1275,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5143371450914607
350,70.0,1300,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5440300302893328
350,70.0,1325,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5737229154872043
350,70.0,1350,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6034158006850758
350,70.0,1375,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6331086858829482
350,70.0,1400,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6628015710808197
350,70.0,1425,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6924944562786914
350,70.0,1450,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.722187341476563
350,70.0,1475,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.7518802266744349
350,70.0,1500,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.7815731118723068
350,70.0,1525,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.8112659970701785
350,70.0,1550,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.8409588822680505
350,70.0,1575,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.870651767465922
350,70.0,1600,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.900344652663794
350,70.0,1625,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.9300375378616657
350,70.0,1650,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.9597304230595376
350,70.0,1675,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.9894233082574093
350,70.0,1700,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0191161934552815
350,70.0,1725,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0488090786531528
350,70.0,1750,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0785019638510245
350,70.0,1775,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.1081948490488966
350,70.0,1800,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.1378877342467684
350,70.0,1825,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.16758061944464
350,70.0,1850,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.197273504642512
350,70.0,1875,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.226966389840384
350,70.0,1900,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.2566592750382553
350,70.0,1925,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.2863521602361274
350,70.0,1950,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.316045045433999
350,70.0,1975,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.3457379306318704
350,70.0,2000,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.3754308158297426
350,70.0,2025,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.405123701027614
350,70.0,2050,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.434816586225486
350,70.0,2075,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.4645094714233577
350,70.0,2100,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.4942023566212295
350,70.0,2125,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.5238952418191016
350,70.0,2150,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.5535881270169734
350,70.0,2175,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.583281012214845
350,70.0,2200,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.612973897412717
350,70.0,2225,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.642666782610588
350,70.0,2250,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084602
350,70.0,2275,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.7020525530063324
350,70.0,2300,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.7317454382042037
350,70.0,2325,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.761438323402076
350,70.0,2350,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.791131208599947
350,70.0,2375,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8208240937978193
350,70.0,2400,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8505169789956915
350,70.0,2425,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8802098641935627
350,70.0,2450,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9099027493914345
350,70.0,2475,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.939595634589306
350,70.0,2500,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9692885197871783
350,70.0,2525,#500,#3,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.99898140498505
350,70.0,2550,#600,#2,3,480.0,20,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.7968027901829213
350,70.0,2575,#600,#2,3,480.0,20,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.8242224253807926
350,70.0,2600,#600,#2,3,480.0,20,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.8516420605786648
350,70.0,2625,#600,#2,3,480.0,20,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.879061695776537
350,70.0,2650,#600,#2,3,480.0,20,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.906481330974408
350,70.0,2675,#600,#2,3,480.0,20,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.9339009661722804
350,70.0,2700,#600,#2,3,480.0,20,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.961320601370152
350,70.0,2725,#600,#2,3,480.0,20,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.988740236568024
350,70.0,2750,#4/0,#3,3,480.0,20,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7412687014068813
350,70.0,2775,#4/0,#3,3,480.0,20,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.766189325965126
350,70.0,2800,#4/0,#3,3,480.0,20,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.79110995052337
350,70.0,2825,#4/0,#3,3,480.0,20,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8160305750816144
350,70.0,2850,#4/0,#3,3,480.0,20,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.840951199639859
350,70.0,2875,#4/0,#3,3,480.0,20,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8658718241981034
350,70.0,2900,#4/0,#3,3,480.0,20,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.890792448756348
350,70.0,2925,#4/0,#3,3,480.0,20,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9157130733145924
350,70.0,2950,#4/0,#3,3,480.0,20,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.940633697872837
350,70.0,2975,#4/0,#3,3,480.0,20,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9655543224310814
350,70.0,3000,#4/0,#3,3,480.0,20,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9904749469893255
350,70.0,3025,#250,#3,3,480.0,20,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7226018168230124
350,70.0,3050,#250,#3,3,480.0,20,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7451026582843596
350,70.0,3075,#250,#3,3,480.0,20,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.767603499745707
350,70.0,3100,#250,#3,3,480.0,20,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.790104341207054
350,70.0,3125,#250,#3,3,480.0,20,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.812605182668401
350,70.0,3150,#250,#3,3,480.0,20,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.835106024129748
350,70.0,3175,#250,#3,3,480.0,20,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8576068655910953
350,70.0,3200,#250,#3,3,480.0,20,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.880107707052443
350,70.0,3225,#250,#3,3,480.0,20,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9026085485137902
350,70.0,3250,#250,#3,3,480.0,20,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9251093899751375
350,70.0,3275,#250,#3,3,480.0,20,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.947610231436484
350,70.0,3300,#250,#3,3,480.0,20,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9701110728978315
350,70.0,3325,#250,#3,3,480.0,20,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9926119143591787
350,70.0,3350,#300,#2,3,480.0,20,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6539788158047477
350,70.0,3375,#300,#2,3,480.0,20,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629918
350,70.0,3400,#300,#2,3,480.0,20,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.693590439921236
350,70.0,3425,#300,#2,3,480.0,20,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7133962519794808
350,70.0,3450,#300,#2,3,480.0,20,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.733202064037725
350,70.0,3475,#300,#2,3,480.0,20,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.753007876095969
350,70.0,3500,#300,#2,3,480.0,20,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7728136881542134
