Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,70.0,3525,#300,#2,3,480.0,20,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.792619500212458
350,70.0,3550,#300,#2,3,480.0,20,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.812425312270702
350,70.0,3575,#300,#2,3,480.0,20,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.832231124328947
350,70.0,3600,#300,#2,3,480.0,20,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
350,105.0,1,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.001781573111872307
350,105.0,25,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.04453932779680768
350,105.0,50,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.08907865559361536
350,105.0,75,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.13361798339042302
350,105.0,100,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.17815731118723072
350,105.0,125,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.22269663898403838
350,105.0,150,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.26723596678084605
350,105.0,175,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.3117752945776537
350,105.0,200,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.35631462237446143
350,105.0,225,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.40085395017126907
350,105.0,250,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.44539327796807676
350,105.0,275,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.4899326057648844
350,105.0,300,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5344719335616921
350,105.0,325,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5790112613584998
350,105.0,350,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6235505891553074
350,105.0,375,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6680899169521151
350,105.0,400,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7126292447489229
350,105.0,425,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7571685725457304
350,105.0,450,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8017079003425381
350,105.0,475,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8462472281393457
350,105.0,500,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8907865559361535
350,105.0,525,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.935325883732961
350,105.0,550,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.9798652115297688
350,105.0,575,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0244045393265764
350,105.0,600,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0689438671233842
350,105.0,625,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.113483194920192
350,105.0,650,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1580225227169996
350,105.0,675,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.2025618505138074
350,105.0,700,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.2471011783106147
350,105.0,725,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.2916405061074225
350,105.0,750,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3361798339042301
350,105.0,775,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.380719161701038
350,105.0,800,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4252584894978457
350,105.0,825,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.469797817294653
350,105.0,850,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.514337145091461
350,105.0,875,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5588764728882687
350,105.0,900,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6034158006850763
350,105.0,925,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.647955128481884
350,105.0,950,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6924944562786914
350,105.0,975,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.7370337840754992
350,105.0,1000,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.781573111872307
350,105.0,1025,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.8261124396691146
350,105.0,1050,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.870651767465922
350,105.0,1075,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.91519109526273
350,105.0,1100,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.9597304230595376
350,105.0,1125,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0042697508563454
350,105.0,1150,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0488090786531528
350,105.0,1175,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.093348406449961
350,105.0,1200,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.1378877342467684
350,105.0,1225,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.182427062043576
350,105.0,1250,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.226966389840384
350,105.0,1275,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.271505717637191
350,105.0,1300,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.316045045433999
350,105.0,1325,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.3605843732308065
350,105.0,1350,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.4051237010276147
350,105.0,1375,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.449663028824422
350,105.0,1400,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.4942023566212295
350,105.0,1425,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.5387416844180373
350,105.0,1450,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.583281012214845
350,105.0,1475,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.627820340011653
350,105.0,1500,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084602
350,105.0,1525,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.716898995605268
350,105.0,1550,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.761438323402076
350,105.0,1575,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8059776511988836
350,105.0,1600,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8505169789956915
350,105.0,1625,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8950563067924993
350,105.0,1650,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.939595634589306
350,105.0,1675,#500,#3,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.984134962386114
350,105.0,1700,#600,#2,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.7968027901829213
350,105.0,1725,#600,#2,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.8379322429797287
350,105.0,1750,#600,#2,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.8790616957765365
350,105.0,1775,#600,#2,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.920191148573344
350,105.0,1800,#600,#2,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.961320601370152
350,105.0,1825,#4/0,#3,3,480.0,30,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7288083891277592
350,105.0,1850,#4/0,#3,3,480.0,30,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.766189325965126
350,105.0,1875,#4/0,#3,3,480.0,30,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8035702628024923
350,105.0,1900,#4/0,#3,3,480.0,30,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.840951199639859
350,105.0,1925,#4/0,#3,3,480.0,30,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8783321364772254
350,105.0,1950,#4/0,#3,3,480.0,30,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9157130733145924
350,105.0,1975,#4/0,#3,3,480.0,30,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.953094010151959
350,105.0,2000,#4/0,#3,3,480.0,30,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9904749469893255
350,105.0,2025,#250,#3,3,480.0,30,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.733852237553686
350,105.0,2050,#250,#3,3,480.0,30,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.767603499745707
350,105.0,2075,#250,#3,3,480.0,30,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8013547619377275
350,105.0,2100,#250,#3,3,480.0,30,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.835106024129748
350,105.0,2125,#250,#3,3,480.0,30,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.868857286321769
350,105.0,2150,#250,#3,3,480.0,30,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.90260854851379
350,105.0,2175,#250,#3,3,480.0,30,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.936359810705811
350,105.0,2200,#250,#3,3,480.0,30,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.970111072897831
350,105.0,2225,#300,#2,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.644075909775625
350,105.0,2250,#300,#2,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629913
350,105.0,2275,#300,#2,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.703493345950358
350,105.0,2300,#300,#2,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.733202064037725
350,105.0,2325,#300,#2,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.762910782125091
350,105.0,2350,#300,#2,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.792619500212458
350,105.0,2375,#300,#2,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.822328218299824
350,105.0,2400,#300,#2,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.852036936387191
350,105.0,2425,#300,#2,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8817456544745577
350,105.0,2450,#300,#2,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.911454372561924
350,105.0,2475,#300,#2,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9411630906492907
350,105.0,2500,#300,#2,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.970871808736657
350,105.0,2525,#350,#1,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7214325878789447
350,105.0,2550,#350,#1,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.748377464986657
350,105.0,2575,#350,#1,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7753223420943702
350,105.0,2600,#350,#1,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8022672192020823
350,105.0,2625,#350,#1,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8292120963097944
350,105.0,2650,#350,#1,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8561569734175065
350,105.0,2675,#350,#1,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.883101850525219
350,105.0,2700,#350,#1,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.910046727632931
350,105.0,2725,#350,#1,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9369916047406432
350,105.0,2750,#350,#1,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9639364818483562
350,105.0,2775,#350,#1,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.990881358956068
350,105.0,2800,#400,#1/0,3,480.0,30,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8037525463425053
350,105.0,2825,#400,#1/0,3,480.0,30,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8287860512205634
350,105.0,2850,#400,#1/0,3,480.0,30,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8538195560986215
350,105.0,2875,#400,#1/0,3,480.0,30,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8788530609766796
350,105.0,2900,#400,#1/0,3,480.0,30,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9038865658547377
350,105.0,2925,#400,#1/0,3,480.0,30,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9289200707327954
350,105.0,2950,#400,#1/0,3,480.0,30,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9539535756108535
350,105.0,2975,#400,#1/0,3,480.0,30,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9789870804889116
350,105.0,3000,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
350,105.0,3025,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6946293317068646
350,105.0,3050,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.716898995605268
350,105.0,3075,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.739168659503672
350,105.0,3100,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.761438323402076
350,105.0,3125,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7837079873004797
350,105.0,3150,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8059776511988836
350,105.0,3175,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.828247315097287
350,105.0,3200,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
350,105.0,3225,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8727866428940945
350,105.0,3250,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8950563067924993
350,105.0,3275,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9173259706909027
350,105.0,3300,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.939595634589306
350,105.0,3325,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.96186529848771
350,105.0,3350,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.984134962386114
350,105.0,3375,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7762380637845174
350,105.0,3400,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7968027901829213
350,105.0,3425,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8173675165813252
350,105.0,3450,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8379322429797287
350,105.0,3475,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8584969693781326
350,105.0,3500,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8790616957765365
350,105.0,3525,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.89962642217494
350,105.0,3550,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.920191148573344
350,105.0,3575,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.9407558749717477
350,105.0,3600,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
350,140.0,1,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.0023754308158297423
350,140.0,25,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.05938577039574356
350,140.0,50,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.11877154079148712
350,140.0,75,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.17815731118723072
350,140.0,100,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.23754308158297424
350,140.0,125,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.2969288519787178
350,140.0,150,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.35631462237446143
350,140.0,175,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.41570039277020493
350,140.0,200,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.4750861631659485
350,140.0,225,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5344719335616921
350,140.0,250,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5938577039574356
350,140.0,275,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6532434743531792
350,140.0,300,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7126292447489229
350,140.0,325,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7720150151446664
350,140.0,350,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8314007855404099
350,140.0,375,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8907865559361534
350,140.0,400,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.950172326331897
350,140.0,425,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0095580967276407
350,140.0,450,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0689438671233842
350,140.0,475,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1283296375191276
350,140.0,500,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1877154079148713
350,140.0,525,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.2471011783106147
350,140.0,550,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3064869487063584
350,140.0,575,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3658727191021018
350,140.0,600,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4252584894978457
350,140.0,625,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4846442598935892
350,140.0,650,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5440300302893328
350,140.0,675,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6034158006850758
350,140.0,700,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6628015710808197
350,140.0,725,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.722187341476563
350,140.0,750,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.7815731118723068
350,140.0,775,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.8409588822680505
350,140.0,800,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.900344652663794
350,140.0,825,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.9597304230595376
350,140.0,850,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0191161934552815
350,140.0,875,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0785019638510245
350,140.0,900,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.1378877342467684
350,140.0,925,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.197273504642512
350,140.0,950,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.2566592750382553
350,140.0,975,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.316045045433999
350,140.0,1000,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.3754308158297426
350,140.0,1025,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.434816586225486
350,140.0,1050,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.4942023566212295
350,140.0,1075,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.5535881270169734
350,140.0,1100,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.612973897412717
350,140.0,1125,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084602
350,140.0,1150,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.7317454382042037
350,140.0,1175,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.791131208599947
350,140.0,1200,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8505169789956915
350,140.0,1225,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9099027493914345
350,140.0,1250,#500,#3,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9692885197871783
350,140.0,1275,#600,#2,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.7968027901829213
350,140.0,1300,#600,#2,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.8516420605786648
350,140.0,1325,#600,#2,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.906481330974408
350,140.0,1350,#600,#2,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.961320601370152
350,140.0,1375,#4/0,#3,3,480.0,40,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7412687014068813
350,140.0,1400,#4/0,#3,3,480.0,40,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.79110995052337
350,140.0,1425,#4/0,#3,3,480.0,40,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.840951199639859
350,140.0,1450,#4/0,#3,3,480.0,40,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.890792448756348
350,140.0,1475,#4/0,#3,3,480.0,40,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.940633697872837
350,140.0,1500,#4/0,#3,3,480.0,40,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9904749469893255
350,140.0,1525,#250,#3,3,480.0,40,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7451026582843596
350,140.0,1550,#250,#3,3,480.0,40,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.790104341207054
350,140.0,1575,#250,#3,3,480.0,40,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.835106024129748
350,140.0,1600,#250,#3,3,480.0,40,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.880107707052443
350,140.0,1625,#250,#3,3,480.0,40,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9251093899751375
350,140.0,1650,#250,#3,3,480.0,40,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9701110728978315
350,140.0,1675,#300,#2,3,480.0,40,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6539788158047477
350,140.0,1700,#300,#2,3,480.0,40,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.693590439921236
350,140.0,1725,#300,#2,3,480.0,40,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.733202064037725
350,140.0,1750,#300,#2,3,480.0,40,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7728136881542134
350,140.0,1775,#300,#2,3,480.0,40,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.812425312270702
350,140.0,1800,#300,#2,3,480.0,40,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
350,140.0,1825,#300,#2,3,480.0,40,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.89164856050368
350,140.0,1850,#300,#2,3,480.0,40,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.931260184620169
350,140.0,1875,#300,#2,3,480.0,40,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9708718087366575
350,140.0,1900,#350,#1,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.730414213581516
350,140.0,1925,#350,#1,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.766340716391799
350,140.0,1950,#350,#1,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8022672192020823
350,140.0,1975,#350,#1,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.838193722012365
350,140.0,2000,#350,#1,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.874120224822648
350,140.0,2025,#350,#1,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9100467276329316
350,140.0,2050,#350,#1,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9459732304432147
350,140.0,2075,#350,#1,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9818997332534973
350,140.0,2100,#400,#1/0,3,480.0,40,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.803752546342506
350,140.0,2125,#400,#1/0,3,480.0,40,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.837130552846583
350,140.0,2150,#400,#1/0,3,480.0,40,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8705085593506605
350,140.0,2175,#400,#1/0,3,480.0,40,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9038865658547386
350,140.0,2200,#400,#1/0,3,480.0,40,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9372645723588153
350,140.0,2225,#400,#1/0,3,480.0,40,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.970642578862893
350,140.0,2250,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
350,140.0,2275,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7020525530063324
350,140.0,2300,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7317454382042037
350,140.0,2325,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.761438323402076
350,140.0,2350,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.791131208599947
350,140.0,2375,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8208240937978193
350,140.0,2400,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
350,140.0,2425,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8802098641935627
350,140.0,2450,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9099027493914345
350,140.0,2475,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.939595634589306
350,140.0,2500,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9692885197871783
350,140.0,2525,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.99898140498505
350,140.0,2550,#600,#2/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7968027901829213
350,140.0,2575,#600,#2/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8242224253807926
350,140.0,2600,#600,#2/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8516420605786648
350,140.0,2625,#600,#2/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.879061695776537
350,140.0,2650,#600,#2/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.906481330974408
350,140.0,2675,#600,#2/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.9339009661722804
350,140.0,2700,#600,#2/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
350,140.0,2725,#600,#2/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.988740236568024
350,140.0,2750,#300,#1/0,3,480.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.904852435209176
350,140.0,2775,#300,#1/0,3,480.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.931260184620168
350,140.0,2800,#300,#1/0,3,480.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.957667934031161
350,140.0,2825,#300,#1/0,3,480.0,40,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.9840756834421533
350,140.0,2850,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7304142135815153
350,140.0,2875,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7543652154550378
350,140.0,2900,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7783162173285594
350,140.0,2925,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.802267219202082
350,140.0,2950,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.826218221075604
350,140.0,2975,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.850169222949126
350,140.0,3000,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
350,140.0,3025,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8980712266961692
350,140.0,3050,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9220222285696917
350,140.0,3075,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.945973230443214
350,140.0,3100,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.969924232316736
350,140.0,3125,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.993875234190258
350,140.0,3150,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.803752546342505
350,140.0,3175,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8260045506785567
350,140.0,3200,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8482565550146086
350,140.0,3225,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.87050855935066
350,140.0,3250,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8927605636867115
350,140.0,3275,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.915012568022763
350,140.0,3300,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.937264572358815
350,140.0,3325,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9595165766948663
350,140.0,3350,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9817685810309182
350,140.0,3375,#500,#3/0,3,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
350,140.0,3400,#500,#3/0,3,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6921549246070415
350,140.0,3425,#500,#3/0,3,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7119501814056224
350,140.0,3450,#500,#3/0,3,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7317454382042037
350,140.0,3475,#500,#3/0,3,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7515406950027845
350,140.0,3500,#500,#3/0,3,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7713359518013663
350,140.0,3525,#500,#3/0,3,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.791131208599947
350,140.0,3550,#500,#3/0,3,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8109264653985284
350,140.0,3575,#500,#3/0,3,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8307217221971097
350,140.0,3600,#500,#3/0,3,480.0,40,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.850516978995691
350,175.0,1,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.002969288519787178
350,175.0,25,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.07423221299467947
350,175.0,50,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.14846442598935894
350,175.0,75,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.22269663898403838
350,175.0,100,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.2969288519787179
350,175.0,125,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.3711610649733973
350,175.0,150,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.44539327796807676
350,175.0,175,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5196254909627561
350,175.0,200,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5938577039574358
350,175.0,225,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6680899169521152
350,175.0,250,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7423221299467946
350,175.0,275,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8165543429414741
350,175.0,300,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8907865559361535
350,175.0,325,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.965018768930833
350,175.0,350,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0392509819255122
350,175.0,375,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.113483194920192
350,175.0,400,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1877154079148715
350,175.0,425,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.261947620909551
350,175.0,450,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3361798339042303
350,175.0,475,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4104120468989096
350,175.0,500,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4846442598935892
350,175.0,525,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5588764728882687
350,175.0,550,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6331086858829482
350,175.0,575,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.7073408988776275
350,175.0,600,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.781573111872307
350,175.0,625,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.8558053248669863
350,175.0,650,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.930037537861666
350,175.0,675,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0042697508563454
350,175.0,700,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0785019638510245
350,175.0,725,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.1527341768457045
350,175.0,750,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.226966389840384
350,175.0,775,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.3011986028350635
350,175.0,800,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.375430815829743
350,175.0,825,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.449663028824422
350,175.0,850,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.523895241819102
350,175.0,875,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.598127454813781
350,175.0,900,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084607
350,175.0,925,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.74659188080314
350,175.0,950,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8208240937978193
350,175.0,975,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8950563067924993
350,175.0,1000,#500,#3,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9692885197871783
350,175.0,1025,#600,#2,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.8105126077818574
350,175.0,1050,#600,#2,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.879061695776537
350,175.0,1075,#600,#2,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.947610783771216
350,175.0,1100,#4/0,#3,3,480.0,50,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7412687014068817
350,175.0,1125,#4/0,#3,3,480.0,50,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8035702628024928
350,175.0,1150,#4/0,#3,3,480.0,50,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8658718241981034
350,175.0,1175,#4/0,#3,3,480.0,50,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.928173385593715
350,175.0,1200,#4/0,#3,3,480.0,50,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
350,175.0,1225,#250,#3,3,480.0,50,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7563530790150335
350,175.0,1250,#250,#3,3,480.0,50,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8126051826684018
350,175.0,1275,#250,#3,3,480.0,50,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8688572863217696
350,175.0,1300,#250,#3,3,480.0,50,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.925109389975138
350,175.0,1325,#250,#3,3,480.0,50,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9813614936285053
350,175.0,1350,#300,#2,3,480.0,50,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629918
350,175.0,1375,#300,#2,3,480.0,50,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.723299158008603
350,175.0,1400,#300,#2,3,480.0,50,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.772813688154214
350,175.0,1425,#300,#2,3,480.0,50,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.822328218299824
350,175.0,1450,#300,#2,3,480.0,50,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8718427484454354
350,175.0,1475,#300,#2,3,480.0,50,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9213572785910467
350,175.0,1500,#300,#2,3,480.0,50,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9708718087366575
350,175.0,1525,#350,#1,3,480.0,50,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7393958392840867
350,175.0,1550,#350,#1,3,480.0,50,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.784303967796941
350,175.0,1575,#350,#1,3,480.0,50,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8292120963097944
350,175.0,1600,#350,#1,3,480.0,50,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8741202248226485
350,175.0,1625,#350,#1,3,480.0,50,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.919028353335502
350,175.0,1650,#350,#1,3,480.0,50,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9639364818483562
350,175.0,1675,#400,#1/0,3,480.0,50,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.7954080447164866
350,175.0,1700,#400,#1/0,3,480.0,50,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8371305528465833
350,175.0,1725,#400,#1/0,3,480.0,50,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8788530609766805
350,175.0,1750,#400,#1/0,3,480.0,50,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9205755691067767
350,175.0,1775,#400,#1/0,3,480.0,50,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.962298077236874
350,175.0,1800,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084607
350,175.0,1825,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7094757743058007
350,175.0,1850,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.74659188080314
350,175.0,1875,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.78370798730048
350,175.0,1900,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8208240937978193
350,175.0,1925,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8579402002951593
350,175.0,1950,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8950563067924993
350,175.0,1975,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9321724132898392
350,175.0,2000,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9692885197871783
350,175.0,2025,#600,#2/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7762380637845174
350,175.0,2050,#600,#2/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8105126077818574
350,175.0,2075,#600,#2/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8447871517791974
350,175.0,2100,#600,#2/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.879061695776537
350,175.0,2125,#600,#2/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.913336239773877
350,175.0,2150,#600,#2/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.947610783771216
350,175.0,2175,#600,#2/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.981885327768556
350,175.0,2200,#300,#1/0,3,480.0,50,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.9048524352091762
350,175.0,2225,#300,#1/0,3,480.0,50,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.9378621219729166
350,175.0,2250,#300,#1/0,3,480.0,50,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.970871808736657
350,175.0,2275,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.724426463113135
350,175.0,2300,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.754365215455038
350,175.0,2325,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7843039677969403
350,175.0,2350,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.814242720138843
350,175.0,2375,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8441814724807455
350,175.0,2400,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.874120224822648
350,175.0,2425,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.904058977164551
350,175.0,2450,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.933997729506453
350,175.0,2475,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.963936481848356
350,175.0,2500,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9938752341902584
350,175.0,2525,#400,#2/0,3,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8093155474265186
350,175.0,2550,#400,#2/0,3,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.837130552846583
350,175.0,2575,#400,#2/0,3,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.864945558266647
350,175.0,2600,#400,#2/0,3,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.892760563686712
350,175.0,2625,#400,#2/0,3,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9205755691067767
350,175.0,2650,#400,#2/0,3,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9483905745268415
350,175.0,2675,#400,#2/0,3,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.976205579946906
350,175.0,2700,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.672359667808461
350,175.0,2725,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.697103738806687
350,175.0,2750,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7218478098049137
350,175.0,2775,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7465918808031407
350,175.0,2800,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.771335951801367
350,175.0,2825,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7960800227995932
350,175.0,2850,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8208240937978197
