Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,175.0,2875,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8455681647960462
350,175.0,2900,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8703122357942723
350,175.0,2925,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8950563067924993
350,175.0,2950,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9198003777907258
350,175.0,2975,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.944544448788952
350,175.0,3000,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.969288519787179
350,175.0,3025,#500,#3/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9940325907854053
350,175.0,3050,#600,#4/0,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.7876629117836305
350,175.0,3075,#600,#4/0,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8105126077818574
350,175.0,3100,#600,#4/0,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.833362303780084
350,175.0,3125,#600,#4/0,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.856211999778311
350,175.0,3150,#600,#4/0,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.879061695776537
350,175.0,3175,#600,#4/0,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.901911391774763
350,175.0,3200,#600,#4/0,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
350,175.0,3225,#600,#4/0,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.947610783771216
350,175.0,3250,#600,#4/0,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9704604797694425
350,175.0,3275,#600,#4/0,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9933101757676694
350,175.0,3300,#700,#250,3,480.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.8911311217658957
350,175.0,3325,#700,#250,3,480.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.913033630264122
350,175.0,3350,#700,#250,3,480.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.934936138762349
350,175.0,3375,#700,#250,3,480.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.9568386472605757
350,175.0,3400,#700,#250,3,480.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.9787411557588017
350,175.0,3425,#750,#250,3,480.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.870878976757028
350,175.0,3450,#750,#250,3,480.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.8918342977552545
350,175.0,3475,#750,#250,3,480.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.912789618753481
350,175.0,3500,#750,#250,3,480.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.9337449397517075
350,175.0,3525,#750,#250,3,480.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.954700260749934
350,175.0,3550,#750,#250,3,480.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.9756555817481605
350,175.0,3575,#750,#250,3,480.0,50,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.996610902746387
350,175.0,3600,#500,#4/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084607
350,210.0,1,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.003563146223744614
350,210.0,25,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.08907865559361536
350,210.0,50,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.17815731118723072
350,210.0,75,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.26723596678084605
350,210.0,100,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.35631462237446143
350,210.0,125,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.44539327796807676
350,210.0,150,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5344719335616921
350,210.0,175,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6235505891553074
350,210.0,200,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7126292447489229
350,210.0,225,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8017079003425381
350,210.0,250,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8907865559361535
350,210.0,275,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.9798652115297688
350,210.0,300,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0689438671233842
350,210.0,325,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1580225227169996
350,210.0,350,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.2471011783106147
350,210.0,375,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3361798339042301
350,210.0,400,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4252584894978457
350,210.0,425,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.514337145091461
350,210.0,450,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6034158006850763
350,210.0,475,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6924944562786914
350,210.0,500,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.781573111872307
350,210.0,525,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.870651767465922
350,210.0,550,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.9597304230595376
350,210.0,575,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0488090786531528
350,210.0,600,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.1378877342467684
350,210.0,625,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.226966389840384
350,210.0,650,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.316045045433999
350,210.0,675,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.4051237010276147
350,210.0,700,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.4942023566212295
350,210.0,725,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.583281012214845
350,210.0,750,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084602
350,210.0,775,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.761438323402076
350,210.0,800,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8505169789956915
350,210.0,825,#500,#3,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.939595634589306
350,210.0,850,#600,#2,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.7968027901829213
350,210.0,875,#600,#2,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.8790616957765365
350,210.0,900,#600,#2,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.961320601370152
350,210.0,925,#4/0,#3,3,480.0,60,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.766189325965126
350,210.0,950,#4/0,#3,3,480.0,60,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.840951199639859
350,210.0,975,#4/0,#3,3,480.0,60,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9157130733145924
350,210.0,1000,#4/0,#3,3,480.0,60,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9904749469893255
350,210.0,1025,#250,#3,3,480.0,60,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.767603499745707
350,210.0,1050,#250,#3,3,480.0,60,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.835106024129748
350,210.0,1075,#250,#3,3,480.0,60,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.90260854851379
350,210.0,1100,#250,#3,3,480.0,60,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.970111072897831
350,210.0,1125,#300,#2,3,480.0,60,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629913
350,210.0,1150,#300,#2,3,480.0,60,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.733202064037725
350,210.0,1175,#300,#2,3,480.0,60,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.792619500212458
350,210.0,1200,#300,#2,3,480.0,60,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.852036936387191
350,210.0,1225,#300,#2,3,480.0,60,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.911454372561924
350,210.0,1250,#300,#2,3,480.0,60,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.970871808736657
350,210.0,1275,#350,#1,3,480.0,60,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.748377464986657
350,210.0,1300,#350,#1,3,480.0,60,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8022672192020823
350,210.0,1325,#350,#1,3,480.0,60,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8561569734175065
350,210.0,1350,#350,#1,3,480.0,60,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.910046727632931
350,210.0,1375,#350,#1,3,480.0,60,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9639364818483562
350,210.0,1400,#400,#1/0,3,480.0,60,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8037525463425053
350,210.0,1425,#400,#1/0,3,480.0,60,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8538195560986215
350,210.0,1450,#400,#1/0,3,480.0,60,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9038865658547377
350,210.0,1475,#400,#1/0,3,480.0,60,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9539535756108535
350,210.0,1500,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
350,210.0,1525,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.716898995605268
350,210.0,1550,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.761438323402076
350,210.0,1575,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8059776511988836
350,210.0,1600,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
350,210.0,1625,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8950563067924993
350,210.0,1650,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.939595634589306
350,210.0,1675,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.984134962386114
350,210.0,1700,#600,#2/0,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7968027901829213
350,210.0,1725,#600,#2/0,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8379322429797287
350,210.0,1750,#600,#2/0,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8790616957765365
350,210.0,1775,#600,#2/0,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.920191148573344
350,210.0,1800,#600,#2/0,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
350,210.0,1825,#300,#1/0,3,480.0,60,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.891648560503679
350,210.0,1850,#300,#1/0,3,480.0,60,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.931260184620168
350,210.0,1875,#300,#1/0,3,480.0,60,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.9708718087366566
350,210.0,1900,#350,#2/0,3,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7304142135815157
350,210.0,1925,#350,#2/0,3,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7663407163917983
350,210.0,1950,#350,#2/0,3,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.802267219202082
350,210.0,1975,#350,#2/0,3,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.838193722012365
350,210.0,2000,#350,#2/0,3,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
350,210.0,2025,#350,#2/0,3,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.910046727632931
350,210.0,2050,#350,#2/0,3,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9459732304432142
350,210.0,2075,#350,#2/0,3,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9818997332534973
350,210.0,2100,#400,#2/0,3,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8037525463425053
350,210.0,2125,#400,#2/0,3,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8371305528465824
350,210.0,2150,#400,#2/0,3,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.87050855935066
350,210.0,2175,#400,#2/0,3,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9038865658547377
350,210.0,2200,#400,#2/0,3,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.937264572358815
350,210.0,2225,#400,#2/0,3,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9706425788628925
350,210.0,2250,#500,#3/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
350,210.0,2275,#500,#3/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7020525530063324
350,210.0,2300,#500,#3/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7317454382042037
350,210.0,2325,#500,#3/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.761438323402076
350,210.0,2350,#500,#3/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.791131208599947
350,210.0,2375,#500,#3/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8208240937978193
350,210.0,2400,#500,#3/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8505169789956915
350,210.0,2425,#500,#3/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8802098641935627
350,210.0,2450,#500,#3/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9099027493914345
350,210.0,2475,#500,#3/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.939595634589306
350,210.0,2500,#500,#3/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
350,210.0,2525,#500,#3/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.99898140498505
350,210.0,2550,#600,#4/0,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.7968027901829213
350,210.0,2575,#600,#4/0,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8242224253807926
350,210.0,2600,#600,#4/0,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8516420605786648
350,210.0,2625,#600,#4/0,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.879061695776537
350,210.0,2650,#600,#4/0,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.906481330974408
350,210.0,2675,#600,#4/0,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9339009661722804
350,210.0,2700,#600,#4/0,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.961320601370152
350,210.0,2725,#600,#4/0,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.988740236568024
350,210.0,2750,#700,#250,3,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.8911311217658953
350,210.0,2775,#700,#250,3,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.917414131963767
350,210.0,2800,#700,#250,3,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.943697142161639
350,210.0,2825,#700,#250,3,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.9699801523595104
350,210.0,2850,#700,#250,3,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.996263162557382
350,210.0,2875,#750,#250,3,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.891834297755254
350,210.0,2900,#750,#250,3,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.916980682953126
350,210.0,2925,#750,#250,3,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.9421270681509974
350,210.0,2950,#750,#250,3,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.967273453348869
350,210.0,2975,#750,#250,3,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.9924198385467413
350,210.0,3000,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
350,210.0,3025,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6946293317068646
350,210.0,3050,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.716898995605268
350,210.0,3075,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.739168659503672
350,210.0,3100,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.761438323402076
350,210.0,3125,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7837079873004797
350,210.0,3150,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8059776511988836
350,210.0,3175,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.828247315097287
350,210.0,3200,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8505169789956915
350,210.0,3225,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8727866428940945
350,210.0,3250,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8950563067924993
350,210.0,3275,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9173259706909027
350,210.0,3300,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.939595634589306
350,210.0,3325,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.96186529848771
350,210.0,3350,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.984134962386114
350,210.0,3375,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7762380637845174
350,210.0,3400,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7968027901829213
350,210.0,3425,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8173675165813252
350,210.0,3450,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8379322429797287
350,210.0,3475,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8584969693781326
350,210.0,3500,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8790616957765365
350,210.0,3525,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.89962642217494
350,210.0,3550,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.920191148573344
350,210.0,3575,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9407558749717477
350,210.0,3600,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.961320601370152
350,245.0,1,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.00415700392770205
350,245.0,25,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.10392509819255123
350,245.0,50,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.20785019638510246
350,245.0,75,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.3117752945776537
350,245.0,100,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.41570039277020493
350,245.0,125,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5196254909627561
350,245.0,150,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.6235505891553074
350,245.0,175,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7274756873478586
350,245.0,200,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8314007855404099
350,245.0,225,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.935325883732961
350,245.0,250,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0392509819255122
350,245.0,275,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1431760801180635
350,245.0,300,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.2471011783106147
350,245.0,325,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.351026276503166
350,245.0,350,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4549513746957172
350,245.0,375,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5588764728882685
350,245.0,400,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6628015710808197
350,245.0,425,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.7667266692733712
350,245.0,450,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.870651767465922
350,245.0,475,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.9745768656584732
350,245.0,500,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0785019638510245
350,245.0,525,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.1824270620435757
350,245.0,550,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.286352160236127
350,245.0,575,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.3902772584286787
350,245.0,600,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.4942023566212295
350,245.0,625,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.5981274548137807
350,245.0,650,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.702052553006332
350,245.0,675,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.805977651198883
350,245.0,700,#500,#3,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9099027493914345
350,245.0,725,#600,#2,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.7830929725839852
350,245.0,750,#600,#2,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.8790616957765365
350,245.0,775,#600,#2,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.9750304189690877
350,245.0,800,#4/0,#3,3,480.0,70,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7911099505233703
350,245.0,825,#4/0,#3,3,480.0,70,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.878332136477226
350,245.0,850,#4/0,#3,3,480.0,70,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9655543224310814
350,245.0,875,#250,#3,3,480.0,70,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.756353079015033
350,245.0,900,#250,#3,3,480.0,70,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.835106024129748
350,245.0,925,#250,#3,3,480.0,70,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9138589692444636
350,245.0,950,#250,#3,3,480.0,70,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9926119143591787
350,245.0,975,#300,#2,3,480.0,70,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.703493345950358
350,245.0,1000,#300,#2,3,480.0,70,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7728136881542134
350,245.0,1025,#300,#2,3,480.0,70,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8421340303580687
350,245.0,1050,#300,#2,3,480.0,70,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.911454372561924
350,245.0,1075,#300,#2,3,480.0,70,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.9807747147657793
350,245.0,1100,#350,#1,3,480.0,70,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.7663407163917983
350,245.0,1125,#350,#1,3,480.0,70,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8292120963097944
350,245.0,1150,#350,#1,3,480.0,70,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8920834762277896
350,245.0,1175,#350,#1,3,480.0,70,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9549548561457852
350,245.0,1200,#400,#1/0,3,480.0,70,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.803752546342506
350,245.0,1225,#400,#1/0,3,480.0,70,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8621640577246414
350,245.0,1250,#400,#1/0,3,480.0,70,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9205755691067767
350,245.0,1275,#400,#1/0,3,480.0,70,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.978987080488912
350,245.0,1300,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.702052553006332
350,245.0,1325,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7540151021026076
350,245.0,1350,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.805977651198883
350,245.0,1375,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8579402002951593
350,245.0,1400,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9099027493914345
350,245.0,1425,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.96186529848771
350,245.0,1450,#600,#2/0,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7830929725839852
350,245.0,1475,#600,#2/0,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8310773341802604
350,245.0,1500,#600,#2/0,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8790616957765365
350,245.0,1525,#600,#2/0,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.927046057372812
350,245.0,1550,#600,#2/0,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.9750304189690877
350,245.0,1575,#300,#1/0,3,480.0,70,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.911454372561924
350,245.0,1600,#300,#1/0,3,480.0,70,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.9576679340311607
350,245.0,1625,#350,#2/0,3,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7244264631131347
350,245.0,1650,#350,#2/0,3,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7663407163917983
350,245.0,1675,#350,#2/0,3,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.808254969670462
350,245.0,1700,#350,#2/0,3,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.850169222949126
350,245.0,1725,#350,#2/0,3,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.892083476227789
350,245.0,1750,#350,#2/0,3,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.933997729506453
350,245.0,1775,#350,#2/0,3,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.975911982785117
350,245.0,1800,#400,#2/0,3,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8037525463425053
350,245.0,1825,#400,#2/0,3,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8426935539305958
350,245.0,1850,#400,#2/0,3,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.881634561518686
350,245.0,1875,#400,#2/0,3,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9205755691067763
350,245.0,1900,#400,#2/0,3,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9595165766948663
350,245.0,1925,#400,#2/0,3,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9984575842829564
350,245.0,1950,#500,#3/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7020525530063324
350,245.0,1975,#500,#3/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7366942524038493
350,245.0,2000,#500,#3/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7713359518013663
350,245.0,2025,#500,#3/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.805977651198883
350,245.0,2050,#500,#3/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8406193505964
350,245.0,2075,#500,#3/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.875261049993917
350,245.0,2100,#500,#3/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9099027493914345
350,245.0,2125,#500,#3/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9445444487889514
350,245.0,2150,#500,#3/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9791861481864688
350,245.0,2175,#600,#4/0,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.7830929725839852
350,245.0,2200,#600,#4/0,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.815082546981502
350,245.0,2225,#600,#4/0,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.847072121379019
350,245.0,2250,#600,#4/0,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8790616957765365
350,245.0,2275,#600,#4/0,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9110512701740534
350,245.0,2300,#600,#4/0,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.943040844571571
350,245.0,2325,#600,#4/0,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.975030418969088
350,245.0,2350,#700,#250,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.8823701183666044
350,245.0,2375,#700,#250,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.9130336302641218
350,245.0,2400,#700,#250,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.9436971421616387
350,245.0,2425,#700,#250,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.9743606540591556
350,245.0,2450,#750,#250,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.8750700409566727
350,245.0,2475,#750,#250,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.90440749035419
350,245.0,2500,#750,#250,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.9337449397517075
350,245.0,2525,#750,#250,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.963082389149224
350,245.0,2550,#750,#250,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.992419838546741
350,245.0,2575,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.676071278458194
350,245.0,2600,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.702052553006332
350,245.0,2625,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7280338275544698
350,245.0,2650,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7540151021026076
350,245.0,2675,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.779996376650745
350,245.0,2700,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.805977651198883
350,245.0,2725,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8319589257470206
350,245.0,2750,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8579402002951593
350,245.0,2775,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8839214748432966
350,245.0,2800,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9099027493914345
350,245.0,2825,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9358840239395723
350,245.0,2850,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.96186529848771
350,245.0,2875,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.987846573035848
350,245.0,2900,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7830929725839852
350,245.0,2925,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8070851533821233
350,245.0,2950,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8310773341802604
350,245.0,2975,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8550695149783984
