Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,245.0,3000,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8790616957765365
350,245.0,3025,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.903053876574674
350,245.0,3050,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.927046057372812
350,245.0,3075,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9510382381709497
350,245.0,3100,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9750304189690877
350,245.0,3125,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9990225997672253
350,245.0,3150,#700,#300,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.8977018743153637
350,245.0,3175,#700,#300,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9206995082385014
350,245.0,3200,#700,#300,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9436971421616396
350,245.0,3225,#700,#300,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.966694776084777
350,245.0,3250,#700,#300,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.989692410007915
350,245.0,3275,#750,#350,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.8824044033060523
350,245.0,3300,#750,#350,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.90440749035419
350,245.0,3325,#750,#350,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.926410577402328
350,245.0,3350,#750,#350,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.9484136644504657
350,245.0,3375,#750,#350,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.9704167514986035
350,245.0,3400,#750,#350,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.992419838546741
350,245.0,3425,#500,#300,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8475476904759036
350,245.0,3450,#500,#300,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.868332710114414
350,245.0,3475,#500,#300,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8891177297529245
350,245.0,3500,#500,#300,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9099027493914345
350,245.0,3525,#500,#300,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9306877690299444
350,245.0,3550,#500,#300,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9514727886684544
350,245.0,3575,#500,#300,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9722578083069653
350,245.0,3600,#500,#300,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9930428279454753
350,280.0,1,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.004750861631659485
350,280.0,25,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.11877154079148712
350,280.0,50,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.23754308158297424
350,280.0,75,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.35631462237446143
350,280.0,100,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.4750861631659485
350,280.0,125,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.5938577039574356
350,280.0,150,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.7126292447489229
350,280.0,175,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.8314007855404099
350,280.0,200,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,0.950172326331897
350,280.0,225,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.0689438671233842
350,280.0,250,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.1877154079148713
350,280.0,275,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.3064869487063584
350,280.0,300,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.4252584894978457
350,280.0,325,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.5440300302893328
350,280.0,350,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.6628015710808197
350,280.0,375,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.7815731118723068
350,280.0,400,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,1.900344652663794
350,280.0,425,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.0191161934552815
350,280.0,450,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.1378877342467684
350,280.0,475,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.2566592750382553
350,280.0,500,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.3754308158297426
350,280.0,525,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.4942023566212295
350,280.0,550,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.612973897412717
350,280.0,575,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.7317454382042037
350,280.0,600,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.8505169789956915
350,280.0,625,#500,#3,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,380,2.9692885197871783
350,280.0,650,#600,#2,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.8516420605786648
350,280.0,675,#600,#2,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,420,2.961320601370152
350,280.0,700,#4/0,#3,3,480.0,80,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.79110995052337
350,280.0,725,#4/0,#3,3,480.0,80,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.890792448756348
350,280.0,750,#4/0,#3,3,480.0,80,#500,-5,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9904749469893255
350,280.0,775,#250,#3,3,480.0,80,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.790104341207054
350,280.0,800,#250,#3,3,480.0,80,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.880107707052443
350,280.0,825,#250,#3,3,480.0,80,#500,-4,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9701110728978315
350,280.0,850,#300,#2,3,480.0,80,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.693590439921236
350,280.0,875,#300,#2,3,480.0,80,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.7728136881542134
350,280.0,900,#300,#2,3,480.0,80,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
350,280.0,925,#300,#2,3,480.0,80,#500,-3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.931260184620169
350,280.0,950,#350,#1,3,480.0,80,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.730414213581516
350,280.0,975,#350,#1,3,480.0,80,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8022672192020823
350,280.0,1000,#350,#1,3,480.0,80,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.874120224822648
350,280.0,1025,#350,#1,3,480.0,80,#500,-2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9459732304432147
350,280.0,1050,#400,#1/0,3,480.0,80,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.803752546342506
350,280.0,1075,#400,#1/0,3,480.0,80,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8705085593506605
350,280.0,1100,#400,#1/0,3,480.0,80,#500,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9372645723588153
350,280.0,1125,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
350,280.0,1150,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7317454382042037
350,280.0,1175,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.791131208599947
350,280.0,1200,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
350,280.0,1225,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9099027493914345
350,280.0,1250,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9692885197871783
350,280.0,1275,#600,#2/0,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7968027901829213
350,280.0,1300,#600,#2/0,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8516420605786648
350,280.0,1325,#600,#2/0,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.906481330974408
350,280.0,1350,#600,#2/0,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
350,280.0,1375,#300,#1/0,3,480.0,80,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.904852435209176
350,280.0,1400,#300,#1/0,3,480.0,80,#500,-3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.957667934031161
350,280.0,1425,#350,#2/0,3,480.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7304142135815153
350,280.0,1450,#350,#2/0,3,480.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.7783162173285594
350,280.0,1475,#350,#2/0,3,480.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.826218221075604
350,280.0,1500,#350,#2/0,3,480.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
350,280.0,1525,#350,#2/0,3,480.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9220222285696917
350,280.0,1550,#350,#2/0,3,480.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.969924232316736
350,280.0,1575,#400,#2/0,3,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.803752546342505
350,280.0,1600,#400,#2/0,3,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8482565550146086
350,280.0,1625,#400,#2/0,3,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8927605636867115
350,280.0,1650,#400,#2/0,3,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.937264572358815
350,280.0,1675,#400,#2/0,3,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9817685810309182
350,280.0,1700,#500,#3/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6921549246070415
350,280.0,1725,#500,#3/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7317454382042037
350,280.0,1750,#500,#3/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7713359518013663
350,280.0,1775,#500,#3/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8109264653985284
350,280.0,1800,#500,#3/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.850516978995691
350,280.0,1825,#500,#3/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8901074925928536
350,280.0,1850,#500,#3/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9296980061900157
350,280.0,1875,#500,#3/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.969288519787178
350,280.0,1900,#600,#4/0,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.77852303338434
350,280.0,1925,#600,#4/0,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.815082546981502
350,280.0,1950,#600,#4/0,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8516420605786648
350,280.0,1975,#600,#4/0,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.888201574175827
350,280.0,2000,#600,#4/0,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
350,280.0,2025,#600,#4/0,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.961320601370152
350,280.0,2050,#600,#4/0,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9978801149673147
350,280.0,2075,#700,#250,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.9086531285644766
350,280.0,2100,#700,#250,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.943697142161639
350,280.0,2125,#700,#250,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.9787411557588013
350,280.0,2150,#750,#250,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.8834521693559636
350,280.0,2175,#750,#250,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.9169806829531257
350,280.0,2200,#750,#250,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.9505091965502883
350,280.0,2225,#750,#250,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.984037710147451
350,280.0,2250,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
350,280.0,2275,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7020525530063324
350,280.0,2300,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7317454382042037
350,280.0,2325,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.761438323402076
350,280.0,2350,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.791131208599947
350,280.0,2375,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8208240937978193
350,280.0,2400,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8505169789956915
350,280.0,2425,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8802098641935627
350,280.0,2450,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9099027493914345
350,280.0,2475,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.939595634589306
350,280.0,2500,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9692885197871783
350,280.0,2525,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.99898140498505
350,280.0,2550,#600,#300,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7968027901829213
350,280.0,2575,#600,#300,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8242224253807926
350,280.0,2600,#600,#300,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8516420605786648
350,280.0,2625,#600,#300,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.879061695776537
350,280.0,2650,#600,#300,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.906481330974408
350,280.0,2675,#600,#300,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9339009661722804
350,280.0,2700,#600,#300,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.961320601370152
350,280.0,2725,#600,#300,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.988740236568024
350,280.0,2750,#700,#300,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.8911311217658957
350,280.0,2775,#700,#300,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9174141319637674
350,280.0,2800,#700,#300,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9436971421616396
350,280.0,2825,#700,#300,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9699801523595104
350,280.0,2850,#700,#300,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.996263162557383
350,280.0,2875,#750,#350,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.891834297755254
350,280.0,2900,#750,#350,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.916980682953126
350,280.0,2925,#750,#350,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.9421270681509974
350,280.0,2950,#750,#350,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.967273453348869
350,280.0,2975,#750,#350,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.9924198385467413
350,280.0,3000,#500,#300,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
350,280.0,3025,#500,#300,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8742712871539884
350,280.0,3050,#500,#300,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8980255953122853
350,280.0,3075,#500,#300,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.921779903470583
350,280.0,3100,#500,#300,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9455342116288805
350,280.0,3125,#500,#300,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.969288519787178
350,280.0,3150,#500,#300,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9930428279454753
350,280.0,3175,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.7858349361037726
350,280.0,3200,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.80777064426207
350,280.0,3225,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8297063524203683
350,280.0,3250,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.851642060578665
350,280.0,3275,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.873577768736962
350,280.0,3300,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.89551347689526
350,280.0,3325,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9174491850535573
350,280.0,3350,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.939384893211855
350,280.0,3375,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.961320601370152
350,280.0,3400,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.98325630952845
350,280.0,3425,#700,#400,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.8806179176867475
350,280.0,3450,#700,#400,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.901644325845045
350,280.0,3475,#700,#400,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.922670734003342
350,280.0,3500,#700,#400,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9436971421616396
350,280.0,3525,#700,#400,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.964723550319937
350,280.0,3550,#700,#400,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9857499584782348
350,280.0,3575,#750,#400,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.8767464666365314
350,280.0,3600,#750,#400,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.896863574794829
350,315.0,1,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.005344719335616923
350,315.0,25,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.13361798339042305
350,315.0,50,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.2672359667808461
350,315.0,75,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.4008539501712692
350,315.0,100,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.5344719335616922
350,315.0,125,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.6680899169521152
350,315.0,150,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.8017079003425384
350,315.0,175,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.9353258837329613
350,315.0,200,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.0689438671233844
350,315.0,225,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.2025618505138076
350,315.0,250,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.3361798339042303
350,315.0,275,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.4697978172946535
350,315.0,300,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.6034158006850767
350,315.0,325,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.7370337840754997
350,315.0,350,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.8706517674659227
350,315.0,375,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.004269750856346
350,315.0,400,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.137887734246769
350,315.0,425,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.2715057176371913
350,315.0,450,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.405123701027615
350,315.0,475,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.5387416844180377
350,315.0,500,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084607
350,315.0,525,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.8059776511988836
350,315.0,550,#500,#3,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.939595634589307
350,315.0,575,#600,#2,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,420,2.837932242979729
350,315.0,600,#600,#2,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,420,2.9613206013701525
350,315.0,625,#4/0,#3,3,480.0,90,#500,-5,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,460,2.8035702628024928
350,315.0,650,#4/0,#3,3,480.0,90,#500,-5,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,460,2.9157130733145924
350,315.0,675,#250,#3,3,480.0,90,#500,-4,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7338522375536862
350,315.0,700,#250,#3,3,480.0,90,#500,-4,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,510,2.835106024129748
350,315.0,725,#250,#3,3,480.0,90,#500,-4,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,510,2.9363598107058113
350,315.0,750,#300,#2,3,480.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629918
350,315.0,775,#300,#2,3,480.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,570,2.762910782125091
350,315.0,800,#300,#2,3,480.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
350,315.0,825,#300,#2,3,480.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,570,2.941163090649291
350,315.0,850,#350,#1,3,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,620,2.7483774649866577
350,315.0,875,#350,#1,3,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,620,2.829212096309795
350,315.0,900,#350,#1,3,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9100467276329316
350,315.0,925,#350,#1,3,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9908813589560688
350,315.0,950,#400,#1/0,3,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,670,2.8538195560986224
350,315.0,975,#400,#1/0,3,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,670,2.9289200707327967
350,315.0,1000,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084607
350,315.0,1025,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,760,2.7391686595036724
350,315.0,1050,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,760,2.8059776511988836
350,315.0,1075,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,760,2.872786642894095
350,315.0,1100,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,760,2.939595634589307
350,315.0,1125,#600,#2/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,840,2.776238063784518
350,315.0,1150,#600,#2/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,840,2.837932242979729
350,315.0,1175,#600,#2/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,840,2.899626422174941
350,315.0,1200,#600,#2/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,840,2.9613206013701525
350,315.0,1225,#300,#1/0,3,480.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.911454372561924
350,315.0,1250,#300,#1/0,3,480.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.970871808736657
350,315.0,1275,#350,#2/0,3,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.748377464986657
350,315.0,1300,#350,#2/0,3,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8022672192020823
350,315.0,1325,#350,#2/0,3,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.8561569734175065
350,315.0,1350,#350,#2/0,3,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.910046727632931
350,315.0,1375,#350,#2/0,3,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9639364818483562
350,315.0,1400,#400,#2/0,3,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.803752546342506
350,315.0,1425,#400,#2/0,3,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8538195560986224
350,315.0,1450,#400,#2/0,3,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9038865658547386
350,315.0,1475,#400,#2/0,3,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.953953575610854
350,315.0,1500,#500,#3/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
350,315.0,1525,#500,#3/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.716898995605268
350,315.0,1550,#500,#3/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.761438323402076
350,315.0,1575,#500,#3/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8059776511988836
350,315.0,1600,#500,#3/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8505169789956915
350,315.0,1625,#500,#3/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8950563067924993
350,315.0,1650,#500,#3/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.939595634589306
350,315.0,1675,#500,#3/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.984134962386114
350,315.0,1700,#600,#4/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.7968027901829213
350,315.0,1725,#600,#4/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.837932242979729
350,315.0,1750,#600,#4/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.879061695776537
350,315.0,1775,#600,#4/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9201911485733443
350,315.0,1800,#600,#4/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.961320601370152
