Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,315.0,1825,#700,#250,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.87798961666696
350,315.0,1850,#700,#250,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.9174141319637674
350,315.0,1875,#700,#250,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.956838647260575
350,315.0,1900,#700,#250,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.996263162557383
350,315.0,1925,#750,#250,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.9044074903541905
350,315.0,1950,#750,#250,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.942127068150998
350,315.0,1975,#750,#250,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.9798466459478057
350,315.0,2000,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084607
350,315.0,2025,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7057641636560668
350,315.0,2050,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7391686595036724
350,315.0,2075,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7725731553512776
350,315.0,2100,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8059776511988836
350,315.0,2125,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8393821470464897
350,315.0,2150,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.872786642894095
350,315.0,2175,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9061911387417014
350,315.0,2200,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.939595634589307
350,315.0,2225,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9730001304369127
350,315.0,2250,#600,#300,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.776238063784518
350,315.0,2275,#600,#300,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8070851533821237
350,315.0,2300,#600,#300,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.837932242979729
350,315.0,2325,#600,#300,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8687793325773354
350,315.0,2350,#600,#300,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.899626422174941
350,315.0,2375,#600,#300,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.930473511772547
350,315.0,2400,#600,#300,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9613206013701525
350,315.0,2425,#600,#300,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9921676909677584
350,315.0,2450,#700,#300,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.8977018743153646
350,315.0,2475,#700,#300,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.92727026078797
350,315.0,2500,#700,#300,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9568386472605757
350,315.0,2525,#700,#300,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9864070337331814
350,315.0,2550,#750,#350,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.885547701455787
350,315.0,2575,#750,#350,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.9138373848033927
350,315.0,2600,#750,#350,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.9421270681509983
350,315.0,2625,#750,#350,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.9704167514986044
350,315.0,2650,#750,#350,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.99870643484621
350,315.0,2675,#500,#300,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8594248445550527
350,315.0,2700,#500,#300,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8861484412331375
350,315.0,2725,#500,#300,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9128720379112223
350,315.0,2750,#500,#300,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.939595634589306
350,315.0,2775,#500,#300,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.966319231267391
350,315.0,2800,#500,#300,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9930428279454757
350,315.0,2825,#600,#350,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.7885768996235605
350,315.0,2850,#600,#350,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.813254571301645
350,315.0,2875,#600,#350,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.837932242979729
350,315.0,2900,#600,#350,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.862609914657814
350,315.0,2925,#600,#350,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.887287586335898
350,315.0,2950,#600,#350,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.911965258013983
350,315.0,2975,#600,#350,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9366429296920677
350,315.0,3000,#600,#350,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9613206013701525
350,315.0,3025,#600,#350,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.985998273048237
350,315.0,3050,#700,#400,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.8858745197263223
350,315.0,3075,#700,#400,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.909529228904407
350,315.0,3100,#700,#400,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9331839380824913
350,315.0,3125,#700,#400,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9568386472605757
350,315.0,3150,#700,#400,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9804933564386604
350,315.0,3175,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.874231828116745
350,315.0,3200,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.8968635747948297
350,315.0,3225,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9194953214729145
350,315.0,3250,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9421270681509983
350,315.0,3275,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9647588148290835
350,315.0,3300,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.987390561507168
350,315.0,3325,#500,#350,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.96186529848771
350,315.0,3350,#500,#350,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.984134962386114
350,315.0,3375,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.7762380637845174
350,315.0,3400,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.7968027901829213
350,315.0,3425,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8173675165813252
350,315.0,3450,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.837932242979729
350,315.0,3475,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.858496969378133
350,315.0,3500,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.879061695776537
350,315.0,3525,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8996264221749404
350,315.0,3550,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9201911485733443
350,315.0,3575,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9407558749717477
350,315.0,3600,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (315.0A) is within 90.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.961320601370152
350,350.0,1,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.005938577039574356
350,350.0,25,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.14846442598935894
350,350.0,50,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.2969288519787179
350,350.0,75,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.44539327796807676
350,350.0,100,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.5938577039574358
350,350.0,125,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.7423221299467946
350,350.0,150,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,0.8907865559361535
350,350.0,175,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.0392509819255122
350,350.0,200,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.1877154079148715
350,350.0,225,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.3361798339042303
350,350.0,250,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.4846442598935892
350,350.0,275,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.6331086858829482
350,350.0,300,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.781573111872307
350,350.0,325,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,1.930037537861666
350,350.0,350,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.0785019638510245
350,350.0,375,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.226966389840384
350,350.0,400,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.375430815829743
350,350.0,425,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.523895241819102
350,350.0,450,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.6723596678084607
350,350.0,475,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.8208240937978193
350,350.0,500,#500,#3,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,380,2.9692885197871783
350,350.0,525,#600,#2,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,1,CU,75 C,420,2.879061695776537
350,350.0,550,#4/0,#3,3,480.0,100,#500,-5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,460,2.7412687014068817
350,350.0,575,#4/0,#3,3,480.0,100,#500,-5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,460,2.8658718241981034
350,350.0,600,#4/0,#3,3,480.0,100,#500,-5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
350,350.0,625,#250,#3,3,480.0,100,#500,-4,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,510,2.8126051826684018
350,350.0,650,#250,#3,3,480.0,100,#500,-4,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,510,2.925109389975138
350,350.0,675,#300,#2,3,480.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629918
350,350.0,700,#300,#2,3,480.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,570,2.772813688154214
350,350.0,725,#300,#2,3,480.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8718427484454354
350,350.0,750,#300,#2,3,480.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,570,2.9708718087366575
350,350.0,775,#350,#1,3,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,620,2.784303967796941
350,350.0,800,#350,#1,3,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8741202248226485
350,350.0,825,#350,#1,3,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9639364818483562
350,350.0,850,#400,#1/0,3,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,670,2.8371305528465833
350,350.0,875,#400,#1/0,3,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,670,2.9205755691067767
350,350.0,900,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084607
350,350.0,925,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,760,2.74659188080314
350,350.0,950,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,760,2.8208240937978193
350,350.0,975,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,760,2.8950563067924993
350,350.0,1000,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,760,2.9692885197871783
350,350.0,1025,#600,#2/0,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,840,2.8105126077818574
350,350.0,1050,#600,#2/0,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,840,2.879061695776537
350,350.0,1075,#600,#2/0,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A),480 V / 3 pole,3,1,2,CU,75 C,840,2.947610783771216
350,350.0,1100,#300,#1/0,3,480.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.9048524352091762
350,350.0,1125,#300,#1/0,3,480.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,855,2.970871808736657
350,350.0,1150,#350,#2/0,3,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.754365215455038
350,350.0,1175,#350,#2/0,3,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.814242720138843
350,350.0,1200,#350,#2/0,3,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.874120224822648
350,350.0,1225,#350,#2/0,3,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.933997729506453
350,350.0,1250,#350,#2/0,3,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,930,2.9938752341902584
350,350.0,1275,#400,#2/0,3,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.837130552846583
350,350.0,1300,#400,#2/0,3,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.892760563686712
350,350.0,1325,#400,#2/0,3,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9483905745268415
350,350.0,1350,#500,#3/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.672359667808461
350,350.0,1375,#500,#3/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7218478098049137
350,350.0,1400,#500,#3/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.771335951801367
350,350.0,1425,#500,#3/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8208240937978197
350,350.0,1450,#500,#3/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8703122357942723
350,350.0,1475,#500,#3/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9198003777907258
350,350.0,1500,#500,#3/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1140,2.969288519787179
350,350.0,1525,#600,#4/0,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.7876629117836305
350,350.0,1550,#600,#4/0,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.833362303780084
350,350.0,1575,#600,#4/0,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.879061695776537
350,350.0,1600,#600,#4/0,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
350,350.0,1625,#600,#4/0,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9704604797694425
350,350.0,1650,#700,#250,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.8911311217658957
350,350.0,1675,#700,#250,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.934936138762349
350,350.0,1700,#700,#250,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1380,2.9787411557588017
350,350.0,1725,#750,#250,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.8918342977552545
350,350.0,1750,#750,#250,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.9337449397517075
350,350.0,1775,#750,#250,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,3,CU,75 C,1425,2.9756555817481605
350,350.0,1800,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084607
350,350.0,1825,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7094757743058007
350,350.0,1850,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.74659188080314
350,350.0,1875,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.78370798730048
350,350.0,1900,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8208240937978193
350,350.0,1925,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8579402002951593
350,350.0,1950,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8950563067924993
350,350.0,1975,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9321724132898392
350,350.0,2000,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9692885197871783
350,350.0,2025,#600,#300,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7762380637845174
350,350.0,2050,#600,#300,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8105126077818574
350,350.0,2075,#600,#300,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8447871517791974
350,350.0,2100,#600,#300,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.879061695776537
350,350.0,2125,#600,#300,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.913336239773877
350,350.0,2150,#600,#300,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.947610783771216
350,350.0,2175,#600,#300,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.981885327768556
350,350.0,2200,#700,#300,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.891131121765896
350,350.0,2225,#700,#300,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.923984884513236
350,350.0,2250,#700,#300,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9568386472605757
350,350.0,2275,#700,#300,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9896924100079154
350,350.0,2300,#750,#350,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.891834297755255
350,350.0,2325,#750,#350,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.923267279252595
350,350.0,2350,#750,#350,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.954700260749934
