Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
350,350.0,2375,#750,#350,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.9861332422472744
350,350.0,2400,#500,#300,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8505169789956915
350,350.0,2425,#500,#300,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.880209864193563
350,350.0,2450,#500,#300,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.909902749391435
350,350.0,2475,#500,#300,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.939595634589307
350,350.0,2500,#500,#300,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.969288519787179
350,350.0,2525,#500,#300,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9989814049850505
350,350.0,2550,#600,#350,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.7968027901829218
350,350.0,2575,#600,#350,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8242224253807935
350,350.0,2600,#600,#350,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.851642060578665
350,350.0,2625,#600,#350,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8790616957765374
350,350.0,2650,#600,#350,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9064813309744086
350,350.0,2675,#600,#350,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.933900966172281
350,350.0,2700,#600,#350,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9613206013701525
350,350.0,2725,#600,#350,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.988740236568024
350,350.0,2750,#700,#400,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.8911311217658957
350,350.0,2775,#700,#400,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9174141319637683
350,350.0,2800,#700,#400,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9436971421616396
350,350.0,2825,#700,#400,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9699801523595117
350,350.0,2850,#700,#400,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9962631625573835
350,350.0,2875,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.891834297755255
350,350.0,2900,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9169806829531266
350,350.0,2925,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9421270681509983
350,350.0,2950,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.96727345334887
350,350.0,2975,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9924198385467418
350,350.0,3000,#500,#350,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.969288519787179
350,350.0,3025,#500,#350,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9940325907854053
350,350.0,3050,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.7876629117836305
350,350.0,3075,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8105126077818574
350,350.0,3100,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.833362303780084
350,350.0,3125,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.856211999778311
350,350.0,3150,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.879061695776537
350,350.0,3175,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.901911391774763
350,350.0,3200,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.924761087772989
350,350.0,3225,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.947610783771216
350,350.0,3250,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9704604797694425
350,350.0,3275,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9933101757676694
350,350.0,3300,#700,#500,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.8911311217658957
350,350.0,3325,#700,#500,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.913033630264122
350,350.0,3350,#700,#500,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.934936138762349
350,350.0,3375,#700,#500,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9568386472605757
350,350.0,3400,#700,#500,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9787411557588017
350,350.0,3425,#750,#500,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.870878976757028
350,350.0,3450,#750,#500,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.8918342977552545
350,350.0,3475,#750,#500,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.912789618753481
350,350.0,3500,#750,#500,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9337449397517075
350,350.0,3525,#750,#500,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.954700260749934
350,350.0,3550,#750,#500,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9756555817481605
350,350.0,3575,#750,#500,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.996610902746387
350,350.0,3600,#1000,#700,3,480.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (350.0A) is within 100.0% of User-specified breaker rating (350A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 350A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 350A.,480 V / 3 pole,3,1,6,CU,75 C,3270,2.7469146102552546
400,40.0,1,#3/0,#3,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.00312554248354705
400,40.0,25,#3/0,#3,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.07813856208867624
400,40.0,50,#3/0,#3,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.15627712417735248
400,40.0,75,#3/0,#3,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.23441568626602874
400,40.0,100,#3/0,#3,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.31255424835470497
400,40.0,125,#3/0,#3,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.39069281044338117
400,40.0,150,#3/0,#3,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.4688313725320575
400,40.0,175,#3/0,#3,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.5469699346207337
400,80.0,1,#3/0,#3,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.0062510849670941
400,80.0,25,#3/0,#3,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.15627712417735248
400,80.0,50,#3/0,#3,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.31255424835470497
400,80.0,75,#3/0,#3,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.4688313725320575
400,80.0,100,#3/0,#3,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.6251084967094099
400,80.0,125,#3/0,#3,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.7813856208867623
400,80.0,150,#3/0,#3,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.937662745064115
400,80.0,175,#3/0,#3,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.0939398692414675
400,120.0,1,#3/0,#3,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.00937662745064115
400,120.0,25,#3/0,#3,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.23441568626602874
400,120.0,50,#3/0,#3,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.4688313725320575
400,120.0,75,#3/0,#3,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.7032470587980862
400,120.0,100,#3/0,#3,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.937662745064115
400,120.0,125,#3/0,#3,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.172078431330144
400,120.0,150,#3/0,#3,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.4064941175961725
400,120.0,175,#3/0,#3,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.6409098038622012
400,160.0,1,#3/0,#3,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.0125021699341882
400,160.0,25,#3/0,#3,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.31255424835470497
400,160.0,50,#3/0,#3,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.6251084967094099
400,160.0,75,#3/0,#3,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.937662745064115
400,160.0,100,#3/0,#3,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.2502169934188199
400,160.0,125,#3/0,#3,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.5627712417735247
400,160.0,150,#3/0,#3,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.87532549012823
400,160.0,175,#3/0,#3,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.187879738482935
400,200.0,1,#3/0,#3,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.015627712417735248
400,200.0,25,#3/0,#3,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.39069281044338117
400,200.0,50,#3/0,#3,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.7813856208867623
400,200.0,75,#3/0,#3,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.1720784313301436
400,200.0,100,#3/0,#3,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.5627712417735247
400,200.0,125,#3/0,#3,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.953464052216906
400,200.0,150,#3/0,#3,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.344156862660287
400,200.0,175,#3/0,#3,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.7348496731036684
400,240.0,1,#3/0,#3,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.0187532549012823
400,240.0,25,#3/0,#3,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.4688313725320575
400,240.0,50,#3/0,#3,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.937662745064115
400,240.0,75,#3/0,#3,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.4064941175961725
400,240.0,100,#3/0,#3,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.87532549012823
400,240.0,125,#3/0,#3,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.344156862660288
400,240.0,150,#3/0,#3,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.812988235192345
400,240.0,175,#4/0,#2,1,120.0,60,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7625634614220096
400,280.0,1,#3/0,#3,1,120.0,70,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.02187879738482935
400,280.0,25,#3/0,#3,1,120.0,70,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.5469699346207337
400,280.0,50,#3/0,#3,1,120.0,70,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.0939398692414675
400,280.0,75,#3/0,#3,1,120.0,70,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.6409098038622012
400,280.0,100,#3/0,#3,1,120.0,70,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.187879738482935
400,280.0,125,#3/0,#3,1,120.0,70,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.7348496731036684
400,280.0,150,#4/0,#2,1,120.0,70,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7625634614220105
400,280.0,175,#250,#1,1,120.0,70,#3/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.9100395423451353
400,320.0,1,#3/0,#3,1,120.0,80,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.0250043398683764
400,320.0,25,#3/0,#3,1,120.0,80,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,0.6251084967094099
400,320.0,50,#3/0,#3,1,120.0,80,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.2502169934188199
400,320.0,75,#3/0,#3,1,120.0,80,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,1.87532549012823
400,320.0,100,#3/0,#3,1,120.0,80,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.5004339868376397
400,320.0,125,#4/0,#2,1,120.0,80,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.631012820401914
400,320.0,150,#250,#1,1,120.0,80,#3/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.8506509802564595
400,320.0,175,#300,#1/0,1,120.0,80,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.9274179485626806
400,360.0,1,#3/0,#3,1,120.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,400,0.028129882351923444
400,360.0,25,#3/0,#3,1,120.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,400,0.7032470587980861
400,360.0,50,#3/0,#3,1,120.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,400,1.4064941175961723
400,360.0,75,#3/0,#3,1,120.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,400,2.1097411763942584
400,360.0,100,#3/0,#3,1,120.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,400,2.8129882351923445
400,360.0,125,#4/0,#2,1,120.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
400,360.0,150,#300,#1/0,1,120.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,570,2.8228673075425847
400,360.0,175,#350,#2/0,1,120.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679426
400,400.0,1,#3/0,#3,1,120.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,400,0.031255424835470495
400,400.0,25,#3/0,#3,1,120.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,400,0.7813856208867623
400,400.0,50,#3/0,#3,1,120.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,400,1.5627712417735247
400,400.0,75,#3/0,#3,1,120.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,400,2.344156862660287
400,400.0,100,#4/0,#2,1,120.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,460,2.631012820401914
400,400.0,125,#250,#1,1,120.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,510,2.969428104433812
400,400.0,150,#350,#2/0,1,120.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,620,2.844724735885168
400,400.0,175,#500,#3/0,1,120.0,100,#3/0,6,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
400,40.0,1,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.0013540256246413211
400,40.0,25,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.033850640616033024
400,40.0,50,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.06770128123206605
400,40.0,75,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.10155192184809908
400,40.0,100,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.1354025624641321
400,40.0,125,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.16925320308016514
400,40.0,150,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.20310384369619816
400,40.0,175,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.23695448431223118
400,40.0,200,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.2708051249282642
400,40.0,225,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.30465576554429724
400,40.0,250,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.3385064061603303
400,40.0,275,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.3723570467763634
400,40.0,300,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.4062076873923963
400,40.0,325,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.44005832800842937
400,40.0,350,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.47390896862446236
400,40.0,375,#3/0,#3,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.5077596092404953
400,80.0,1,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.0027080512492826422
400,80.0,25,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.06770128123206605
400,80.0,50,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.1354025624641321
400,80.0,75,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.20310384369619816
400,80.0,100,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.2708051249282642
400,80.0,125,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.3385064061603303
400,80.0,150,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.4062076873923963
400,80.0,175,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.47390896862446236
400,80.0,200,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.5416102498565284
400,80.0,225,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.6093115310885945
400,80.0,250,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.6770128123206606
400,80.0,275,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.7447140935527268
400,80.0,300,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.8124153747847926
400,80.0,325,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.8801166560168587
400,80.0,350,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.9478179372489247
400,80.0,375,#3/0,#3,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.0155192184809907
400,120.0,1,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.004062076873923964
400,120.0,25,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.10155192184809908
400,120.0,50,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.20310384369619816
400,120.0,75,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.3046557655442973
400,120.0,100,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.4062076873923963
400,120.0,125,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.5077596092404956
400,120.0,150,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.6093115310885946
400,120.0,175,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.7108634529366936
400,120.0,200,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.8124153747847926
400,120.0,225,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.9139672966328918
400,120.0,250,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.0155192184809911
400,120.0,275,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.11707114032909
400,120.0,300,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.2186230621771892
400,120.0,325,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.320174984025288
400,120.0,350,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.4217269058733872
400,120.0,375,#3/0,#3,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.5232788277214864
400,160.0,1,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.0054161024985652844
400,160.0,25,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.1354025624641321
400,160.0,50,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.2708051249282642
400,160.0,75,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.4062076873923963
400,160.0,100,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.5416102498565284
400,160.0,125,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.6770128123206606
400,160.0,150,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.8124153747847926
400,160.0,175,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.9478179372489247
400,160.0,200,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.0832204997130568
400,160.0,225,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.218623062177189
400,160.0,250,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.3540256246413211
400,160.0,275,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.4894281871054535
400,160.0,300,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.6248307495695853
400,160.0,325,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.7602333120337175
400,160.0,350,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.8956358744978494
400,160.0,375,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.0310384369619814
400,200.0,1,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.006770128123206605
400,200.0,25,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.16925320308016514
400,200.0,50,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.3385064061603303
400,200.0,75,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.5077596092404953
400,200.0,100,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.6770128123206606
400,200.0,125,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.8462660154008256
400,200.0,150,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.0155192184809907
400,200.0,175,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.184772421561156
400,200.0,200,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.3540256246413211
400,200.0,225,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.5232788277214864
400,200.0,250,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.6925320308016512
400,200.0,275,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.8617852338818166
400,200.0,300,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.0310384369619814
400,200.0,325,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.200291640042147
400,200.0,350,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.369544843122312
400,200.0,375,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.538798046202477
400,240.0,1,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.008124153747847928
400,240.0,25,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.20310384369619816
400,240.0,50,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.4062076873923963
400,240.0,75,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.6093115310885946
400,240.0,100,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.8124153747847926
400,240.0,125,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.0155192184809911
400,240.0,150,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.2186230621771892
400,240.0,175,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.4217269058733872
400,240.0,200,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.6248307495695853
400,240.0,225,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.8279345932657836
400,240.0,250,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.0310384369619823
400,240.0,275,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.23414228065818
400,240.0,300,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.4372461243543784
400,240.0,325,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.640349968050576
400,240.0,350,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.8434538117467745
400,240.0,375,#4/0,#2,1,277.0,60,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996998
400,280.0,1,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.00947817937248925
400,280.0,25,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.23695448431223118
400,280.0,50,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.47390896862446236
400,280.0,75,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.7108634529366936
400,280.0,100,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.9478179372489247
400,280.0,125,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.184772421561156
400,280.0,150,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.4217269058733872
400,280.0,175,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.6586813901856186
400,280.0,200,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.8956358744978494
400,280.0,225,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.132590358810081
400,280.0,250,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.369544843122312
400,280.0,275,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.6064993274345434
400,280.0,300,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.8434538117467745
400,280.0,325,#4/0,#2,1,277.0,70,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.593019855486363
400,280.0,350,#4/0,#2,1,277.0,70,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.792482921293007
400,280.0,375,#4/0,#2,1,277.0,70,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
400,320.0,1,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.010832204997130569
400,320.0,25,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.2708051249282642
400,320.0,50,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.5416102498565284
400,320.0,75,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,0.8124153747847926
400,320.0,100,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.0832204997130568
400,320.0,125,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.3540256246413211
400,320.0,150,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.6248307495695853
400,320.0,175,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,1.8956358744978494
400,320.0,200,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.1664409994261136
400,320.0,225,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.437246124354378
400,320.0,250,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.7080512492826423
400,320.0,275,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.978856374210907
400,320.0,300,#4/0,#2,1,277.0,80,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.73549347391968
400,320.0,325,#4/0,#2,1,277.0,80,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9634512634129866
400,320.0,350,#250,#1,1,277.0,80,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.8815244565769267
400,320.0,375,#300,#1/0,1,277.0,80,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7175617882479752
400,360.0,1,#3/0,#3,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,0.012186230621771888
400,360.0,25,#3/0,#3,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,0.30465576554429724
400,360.0,50,#3/0,#3,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,0.6093115310885945
400,360.0,75,#3/0,#3,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,0.9139672966328916
400,360.0,100,#3/0,#3,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,1.218623062177189
400,360.0,125,#3/0,#3,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,1.5232788277214864
400,360.0,150,#3/0,#3,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,1.8279345932657831
400,360.0,175,#3/0,#3,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,2.1325903588100807
400,360.0,200,#3/0,#3,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,2.437246124354378
400,360.0,225,#3/0,#3,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,2.741901889898675
400,360.0,250,#4/0,#2,1,277.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996998
400,360.0,275,#4/0,#2,1,277.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,460,2.8209776449796697
400,360.0,300,#250,#1,1,277.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,510,2.7786128688420364
400,360.0,325,#300,#1/0,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,570,2.6496227435417756
400,360.0,350,#300,#1/0,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
400,360.0,375,#350,#2/0,1,277.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588282
400,400.0,1,#3/0,#3,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,0.01354025624641321
400,400.0,25,#3/0,#3,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,0.3385064061603303
400,400.0,50,#3/0,#3,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,0.6770128123206606
400,400.0,75,#3/0,#3,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,1.0155192184809907
400,400.0,100,#3/0,#3,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,1.3540256246413211
400,400.0,125,#3/0,#3,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,1.6925320308016512
400,400.0,150,#3/0,#3,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,2.0310384369619814
400,400.0,175,#3/0,#3,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,2.369544843122312
400,400.0,200,#3/0,#3,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,400,2.7080512492826423
400,400.0,225,#4/0,#2,1,277.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996998
400,400.0,250,#4/0,#2,1,277.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,460,2.849472368666333
400,400.0,275,#250,#1,1,277.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,510,2.8300686627094818
400,400.0,300,#300,#1/0,1,277.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,570,2.7175617882479757
400,400.0,325,#300,#1/0,1,277.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,570,2.9440252706019736
400,400.0,350,#350,#2/0,1,277.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,620,2.8755340290535996
400,400.0,375,#400,#2/0,1,277.0,100,#3/0,5,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),277 V / 1 pole,1,1,2,CU,75 C,670,2.862379322564042
400,40.0,1,#3/0,#3,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.0018031975866617594
400,40.0,25,#3/0,#3,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.045079939666543986
400,40.0,50,#3/0,#3,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.09015987933308797
400,40.0,75,#3/0,#3,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.13523981899963194
400,40.0,100,#3/0,#3,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.18031975866617594
400,40.0,125,#3/0,#3,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.22539969833271994
400,40.0,150,#3/0,#3,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.2704796379992639
400,40.0,175,#3/0,#3,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.31555957766580794
400,40.0,200,#3/0,#3,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.3606395173323519
400,40.0,225,#3/0,#3,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.4057194569988959
400,40.0,250,#3/0,#3,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.4507993966654399
400,40.0,275,#3/0,#3,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.4958793363319839
400,80.0,1,#3/0,#3,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.003606395173323519
400,80.0,25,#3/0,#3,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.09015987933308797
400,80.0,50,#3/0,#3,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.18031975866617594
400,80.0,75,#3/0,#3,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.2704796379992639
400,80.0,100,#3/0,#3,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.3606395173323519
400,80.0,125,#3/0,#3,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.4507993966654399
400,80.0,150,#3/0,#3,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.5409592759985278
400,80.0,175,#3/0,#3,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.6311191553316159
400,80.0,200,#3/0,#3,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.7212790346647038
400,80.0,225,#3/0,#3,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.8114389139977918
400,80.0,250,#3/0,#3,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.9015987933308798
400,80.0,275,#3/0,#3,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.9917586726639678
