Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
400,120.0,1,#3/0,#3,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.005409592759985279
400,120.0,25,#3/0,#3,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.13523981899963194
400,120.0,50,#3/0,#3,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.2704796379992639
400,120.0,75,#3/0,#3,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.405719456998896
400,120.0,100,#3/0,#3,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.5409592759985278
400,120.0,125,#3/0,#3,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.6761990949981599
400,120.0,150,#3/0,#3,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.811438913997792
400,120.0,175,#3/0,#3,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.9466787329974238
400,120.0,200,#3/0,#3,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.0819185519970556
400,120.0,225,#3/0,#3,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.2171583709966876
400,120.0,250,#3/0,#3,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.3523981899963198
400,120.0,275,#3/0,#3,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.4876380089959518
400,160.0,1,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.007212790346647038
400,160.0,25,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.18031975866617594
400,160.0,50,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.3606395173323519
400,160.0,75,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.5409592759985278
400,160.0,100,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.7212790346647038
400,160.0,125,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.9015987933308798
400,160.0,150,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.0819185519970556
400,160.0,175,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.2622383106632318
400,160.0,200,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.4425580693294076
400,160.0,225,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.6228778279955836
400,160.0,250,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.8031975866617596
400,160.0,275,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.9835173453279356
400,200.0,1,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.009015987933308796
400,200.0,25,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.22539969833271992
400,200.0,50,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.45079939666543983
400,200.0,75,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.6761990949981598
400,200.0,100,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.9015987933308797
400,200.0,125,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.1269984916635996
400,200.0,150,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.3523981899963196
400,200.0,175,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.5777978883290393
400,200.0,200,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.8031975866617593
400,200.0,225,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.028597284994479
400,200.0,250,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.253996983327199
400,200.0,275,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.479396681659919
400,240.0,1,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.010819185519970558
400,240.0,25,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.2704796379992639
400,240.0,50,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.5409592759985278
400,240.0,75,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.811438913997792
400,240.0,100,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.0819185519970556
400,240.0,125,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.3523981899963198
400,240.0,150,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.622877827995584
400,240.0,175,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.8933574659948476
400,240.0,200,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.163837103994111
400,240.0,225,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.434316741993375
400,240.0,250,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.7047963799926396
400,240.0,275,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.9752760179919036
400,280.0,1,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.012622383106632317
400,280.0,25,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.31555957766580794
400,280.0,50,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.6311191553316159
400,280.0,75,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.9466787329974238
400,280.0,100,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.2622383106632318
400,280.0,125,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.5777978883290398
400,280.0,150,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.8933574659948476
400,280.0,175,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.2089170436606556
400,280.0,200,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.5244766213264636
400,280.0,225,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.8400361989922716
400,280.0,250,#4/0,#2,2,208.0,70,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.6563110205980864
400,280.0,275,#4/0,#2,2,208.0,70,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.9219421226578954
400,320.0,1,#3/0,#3,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.014425580693294075
400,320.0,25,#3/0,#3,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.3606395173323519
400,320.0,50,#3/0,#3,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,0.7212790346647038
400,320.0,75,#3/0,#3,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.0819185519970556
400,320.0,100,#3/0,#3,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.4425580693294076
400,320.0,125,#3/0,#3,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,1.8031975866617596
400,320.0,150,#3/0,#3,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.163837103994111
400,320.0,175,#3/0,#3,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.5244766213264636
400,320.0,200,#3/0,#3,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.885116138658815
400,320.0,225,#4/0,#2,2,208.0,80,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.732205621186603
400,320.0,250,#250,#1,2,208.0,80,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7410105579389032
400,320.0,275,#300,#1/0,2,208.0,80,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.653977810510122
400,360.0,1,#3/0,#3,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,0.016228778279955832
400,360.0,25,#3/0,#3,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,0.4057194569988958
400,360.0,50,#3/0,#3,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,0.8114389139977916
400,360.0,75,#3/0,#3,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,1.2171583709966876
400,360.0,100,#3/0,#3,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,1.622877827995583
400,360.0,125,#3/0,#3,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,2.028597284994479
400,360.0,150,#3/0,#3,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,2.434316741993375
400,360.0,175,#3/0,#3,2,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,2.8400361989922707
400,360.0,200,#4/0,#2,2,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,460,2.732205621186603
400,360.0,225,#250,#1,2,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,510,2.7752731899131398
400,360.0,250,#300,#1/0,2,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
400,360.0,275,#300,#1/0,2,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,570,2.985725036823887
400,400.0,1,#3/0,#3,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,0.018031975866617592
400,400.0,25,#3/0,#3,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,0.45079939666543983
400,400.0,50,#3/0,#3,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,0.9015987933308797
400,400.0,75,#3/0,#3,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,1.3523981899963196
400,400.0,100,#3/0,#3,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,1.8031975866617593
400,400.0,125,#3/0,#3,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,2.253996983327199
400,400.0,150,#3/0,#3,2,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,400,2.704796379992639
400,400.0,175,#4/0,#2,2,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,460,2.6563110205980864
400,400.0,200,#250,#1,2,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,510,2.7410105579389032
400,400.0,225,#300,#1/0,2,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
400,400.0,250,#350,#2/0,2,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,620,2.735312246043431
400,400.0,275,#400,#2/0,2,208.0,100,#3/0,5,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 2 pole,2,1,2,CU,75 C,670,2.7954069858502035
400,40.0,1,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.0015615691100490838
400,40.0,25,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.03903922775122709
400,40.0,50,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.07807845550245418
400,40.0,75,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.11711768325368128
400,40.0,100,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.15615691100490836
400,40.0,125,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.19519613875613545
400,40.0,150,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.23423536650736257
400,40.0,175,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.2732745942585897
400,40.0,200,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.3123138220098167
400,40.0,225,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.3513530497610438
400,40.0,250,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.3903922775122709
400,40.0,275,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.42943150526349805
400,40.0,300,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.46847073301472514
400,40.0,325,#3/0,#3,3,208.0,10,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.5075099607659521
400,80.0,1,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.0031231382200981677
400,80.0,25,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.07807845550245418
400,80.0,50,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.15615691100490836
400,80.0,75,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.23423536650736257
400,80.0,100,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.3123138220098167
400,80.0,125,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.3903922775122709
400,80.0,150,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.46847073301472514
400,80.0,175,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.5465491885171794
400,80.0,200,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.6246276440196334
400,80.0,225,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.7027060995220876
400,80.0,250,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.7807845550245418
400,80.0,275,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.8588630105269961
400,80.0,300,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.9369414660294503
400,80.0,325,#3/0,#3,3,208.0,20,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.0150199215319042
400,120.0,1,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.004684707330147252
400,120.0,25,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.11711768325368128
400,120.0,50,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.23423536650736257
400,120.0,75,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.3513530497610438
400,120.0,100,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.46847073301472514
400,120.0,125,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.5855884162684064
400,120.0,150,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.7027060995220876
400,120.0,175,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.819823782775769
400,120.0,200,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.9369414660294503
400,120.0,225,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.0540591492831315
400,120.0,250,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.1711768325368128
400,120.0,275,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.2882945157904941
400,120.0,300,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.4054121990441752
400,120.0,325,#3/0,#3,3,208.0,30,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.5225298822978566
400,160.0,1,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.006246276440196335
400,160.0,25,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.15615691100490836
400,160.0,50,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.3123138220098167
400,160.0,75,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.46847073301472514
400,160.0,100,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.6246276440196334
400,160.0,125,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.7807845550245418
400,160.0,150,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.9369414660294503
400,160.0,175,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.0930983770343587
400,160.0,200,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.2492552880392669
400,160.0,225,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.4054121990441752
400,160.0,250,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.5615691100490836
400,160.0,275,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.7177260210539922
400,160.0,300,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.8738829320589006
400,160.0,325,#3/0,#3,3,208.0,40,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.0300398430638085
400,200.0,1,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.007807845550245418
400,200.0,25,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.19519613875613545
400,200.0,50,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.3903922775122709
400,200.0,75,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.5855884162684063
400,200.0,100,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.7807845550245418
400,200.0,125,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.9759806937806771
400,200.0,150,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.1711768325368126
400,200.0,175,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.366372971292948
400,200.0,200,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.5615691100490836
400,200.0,225,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.7567652488052188
400,200.0,250,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.9519613875613542
400,200.0,275,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.1471575263174896
400,200.0,300,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.342353665073625
400,200.0,325,#3/0,#3,3,208.0,50,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.5375498038297604
400,240.0,1,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.009369414660294504
400,240.0,25,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.23423536650736257
400,240.0,50,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.46847073301472514
400,240.0,75,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.7027060995220876
400,240.0,100,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.9369414660294503
400,240.0,125,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.1711768325368128
400,240.0,150,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.4054121990441752
400,240.0,175,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.639647565551538
400,240.0,200,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.8738829320589006
400,240.0,225,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.108118298566263
400,240.0,250,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.3423536650736256
400,240.0,275,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.5765890315809883
400,240.0,300,#3/0,#3,3,208.0,60,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.8108243980883505
400,240.0,325,#4/0,#2,3,208.0,60,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
400,280.0,1,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.010930983770343584
400,280.0,25,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.2732745942585896
400,280.0,50,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.5465491885171792
400,280.0,75,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.819823782775769
400,280.0,100,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.0930983770343583
400,280.0,125,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.366372971292948
400,280.0,150,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.639647565551538
400,280.0,175,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.9129221598101271
400,280.0,200,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.1861967540687166
400,280.0,225,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.4594713483273063
400,280.0,250,#3/0,#3,3,208.0,70,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.732745942585896
400,280.0,275,#4/0,#2,3,208.0,70,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.530401878221737
400,280.0,300,#4/0,#2,3,208.0,70,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.7604384126055317
400,280.0,325,#4/0,#2,3,208.0,70,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
400,320.0,1,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.01249255288039267
400,320.0,25,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.3123138220098167
400,320.0,50,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.6246276440196334
400,320.0,75,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,0.9369414660294503
400,320.0,100,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.2492552880392669
400,320.0,125,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.5615691100490836
400,320.0,150,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,1.8738829320589006
400,320.0,175,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.1861967540687175
400,320.0,200,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.4985105760785338
400,320.0,225,#3/0,#3,3,208.0,80,#3/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,400,2.8108243980883505
400,320.0,250,#4/0,#2,3,208.0,80,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.6289889643862203
400,320.0,275,#4/0,#2,3,208.0,80,#3/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.891887860824843
400,320.0,300,#250,#1,3,208.0,80,#3/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8484581718101083
400,320.0,325,#300,#1/0,3,208.0,80,#3/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.716225653702087
400,360.0,1,#3/0,#3,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,0.014054121990441754
400,360.0,25,#3/0,#3,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,0.3513530497610438
400,360.0,50,#3/0,#3,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,0.7027060995220876
400,360.0,75,#3/0,#3,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,1.0540591492831315
400,360.0,100,#3/0,#3,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,1.4054121990441752
400,360.0,125,#3/0,#3,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,1.7567652488052192
400,360.0,150,#3/0,#3,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,2.108118298566263
400,360.0,175,#3/0,#3,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,2.4594713483273063
400,360.0,200,#3/0,#3,3,208.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,2.8108243980883505
400,360.0,225,#4/0,#2,3,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,460,2.661851326441048
400,360.0,250,#4/0,#2,3,208.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
400,360.0,275,#250,#1,3,208.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,510,2.9374724896791737
400,360.0,300,#300,#1/0,3,208.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,570,2.820695871152167
400,360.0,325,#350,#2/0,3,208.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,620,2.7714730739361246
400,400.0,1,#3/0,#3,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,0.015615691100490835
400,400.0,25,#3/0,#3,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,0.3903922775122709
400,400.0,50,#3/0,#3,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,0.7807845550245418
400,400.0,75,#3/0,#3,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,1.1711768325368126
400,400.0,100,#3/0,#3,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,1.5615691100490836
400,400.0,125,#3/0,#3,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,1.9519613875613542
400,400.0,150,#3/0,#3,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,2.342353665073625
400,400.0,175,#3/0,#3,3,208.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,400,2.732745942585896
400,400.0,200,#4/0,#2,3,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,460,2.6289889643862203
400,400.0,225,#4/0,#2,3,208.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,460,2.9576125849344974
400,400.0,250,#250,#1,3,208.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,510,2.967143928968863
400,400.0,275,#300,#1/0,3,208.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,570,2.8729309798772067
400,400.0,300,#350,#2/0,3,208.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,620,2.8425364860883335
400,400.0,325,#400,#2/0,3,208.0,100,#3/0,5,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),208 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
400,40.0,1,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.0007813856208867625
400,40.0,25,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.01953464052216906
400,40.0,50,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.03906928104433812
400,40.0,75,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.058603921566507185
400,40.0,100,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.07813856208867624
400,40.0,125,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.09767320261084529
400,40.0,150,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.11720784313301437
400,40.0,175,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.13674248365518343
400,40.0,200,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.15627712417735248
400,40.0,225,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.17581176469952153
400,40.0,250,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.19534640522169058
400,40.0,275,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.21488104574385966
400,40.0,300,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.23441568626602874
400,40.0,325,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.2539503267881978
400,40.0,350,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.27348496731036687
400,40.0,375,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.2930196078325359
400,40.0,400,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.31255424835470497
400,40.0,425,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.33208888887687404
400,40.0,450,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.35162352939904307
400,40.0,475,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.37115816992121214
400,40.0,500,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.39069281044338117
400,40.0,525,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.4102274509655503
400,40.0,550,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.4297620914877193
400,40.0,575,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.44929673200988834
400,40.0,600,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.4688313725320575
400,40.0,625,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.4883660130542266
400,40.0,650,#3/0,#3,2,480.0,10,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.5079006535763956
400,80.0,1,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.001562771241773525
400,80.0,25,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.03906928104433812
400,80.0,50,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.07813856208867624
400,80.0,75,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.11720784313301437
400,80.0,100,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.15627712417735248
400,80.0,125,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.19534640522169058
400,80.0,150,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.23441568626602874
400,80.0,175,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.27348496731036687
400,80.0,200,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.31255424835470497
400,80.0,225,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.35162352939904307
400,80.0,250,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.39069281044338117
400,80.0,275,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.4297620914877193
400,80.0,300,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.4688313725320575
400,80.0,325,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.5079006535763956
400,80.0,350,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.5469699346207337
400,80.0,375,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.5860392156650718
400,80.0,400,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.6251084967094099
400,80.0,425,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.6641777777537481
400,80.0,450,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.7032470587980861
400,80.0,475,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.7423163398424243
400,80.0,500,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.7813856208867623
400,80.0,525,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.8204549019311006
400,80.0,550,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.8595241829754386
400,80.0,575,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.8985934640197767
400,80.0,600,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.937662745064115
400,80.0,625,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.9767320261084532
400,80.0,650,#3/0,#3,2,480.0,20,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.0158013071527912
400,120.0,1,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.0023441568626602874
400,120.0,25,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.058603921566507185
400,120.0,50,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.11720784313301437
400,120.0,75,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.17581176469952156
400,120.0,100,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.23441568626602874
400,120.0,125,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.293019607832536
400,120.0,150,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.3516235293990431
400,120.0,175,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.4102274509655503
400,120.0,200,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.4688313725320575
400,120.0,225,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.5274352940985647
400,120.0,250,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.586039215665072
400,120.0,275,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.6446431372315791
400,120.0,300,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.7032470587980862
400,120.0,325,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.7618509803645934
400,120.0,350,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.8204549019311006
400,120.0,375,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.8790588234976079
400,120.0,400,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.937662745064115
400,120.0,425,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.9962666666306222
400,120.0,450,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.0548705881971294
400,120.0,475,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.1134745097636365
400,120.0,500,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.172078431330144
400,120.0,525,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.2306823528966508
400,120.0,550,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.2892862744631581
400,120.0,575,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.3478901960296652
400,120.0,600,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.4064941175961725
400,120.0,625,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.4650980391626796
400,120.0,650,#3/0,#3,2,480.0,30,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.5237019607291868
400,160.0,1,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.00312554248354705
400,160.0,25,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.07813856208867624
400,160.0,50,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.15627712417735248
400,160.0,75,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.23441568626602874
400,160.0,100,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.31255424835470497
400,160.0,125,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.39069281044338117
400,160.0,150,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.4688313725320575
400,160.0,175,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.5469699346207337
400,160.0,200,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.6251084967094099
400,160.0,225,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.7032470587980861
400,160.0,250,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.7813856208867623
400,160.0,275,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.8595241829754386
400,160.0,300,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.937662745064115
400,160.0,325,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.0158013071527912
400,160.0,350,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.0939398692414675
400,160.0,375,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.1720784313301436
400,160.0,400,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.2502169934188199
400,160.0,425,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.3283555555074962
400,160.0,450,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.4064941175961723
400,160.0,475,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.4846326796848486
400,160.0,500,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.5627712417735247
400,160.0,525,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.6409098038622012
400,160.0,550,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.7190483659508773
400,160.0,575,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.7971869280395534
400,160.0,600,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.87532549012823
400,160.0,625,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.9534640522169064
400,160.0,650,#3/0,#3,2,480.0,40,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.0316026143055823
400,200.0,1,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.003906928104433812
400,200.0,25,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.09767320261084529
400,200.0,50,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.19534640522169058
400,200.0,75,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.2930196078325359
400,200.0,100,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.39069281044338117
400,200.0,125,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.4883660130542265
400,200.0,150,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.5860392156650718
400,200.0,175,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.6837124182759171
400,200.0,200,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.7813856208867623
400,200.0,225,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.8790588234976077
400,200.0,250,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.976732026108453
400,200.0,275,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.0744052287192984
400,200.0,300,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.1720784313301436
400,200.0,325,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.2697516339409889
400,200.0,350,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.3674248365518342
400,200.0,375,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.4650980391626796
400,200.0,400,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.5627712417735247
400,200.0,425,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.66044444438437
400,200.0,450,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.7581176469952153
400,200.0,475,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.8557908496060607
400,200.0,500,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.953464052216906
400,200.0,525,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.051137254827751
400,200.0,550,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.148810457438597
400,200.0,575,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.2464836600494418
400,200.0,600,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.344156862660287
400,200.0,625,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.4418300652711324
400,200.0,650,#3/0,#3,2,480.0,50,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5395032678819778
400,240.0,1,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.004688313725320575
400,240.0,25,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.11720784313301437
400,240.0,50,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.23441568626602874
400,240.0,75,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.3516235293990431
400,240.0,100,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.4688313725320575
400,240.0,125,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.586039215665072
400,240.0,150,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.7032470587980862
400,240.0,175,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.8204549019311006
400,240.0,200,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.937662745064115
400,240.0,225,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.0548705881971294
400,240.0,250,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.172078431330144
400,240.0,275,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.2892862744631581
400,240.0,300,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.4064941175961725
400,240.0,325,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.5237019607291868
400,240.0,350,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.6409098038622012
400,240.0,375,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.7581176469952158
400,240.0,400,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.87532549012823
400,240.0,425,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.9925333332612445
400,240.0,450,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.109741176394259
400,240.0,475,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.226949019527273
400,240.0,500,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.344156862660288
400,240.0,525,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.4613647057933017
400,240.0,550,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5785725489263163
400,240.0,575,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.6957803920593304
400,240.0,600,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.812988235192345
400,240.0,625,#3/0,#3,2,480.0,60,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.930196078325359
400,240.0,650,#4/0,#2,2,480.0,60,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5652374998918663
400,280.0,1,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.005469699346207338
400,280.0,25,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.13674248365518343
400,280.0,50,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.27348496731036687
400,280.0,75,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.4102274509655503
400,280.0,100,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.5469699346207337
400,280.0,125,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.6837124182759171
400,280.0,150,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.8204549019311006
400,280.0,175,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.957197385586284
400,280.0,200,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.0939398692414675
400,280.0,225,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.2306823528966508
400,280.0,250,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.3674248365518342
400,280.0,275,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.5041673202070176
400,280.0,300,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.6409098038622012
400,280.0,325,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.7776522875173846
400,280.0,350,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.914394771172568
400,280.0,375,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.0511372548277516
400,280.0,400,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.187879738482935
400,280.0,425,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.3246222221381183
400,280.0,450,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.4613647057933017
400,280.0,475,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.598107189448485
400,280.0,500,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.7348496731036684
400,280.0,525,#3/0,#3,2,480.0,70,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.871592156758852
400,280.0,550,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5323498396368427
400,280.0,575,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.6474566505294264
400,280.0,600,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7625634614220105
