Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
400,280.0,625,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8776702723145937
400,280.0,650,#4/0,#2,2,480.0,70,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9927770832071774
400,320.0,1,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.0062510849670941
400,320.0,25,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.15627712417735248
400,320.0,50,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.31255424835470497
400,320.0,75,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.4688313725320575
400,320.0,100,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.6251084967094099
400,320.0,125,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.7813856208867623
400,320.0,150,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,0.937662745064115
400,320.0,175,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.0939398692414675
400,320.0,200,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.2502169934188199
400,320.0,225,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.4064941175961723
400,320.0,250,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.5627712417735247
400,320.0,275,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.7190483659508773
400,320.0,300,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,1.87532549012823
400,320.0,325,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.0316026143055823
400,320.0,350,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.187879738482935
400,320.0,375,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.344156862660287
400,320.0,400,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.5004339868376397
400,320.0,425,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.6567111110149924
400,320.0,450,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.8129882351923445
400,320.0,475,#3/0,#3,2,480.0,80,#3/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,400,2.969265359369697
400,320.0,500,#4/0,#2,2,480.0,80,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.631012820401914
400,320.0,525,#4/0,#2,2,480.0,80,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7625634614220096
400,320.0,550,#4/0,#2,2,480.0,80,#3/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8941141024421055
400,320.0,575,#250,#1,2,480.0,80,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7318738560791074
400,320.0,600,#250,#1,2,480.0,80,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8506509802564595
400,320.0,625,#250,#1,2,480.0,80,#3/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.969428104433812
400,320.0,650,#300,#1/0,2,480.0,80,#3/0,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.718316666522489
400,360.0,1,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,0.007032470587980861
400,360.0,25,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,0.17581176469952153
400,360.0,50,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,0.35162352939904307
400,360.0,75,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,0.5274352940985646
400,360.0,100,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,0.7032470587980861
400,360.0,125,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,0.8790588234976077
400,360.0,150,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,1.0548705881971292
400,360.0,175,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,1.2306823528966508
400,360.0,200,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,1.4064941175961723
400,360.0,225,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,1.5823058822956937
400,360.0,250,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,1.7581176469952153
400,360.0,275,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,1.9339294116947365
400,360.0,300,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,2.1097411763942584
400,360.0,325,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,2.2855529410937803
400,360.0,350,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,2.4613647057933017
400,360.0,375,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,2.637176470492823
400,360.0,400,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,2.8129882351923445
400,360.0,425,#3/0,#3,2,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,2.988799999891866
400,360.0,450,#4/0,#2,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,460,2.663900480656938
400,360.0,475,#4/0,#2,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,460,2.8118949518045455
400,360.0,500,#4/0,#2,2,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
400,360.0,525,#250,#1,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,510,2.8061095586899523
400,360.0,550,#250,#1,2,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,510,2.939733823389474
400,360.0,575,#300,#1/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7052478363949763
400,360.0,600,#300,#1/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,570,2.8228673075425847
400,360.0,625,#300,#1/0,2,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,570,2.940486778690192
400,360.0,650,#350,#2/0,2,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,620,2.7736066174880394
400,400.0,1,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,0.007813856208867624
400,400.0,25,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,0.19534640522169058
400,400.0,50,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,0.39069281044338117
400,400.0,75,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,0.5860392156650718
400,400.0,100,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,0.7813856208867623
400,400.0,125,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,0.976732026108453
400,400.0,150,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,1.1720784313301436
400,400.0,175,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,1.3674248365518342
400,400.0,200,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,1.5627712417735247
400,400.0,225,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,1.7581176469952153
400,400.0,250,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,1.953464052216906
400,400.0,275,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,2.148810457438597
400,400.0,300,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,2.344156862660287
400,400.0,325,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,2.5395032678819778
400,400.0,350,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,2.7348496731036684
400,400.0,375,#3/0,#3,2,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,400,2.930196078325359
400,400.0,400,#4/0,#2,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,460,2.631012820401914
400,400.0,425,#4/0,#2,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,460,2.7954511216770337
400,400.0,450,#4/0,#2,2,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
400,400.0,475,#250,#1,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,510,2.8209566992121218
400,400.0,500,#250,#1,2,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,510,2.969428104433812
400,400.0,525,#300,#1/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
400,400.0,550,#300,#1/0,2,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,570,2.8751426280526324
400,400.0,575,#350,#2/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,620,2.7261945385566198
400,400.0,600,#350,#2/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,620,2.844724735885168
400,400.0,625,#350,#2/0,2,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,620,2.9632549332137166
400,400.0,650,#400,#2/0,2,480.0,100,#3/0,5,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 2 pole,2,1,2,CU,75 C,670,2.863174427931421
400,40.0,1,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.0006766799476879363
400,40.0,25,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.016916998692198405
400,40.0,50,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.03383399738439681
400,40.0,75,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.05075099607659522
400,40.0,100,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.06766799476879362
400,40.0,125,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.08458499346099203
400,40.0,150,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.10150199215319045
400,40.0,175,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.11841899084538884
400,40.0,200,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.13533598953758724
400,40.0,225,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.15225298822978567
400,40.0,250,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.16916998692198407
400,40.0,275,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.18608698561418247
400,40.0,300,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2030039843063809
400,40.0,325,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2199209829985793
400,40.0,350,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2368379816907777
400,40.0,375,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2537549803829761
400,40.0,400,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2706719790751745
400,40.0,425,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.28758897776737297
400,40.0,450,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.30450597645957134
400,40.0,475,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.3214229751517697
400,40.0,500,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.33833997384396813
400,40.0,525,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.35525697253616656
400,40.0,550,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.37217397122836493
400,40.0,575,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.3890909699205634
400,40.0,600,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.4060079686127618
400,40.0,625,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.4229249673049602
400,40.0,650,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.4398419659971586
400,40.0,675,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.45675896468935695
400,40.0,700,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.4736759633815554
400,40.0,725,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.49059296207375375
400,40.0,750,#3/0,#3,3,480.0,10,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.5075099607659522
400,80.0,1,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.0013533598953758726
400,80.0,25,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.03383399738439681
400,80.0,50,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.06766799476879362
400,80.0,75,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.10150199215319045
400,80.0,100,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.13533598953758724
400,80.0,125,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.16916998692198407
400,80.0,150,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2030039843063809
400,80.0,175,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2368379816907777
400,80.0,200,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2706719790751745
400,80.0,225,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.30450597645957134
400,80.0,250,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.33833997384396813
400,80.0,275,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.37217397122836493
400,80.0,300,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.4060079686127618
400,80.0,325,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.4398419659971586
400,80.0,350,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.4736759633815554
400,80.0,375,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.5075099607659522
400,80.0,400,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.541343958150349
400,80.0,425,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.5751779555347459
400,80.0,450,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.6090119529191427
400,80.0,475,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.6428459503035394
400,80.0,500,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.6766799476879363
400,80.0,525,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.7105139450723331
400,80.0,550,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.7443479424567299
400,80.0,575,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.7781819398411268
400,80.0,600,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.8120159372255236
400,80.0,625,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.8458499346099204
400,80.0,650,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.8796839319943172
400,80.0,675,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.9135179293787139
400,80.0,700,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.9473519267631108
400,80.0,725,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.9811859241475075
400,80.0,750,#3/0,#3,3,480.0,20,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.0150199215319045
400,120.0,1,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.002030039843063809
400,120.0,25,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.05075099607659522
400,120.0,50,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.10150199215319045
400,120.0,75,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.15225298822978567
400,120.0,100,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2030039843063809
400,120.0,125,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2537549803829761
400,120.0,150,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.30450597645957134
400,120.0,175,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.35525697253616656
400,120.0,200,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.4060079686127618
400,120.0,225,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.45675896468935695
400,120.0,250,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.5075099607659522
400,120.0,275,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.5582609568425475
400,120.0,300,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.6090119529191427
400,120.0,325,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.6597629489957378
400,120.0,350,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.7105139450723331
400,120.0,375,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.7612649411489284
400,120.0,400,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.8120159372255236
400,120.0,425,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.8627669333021188
400,120.0,450,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.9135179293787139
400,120.0,475,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.9642689254553092
400,120.0,500,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.0150199215319045
400,120.0,525,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.0657709176084997
400,120.0,550,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.116521913685095
400,120.0,575,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.1672729097616903
400,120.0,600,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.2180239058382853
400,120.0,625,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.2687749019148804
400,120.0,650,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.3195258979914757
400,120.0,675,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.370276894068071
400,120.0,700,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.4210278901446662
400,120.0,725,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.4717788862212615
400,120.0,750,#3/0,#3,3,480.0,30,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.5225298822978568
400,160.0,1,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.002706719790751745
400,160.0,25,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.06766799476879362
400,160.0,50,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.13533598953758724
400,160.0,75,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2030039843063809
400,160.0,100,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2706719790751745
400,160.0,125,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.33833997384396813
400,160.0,150,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.4060079686127618
400,160.0,175,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.4736759633815554
400,160.0,200,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.541343958150349
400,160.0,225,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.6090119529191427
400,160.0,250,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.6766799476879363
400,160.0,275,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.7443479424567299
400,160.0,300,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.8120159372255236
400,160.0,325,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.8796839319943172
400,160.0,350,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.9473519267631108
400,160.0,375,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.0150199215319045
400,160.0,400,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.082687916300698
400,160.0,425,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.1503559110694919
400,160.0,450,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.2180239058382853
400,160.0,475,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.2856919006070788
400,160.0,500,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.3533598953758725
400,160.0,525,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.4210278901446662
400,160.0,550,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.4886958849134597
400,160.0,575,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.5563638796822536
400,160.0,600,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.6240318744510471
400,160.0,625,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.6916998692198408
400,160.0,650,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.7593678639886343
400,160.0,675,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.8270358587574278
400,160.0,700,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.8947038535262215
400,160.0,725,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.962371848295015
400,160.0,750,#3/0,#3,3,480.0,40,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.030039843063809
400,200.0,1,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.0033833997384396805
400,200.0,25,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.08458499346099202
400,200.0,50,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.16916998692198404
400,200.0,75,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.25375498038297606
400,200.0,100,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.3383399738439681
400,200.0,125,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.42292496730496015
400,200.0,150,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.5075099607659521
400,200.0,175,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.5920949542269441
400,200.0,200,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.6766799476879362
400,200.0,225,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.7612649411489282
400,200.0,250,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.8458499346099203
400,200.0,275,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.9304349280709121
400,200.0,300,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.0150199215319042
400,200.0,325,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.0996049149928961
400,200.0,350,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.1841899084538883
400,200.0,375,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.2687749019148802
400,200.0,400,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.3533598953758723
400,200.0,425,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.4379448888368642
400,200.0,450,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.5225298822978564
400,200.0,475,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.6071148757588485
400,200.0,500,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.6916998692198406
400,200.0,525,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.7762848626808325
400,200.0,550,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.8608698561418242
400,200.0,575,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.9454548496028166
400,200.0,600,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.0300398430638085
400,200.0,625,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.1146248365248
400,200.0,650,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.1992098299857923
400,200.0,675,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.2837948234467844
400,200.0,700,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.3683798169077765
400,200.0,725,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.4529648103687687
400,200.0,750,#3/0,#3,3,480.0,50,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.5375498038297604
400,240.0,1,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.004060079686127618
400,240.0,25,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.10150199215319045
400,240.0,50,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2030039843063809
400,240.0,75,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.30450597645957134
400,240.0,100,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.4060079686127618
400,240.0,125,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.5075099607659522
400,240.0,150,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.6090119529191427
400,240.0,175,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.7105139450723331
400,240.0,200,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.8120159372255236
400,240.0,225,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.9135179293787139
400,240.0,250,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.0150199215319045
400,240.0,275,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.116521913685095
400,240.0,300,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.2180239058382853
400,240.0,325,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.3195258979914757
400,240.0,350,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.4210278901446662
400,240.0,375,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.5225298822978568
400,240.0,400,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.6240318744510471
400,240.0,425,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.7255338666042377
400,240.0,450,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.8270358587574278
400,240.0,475,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.9285378509106184
400,240.0,500,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.030039843063809
400,240.0,525,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.1315418352169995
400,240.0,550,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.23304382737019
400,240.0,575,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.3345458195233806
400,240.0,600,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.4360478116765707
400,240.0,625,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.537549803829761
400,240.0,650,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.6390517959829514
400,240.0,675,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.740553788136142
400,240.0,700,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.8420557802893325
400,240.0,725,#3/0,#3,3,480.0,60,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.943557772442523
400,240.0,750,#4/0,#2,3,480.0,60,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
400,280.0,1,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.004736759633815553
400,280.0,25,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.11841899084538883
400,280.0,50,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.23683798169077766
400,280.0,75,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.3552569725361665
400,280.0,100,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.4736759633815553
400,280.0,125,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.5920949542269442
400,280.0,150,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.710513945072333
400,280.0,175,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.8289329359177219
400,280.0,200,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.9473519267631106
400,280.0,225,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.0657709176084995
400,280.0,250,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.1841899084538885
400,280.0,275,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.302608899299277
400,280.0,300,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.421027890144666
400,280.0,325,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.539446880990055
400,280.0,350,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.6578658718354438
400,280.0,375,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.7762848626808325
400,280.0,400,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.8947038535262213
400,280.0,425,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.0131228443716105
400,280.0,450,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.131541835216999
400,280.0,475,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.2499608260623876
400,280.0,500,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.368379816907777
400,280.0,525,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.4867988077531655
400,280.0,550,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.605217798598554
400,280.0,575,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.7236367894439435
400,280.0,600,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.842055780289332
400,280.0,625,#3/0,#3,3,480.0,70,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.9604747711347206
400,280.0,650,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5917449540574156
400,280.0,675,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6914274522903927
400,280.0,700,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.79110995052337
400,280.0,725,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.890792448756348
400,280.0,750,#4/0,#2,3,480.0,70,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9904749469893255
400,320.0,1,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.00541343958150349
400,320.0,25,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.13533598953758724
400,320.0,50,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.2706719790751745
400,320.0,75,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.4060079686127618
400,320.0,100,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.541343958150349
400,320.0,125,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.6766799476879363
400,320.0,150,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.8120159372255236
400,320.0,175,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,0.9473519267631108
400,320.0,200,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.082687916300698
400,320.0,225,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.2180239058382853
400,320.0,250,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.3533598953758725
400,320.0,275,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.4886958849134597
400,320.0,300,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.6240318744510471
400,320.0,325,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.7593678639886343
400,320.0,350,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,1.8947038535262215
400,320.0,375,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.030039843063809
400,320.0,400,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.165375832601396
400,320.0,425,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.3007118221389837
400,320.0,450,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.4360478116765707
400,320.0,475,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.5713838012141577
400,320.0,500,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.706719790751745
400,320.0,525,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.8420557802893325
400,320.0,550,#3/0,#3,3,480.0,80,#3/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,400,2.9773917698269194
400,320.0,575,#4/0,#2,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6202256678382665
400,320.0,600,#4/0,#2,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.7341485229616698
400,320.0,625,#4/0,#2,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.848071378085072
400,320.0,650,#4/0,#2,3,480.0,80,#3/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.961994233208475
400,320.0,675,#250,#1,3,480.0,80,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7772467175148554
400,320.0,700,#250,#1,3,480.0,80,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.880107707052443
400,320.0,725,#250,#1,3,480.0,80,#3/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.98296869659003
400,320.0,750,#300,#1/0,3,480.0,80,#3/0,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.716225653702087
400,360.0,1,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,0.0060901195291914265
400,360.0,25,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,0.15225298822978567
400,360.0,50,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,0.30450597645957134
400,360.0,75,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,0.45675896468935695
400,360.0,100,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,0.6090119529191427
400,360.0,125,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,0.7612649411489283
400,360.0,150,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,0.9135179293787139
400,360.0,175,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,1.0657709176084995
400,360.0,200,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,1.2180239058382853
400,360.0,225,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,1.3702768940680707
400,360.0,250,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,1.5225298822978566
400,360.0,275,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,1.674782870527642
400,360.0,300,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,1.8270358587574278
400,360.0,325,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,1.9792888469872136
400,360.0,350,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,2.131541835216999
400,360.0,375,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,2.2837948234467844
400,360.0,400,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,2.4360478116765707
400,360.0,425,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,2.588300799906356
400,360.0,450,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,2.7405537881361415
400,360.0,475,#3/0,#3,3,480.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,2.8928067763659273
400,360.0,500,#4/0,#2,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
400,360.0,525,#4/0,#2,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,460,2.6914274522903927
400,360.0,550,#4/0,#2,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,460,2.8195906643042212
400,360.0,575,#4/0,#2,3,480.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,460,2.9477538763180497
400,360.0,600,#250,#1,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7772467175148554
400,360.0,625,#250,#1,3,480.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
400,360.0,650,#300,#1/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,570,2.6483200123595343
400,360.0,675,#300,#1/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,570,2.750178474373363
400,360.0,700,#300,#1/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
400,360.0,725,#300,#1/0,3,480.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,570,2.9538953984010194
400,360.0,750,#350,#2/0,3,480.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (360.0A) is within 90.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
400,400.0,1,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,0.006766799476879361
400,400.0,25,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,0.16916998692198404
400,400.0,50,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,0.3383399738439681
400,400.0,75,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,0.5075099607659521
400,400.0,100,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,0.6766799476879362
400,400.0,125,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,0.8458499346099203
400,400.0,150,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,1.0150199215319042
400,400.0,175,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,1.1841899084538883
400,400.0,200,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,1.3533598953758723
400,400.0,225,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,1.5225298822978564
400,400.0,250,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,1.6916998692198406
400,400.0,275,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,1.8608698561418242
400,400.0,300,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,2.0300398430638085
400,400.0,325,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,2.1992098299857923
400,400.0,350,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,2.3683798169077765
