Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
400,400.0,375,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,2.5375498038297604
400,400.0,400,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,2.7067197907517446
400,400.0,425,#3/0,#3,3,480.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,400,2.8758897776737284
400,400.0,450,#4/0,#2,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
400,400.0,475,#4/0,#2,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,460,2.7056678091808184
400,400.0,500,#4/0,#2,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,460,2.8480713780850717
400,400.0,525,#4/0,#2,3,480.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,460,2.990474946989326
400,400.0,550,#250,#1,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,510,2.8286772122836488
400,400.0,575,#250,#1,3,480.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,510,2.9572534492056333
400,400.0,600,#300,#1/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,570,2.716225653702087
400,400.0,625,#300,#1/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8294017226063404
400,400.0,650,#300,#1/0,3,480.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,570,2.942577791510594
400,400.0,675,#350,#2/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
400,400.0,700,#350,#2/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,620,2.874120224822648
400,400.0,725,#350,#2/0,3,480.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9767673757091715
400,400.0,750,#400,#2/0,3,480.0,100,#3/0,5,Coarse,OK - HIGH: Circuit load current (400.0A) is within 100.0% of User-specified breaker rating (400A),480 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
450,45.0,1,#4/0,#2,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.002959889422952153
450,45.0,25,#4/0,#2,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.07399723557380383
450,45.0,50,#4/0,#2,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.14799447114760766
450,45.0,75,#4/0,#2,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.22199170672141155
450,45.0,100,#4/0,#2,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.29598894229521533
450,45.0,125,#4/0,#2,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.36998617786901916
450,45.0,150,#4/0,#2,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.4439834134428231
450,45.0,175,#4/0,#2,1,120.0,10,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.5179806490166268
450,90.0,1,#4/0,#2,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.005919778845904306
450,90.0,25,#4/0,#2,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.14799447114760766
450,90.0,50,#4/0,#2,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.29598894229521533
450,90.0,75,#4/0,#2,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.4439834134428231
450,90.0,100,#4/0,#2,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.5919778845904307
450,90.0,125,#4/0,#2,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.7399723557380383
450,90.0,150,#4/0,#2,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.8879668268856462
450,90.0,175,#4/0,#2,1,120.0,20,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.0359612980332535
450,135.0,1,#4/0,#2,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.008879668268856462
450,135.0,25,#4/0,#2,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.22199170672141155
450,135.0,50,#4/0,#2,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.4439834134428231
450,135.0,75,#4/0,#2,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.6659751201642345
450,135.0,100,#4/0,#2,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.8879668268856462
450,135.0,125,#4/0,#2,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.1099585336070577
450,135.0,150,#4/0,#2,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.331950240328469
450,135.0,175,#4/0,#2,1,120.0,30,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.5539419470498805
450,180.0,1,#4/0,#2,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.011839557691808613
450,180.0,25,#4/0,#2,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.29598894229521533
450,180.0,50,#4/0,#2,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.5919778845904307
450,180.0,75,#4/0,#2,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.8879668268856462
450,180.0,100,#4/0,#2,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.1839557691808613
450,180.0,125,#4/0,#2,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.4799447114760766
450,180.0,150,#4/0,#2,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.7759336537712924
450,180.0,175,#4/0,#2,1,120.0,40,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.071922596066507
450,225.0,1,#4/0,#2,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.014799447114760767
450,225.0,25,#4/0,#2,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.36998617786901916
450,225.0,50,#4/0,#2,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.7399723557380383
450,225.0,75,#4/0,#2,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.1099585336070574
450,225.0,100,#4/0,#2,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.4799447114760766
450,225.0,125,#4/0,#2,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.8499308893450959
450,225.0,150,#4/0,#2,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.219917067214115
450,225.0,175,#4/0,#2,1,120.0,50,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.589903245083134
450,270.0,1,#4/0,#2,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.017759336537712923
450,270.0,25,#4/0,#2,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.4439834134428231
450,270.0,50,#4/0,#2,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.8879668268856462
450,270.0,75,#4/0,#2,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.331950240328469
450,270.0,100,#4/0,#2,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.7759336537712924
450,270.0,125,#4/0,#2,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.2199170672141153
450,270.0,150,#4/0,#2,1,120.0,60,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.663900480656938
450,270.0,175,#250,#1,1,120.0,60,#4/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.806109558689952
450,315.0,1,#4/0,#2,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.020719225960665073
450,315.0,25,#4/0,#2,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.5179806490166268
450,315.0,50,#4/0,#2,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.0359612980332535
450,315.0,75,#4/0,#2,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.5539419470498805
450,315.0,100,#4/0,#2,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.071922596066507
450,315.0,125,#4/0,#2,1,120.0,70,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.5899032450831343
450,315.0,150,#250,#1,1,120.0,70,#4/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.8061095586899523
450,315.0,175,#300,#1/0,1,120.0,70,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.881677043116388
450,360.0,1,#4/0,#2,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.023679115383617225
450,360.0,25,#4/0,#2,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,0.5919778845904307
450,360.0,50,#4/0,#2,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.1839557691808613
450,360.0,75,#4/0,#2,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,1.7759336537712924
450,360.0,100,#4/0,#2,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.3679115383617226
450,360.0,125,#4/0,#2,1,120.0,80,#4/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
450,360.0,150,#300,#1/0,1,120.0,80,#4/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.8228673075425847
450,360.0,175,#350,#2/0,1,120.0,80,#4/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679426
450,405.0,1,#4/0,#2,1,120.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,460,0.02663900480656938
450,405.0,25,#4/0,#2,1,120.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,460,0.6659751201642345
450,405.0,50,#4/0,#2,1,120.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,460,1.331950240328469
450,405.0,75,#4/0,#2,1,120.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,460,1.9979253604927034
450,405.0,100,#4/0,#2,1,120.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,460,2.663900480656938
450,405.0,125,#300,#1/0,1,120.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,570,2.646438100821173
450,405.0,150,#350,#2/0,1,120.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,620,2.880283795083733
450,405.0,175,#500,#3/0,1,120.0,90,#4/0,5,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,760,2.7772791004937813
450,450.0,1,#4/0,#2,1,120.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,460,0.029598894229521534
450,450.0,25,#4/0,#2,1,120.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,460,0.7399723557380383
450,450.0,50,#4/0,#2,1,120.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,460,1.4799447114760766
450,450.0,75,#4/0,#2,1,120.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,460,2.219917067214115
450,450.0,100,#4/0,#2,1,120.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
450,450.0,125,#300,#1/0,1,120.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,570,2.9404867786901923
450,450.0,150,#400,#2/0,1,120.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,670,2.973296521313399
450,450.0,175,#600,#4/0,1,120.0,100,#4/0,6,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),120 V / 1 pole,1,1,2,CU,75 C,840,2.849615667215312
450,45.0,1,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.00128226256589985
450,45.0,25,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.03205656414749624
450,45.0,50,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.06411312829499248
450,45.0,75,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.09616969244248876
450,45.0,100,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.12822625658998496
450,45.0,125,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.16028282073748124
450,45.0,150,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.1923393848849775
450,45.0,175,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.22439594903247373
450,45.0,200,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.2564525131799699
450,45.0,225,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.2885090773274662
450,45.0,250,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.32056564147496247
450,45.0,275,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.3526222056224587
450,45.0,300,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.384678769769955
450,45.0,325,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.41673533391745116
450,45.0,350,#4/0,#2,1,277.0,10,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.44879189806494746
450,90.0,1,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.0025645251317997
450,90.0,25,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.06411312829499248
450,90.0,50,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.12822625658998496
450,90.0,75,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.1923393848849775
450,90.0,100,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.2564525131799699
450,90.0,125,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.32056564147496247
450,90.0,150,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.384678769769955
450,90.0,175,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.44879189806494746
450,90.0,200,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.5129050263599398
450,90.0,225,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.5770181546549324
450,90.0,250,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.6411312829499249
450,90.0,275,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.7052444112449174
450,90.0,300,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.76935753953991
450,90.0,325,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.8334706678349023
450,90.0,350,#4/0,#2,1,277.0,20,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.8975837961298949
450,135.0,1,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.0038467876976995496
450,135.0,25,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.09616969244248876
450,135.0,50,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.1923393848849775
450,135.0,75,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.2885090773274662
450,135.0,100,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.384678769769955
450,135.0,125,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.4808484622124437
450,135.0,150,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.5770181546549324
450,135.0,175,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.6731878470974212
450,135.0,200,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.76935753953991
450,135.0,225,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.8655272319823987
450,135.0,250,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.9616969244248874
450,135.0,275,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.0578666168673763
450,135.0,300,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.154036309309865
450,135.0,325,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.2502060017523537
450,135.0,350,#4/0,#2,1,277.0,30,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.3463756941948424
450,180.0,1,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.0051290502635994
450,180.0,25,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.12822625658998496
450,180.0,50,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.2564525131799699
450,180.0,75,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.384678769769955
450,180.0,100,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.5129050263599398
450,180.0,125,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.6411312829499249
450,180.0,150,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.76935753953991
450,180.0,175,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.8975837961298949
450,180.0,200,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.0258100527198797
450,180.0,225,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.154036309309865
450,180.0,250,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.2822625658998499
450,180.0,275,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.4104888224898349
450,180.0,300,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.53871507907982
450,180.0,325,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.6669413356698046
450,180.0,350,#4/0,#2,1,277.0,40,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.7951675922597898
450,225.0,1,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.006411312829499249
450,225.0,25,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.1602828207374812
450,225.0,50,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.3205656414749624
450,225.0,75,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.4808484622124436
450,225.0,100,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.6411312829499248
450,225.0,125,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.801414103687406
450,225.0,150,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.9616969244248872
450,225.0,175,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.1219797451623685
450,225.0,200,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.2822625658998497
450,225.0,225,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.442545386637331
450,225.0,250,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.602828207374812
450,225.0,275,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.7631110281122937
450,225.0,300,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.9233938488497744
450,225.0,325,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.083676669587256
450,225.0,350,#4/0,#2,1,277.0,50,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.243959490324737
450,270.0,1,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.007693575395399099
450,270.0,25,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.1923393848849775
450,270.0,50,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.384678769769955
450,270.0,75,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.5770181546549324
450,270.0,100,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.76935753953991
450,270.0,125,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.9616969244248874
450,270.0,150,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.154036309309865
450,270.0,175,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.3463756941948424
450,270.0,200,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.53871507907982
450,270.0,225,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.7310544639647973
450,270.0,250,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.9233938488497748
450,270.0,275,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.1157332337347525
450,270.0,300,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.30807261861973
450,270.0,325,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.5004120035047075
450,270.0,350,#4/0,#2,1,277.0,60,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.6927513883896848
450,315.0,1,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.008975837961298949
450,315.0,25,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.22439594903247373
450,315.0,50,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.44879189806494746
450,315.0,75,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.6731878470974212
450,315.0,100,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.8975837961298949
450,315.0,125,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.1219797451623688
450,315.0,150,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.3463756941948424
450,315.0,175,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.5707716432273162
450,315.0,200,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.7951675922597898
450,315.0,225,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.0195635412922632
450,315.0,250,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.2439594903247375
450,315.0,275,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.468355439357211
450,315.0,300,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.6927513883896848
450,315.0,325,#4/0,#2,1,277.0,70,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9171473374221586
450,315.0,350,#250,#1,1,277.0,70,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.836500636942912
450,360.0,1,#4/0,#2,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.0102581005271988
450,360.0,25,#4/0,#2,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.2564525131799699
450,360.0,50,#4/0,#2,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.5129050263599398
450,360.0,75,#4/0,#2,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,0.76935753953991
450,360.0,100,#4/0,#2,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.0258100527198797
450,360.0,125,#4/0,#2,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.2822625658998499
450,360.0,150,#4/0,#2,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.53871507907982
450,360.0,175,#4/0,#2,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,1.7951675922597898
450,360.0,200,#4/0,#2,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.0516201054397594
450,360.0,225,#4/0,#2,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.30807261861973
450,360.0,250,#4/0,#2,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996998
450,360.0,275,#4/0,#2,1,277.0,80,#4/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.8209776449796697
450,360.0,300,#250,#1,1,277.0,80,#4/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.7786128688420364
450,360.0,325,#300,#1/0,1,277.0,80,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.6496227435417756
450,360.0,350,#300,#1/0,1,277.0,80,#4/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
450,405.0,1,#4/0,#2,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,0.011540363093098648
450,405.0,25,#4/0,#2,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,0.2885090773274662
450,405.0,50,#4/0,#2,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,0.5770181546549324
450,405.0,75,#4/0,#2,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,0.8655272319823987
450,405.0,100,#4/0,#2,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,1.154036309309865
450,405.0,125,#4/0,#2,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,1.442545386637331
450,405.0,150,#4/0,#2,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,1.7310544639647973
450,405.0,175,#4/0,#2,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,2.0195635412922637
450,405.0,200,#4/0,#2,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,2.30807261861973
450,405.0,225,#4/0,#2,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,2.5965816959471963
450,405.0,250,#4/0,#2,1,277.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,2.885090773274662
450,405.0,275,#250,#1,1,277.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,510,2.86544452099335
450,405.0,300,#300,#1/0,1,277.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,570,2.751531310601075
450,405.0,325,#300,#1/0,1,277.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,570,2.980825586484498
450,405.0,350,#350,#2/0,1,277.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,620,2.9114782044167695
450,450.0,1,#4/0,#2,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,0.012822625658998499
450,450.0,25,#4/0,#2,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,0.3205656414749624
450,450.0,50,#4/0,#2,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,0.6411312829499248
450,450.0,75,#4/0,#2,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,0.9616969244248872
450,450.0,100,#4/0,#2,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,1.2822625658998497
450,450.0,125,#4/0,#2,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,1.602828207374812
450,450.0,150,#4/0,#2,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,1.9233938488497744
450,450.0,175,#4/0,#2,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,2.243959490324737
450,450.0,200,#4/0,#2,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996993
450,450.0,225,#4/0,#2,1,277.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,460,2.885090773274662
450,450.0,250,#250,#1,1,277.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
450,450.0,275,#300,#1/0,1,277.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,570,2.8024855941307245
450,450.0,300,#350,#2/0,1,277.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588282
450,450.0,325,#400,#2/0,1,277.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,670,2.790819839499941
450,450.0,350,#500,#3/0,1,277.0,100,#4/0,5,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),277 V / 1 pole,1,1,2,CU,75 C,760,2.673674224302076
450,45.0,1,#4/0,#2,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.001707628513241627
450,45.0,25,#4/0,#2,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.04269071283104067
450,45.0,50,#4/0,#2,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.08538142566208134
450,45.0,75,#4/0,#2,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.12807213849312205
450,45.0,100,#4/0,#2,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.1707628513241627
450,45.0,125,#4/0,#2,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.21345356415520336
450,45.0,150,#4/0,#2,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.2561442769862441
450,45.0,175,#4/0,#2,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.29883498981728474
450,45.0,200,#4/0,#2,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.3415257026483254
450,45.0,225,#4/0,#2,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.3842164154793661
450,45.0,250,#4/0,#2,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.4269071283104067
450,45.0,275,#4/0,#2,2,208.0,10,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.4695978411414474
450,90.0,1,#4/0,#2,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.003415257026483254
450,90.0,25,#4/0,#2,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.08538142566208134
450,90.0,50,#4/0,#2,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.1707628513241627
450,90.0,75,#4/0,#2,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.2561442769862441
450,90.0,100,#4/0,#2,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.3415257026483254
450,90.0,125,#4/0,#2,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.4269071283104067
450,90.0,150,#4/0,#2,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.5122885539724882
450,90.0,175,#4/0,#2,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.5976699796345695
450,90.0,200,#4/0,#2,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.6830514052966508
450,90.0,225,#4/0,#2,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.7684328309587322
450,90.0,250,#4/0,#2,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.8538142566208134
450,90.0,275,#4/0,#2,2,208.0,20,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.9391956822828949
450,135.0,1,#4/0,#2,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.005122885539724882
450,135.0,25,#4/0,#2,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.12807213849312205
450,135.0,50,#4/0,#2,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.2561442769862441
450,135.0,75,#4/0,#2,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.3842164154793661
450,135.0,100,#4/0,#2,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.5122885539724882
450,135.0,125,#4/0,#2,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.6403606924656102
450,135.0,150,#4/0,#2,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.7684328309587322
450,135.0,175,#4/0,#2,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.8965049694518541
450,135.0,200,#4/0,#2,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.0245771079449764
450,135.0,225,#4/0,#2,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.1526492464380982
450,135.0,250,#4/0,#2,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.2807213849312205
450,135.0,275,#4/0,#2,2,208.0,30,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.4087935234243425
450,180.0,1,#4/0,#2,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.006830514052966508
450,180.0,25,#4/0,#2,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.1707628513241627
450,180.0,50,#4/0,#2,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.3415257026483254
450,180.0,75,#4/0,#2,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.5122885539724882
450,180.0,100,#4/0,#2,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.6830514052966508
450,180.0,125,#4/0,#2,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.8538142566208134
450,180.0,150,#4/0,#2,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.0245771079449764
450,180.0,175,#4/0,#2,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.195339959269139
450,180.0,200,#4/0,#2,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.3661028105933015
450,180.0,225,#4/0,#2,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.5368656619174643
450,180.0,250,#4/0,#2,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.707628513241627
450,180.0,275,#4/0,#2,2,208.0,40,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.8783913645657897
450,225.0,1,#4/0,#2,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.008538142566208134
450,225.0,25,#4/0,#2,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.2134535641552033
450,225.0,50,#4/0,#2,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.4269071283104066
450,225.0,75,#4/0,#2,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.64036069246561
450,225.0,100,#4/0,#2,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.8538142566208132
450,225.0,125,#4/0,#2,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.067267820776017
450,225.0,150,#4/0,#2,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.28072138493122
450,225.0,175,#4/0,#2,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.4941749490864233
450,225.0,200,#4/0,#2,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.7076285132416265
450,225.0,225,#4/0,#2,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.9210820773968302
450,225.0,250,#4/0,#2,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.134535641552034
450,225.0,275,#4/0,#2,2,208.0,50,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.347989205707237
450,270.0,1,#4/0,#2,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.010245771079449763
450,270.0,25,#4/0,#2,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.2561442769862441
450,270.0,50,#4/0,#2,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.5122885539724882
450,270.0,75,#4/0,#2,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.7684328309587322
450,270.0,100,#4/0,#2,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.0245771079449764
450,270.0,125,#4/0,#2,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.2807213849312205
450,270.0,150,#4/0,#2,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.5368656619174643
450,270.0,175,#4/0,#2,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.7930099389037082
450,270.0,200,#4/0,#2,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.0491542158899527
450,270.0,225,#4/0,#2,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.3052984928761964
450,270.0,250,#4/0,#2,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.561442769862441
450,270.0,275,#4/0,#2,2,208.0,60,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.817587046848685
450,315.0,1,#4/0,#2,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.011953399592691387
450,315.0,25,#4/0,#2,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.29883498981728474
450,315.0,50,#4/0,#2,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.5976699796345695
450,315.0,75,#4/0,#2,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.8965049694518541
450,315.0,100,#4/0,#2,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.195339959269139
450,315.0,125,#4/0,#2,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.4941749490864236
450,315.0,150,#4/0,#2,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.7930099389037082
450,315.0,175,#4/0,#2,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.091844928720993
450,315.0,200,#4/0,#2,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.390679918538278
450,315.0,225,#4/0,#2,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.6895149083555623
450,315.0,250,#4/0,#2,2,208.0,70,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.988349898172847
450,315.0,275,#250,#1,2,208.0,70,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.9680004947682184
450,360.0,1,#4/0,#2,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.013661028105933016
450,360.0,25,#4/0,#2,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.3415257026483254
450,360.0,50,#4/0,#2,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,0.6830514052966508
450,360.0,75,#4/0,#2,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.0245771079449764
450,360.0,100,#4/0,#2,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.3661028105933015
450,360.0,125,#4/0,#2,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,1.707628513241627
450,360.0,150,#4/0,#2,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.0491542158899527
450,360.0,175,#4/0,#2,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.390679918538278
450,360.0,200,#4/0,#2,2,208.0,80,#4/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.732205621186603
450,360.0,225,#250,#1,2,208.0,80,#4/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7752731899131398
450,360.0,250,#300,#1/0,2,208.0,80,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
450,360.0,275,#300,#1/0,2,208.0,80,#4/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.985725036823887
450,405.0,1,#4/0,#2,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,0.015368656619174642
450,405.0,25,#4/0,#2,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,0.3842164154793661
450,405.0,50,#4/0,#2,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,0.7684328309587322
450,405.0,75,#4/0,#2,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,1.1526492464380982
450,405.0,100,#4/0,#2,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,1.5368656619174643
450,405.0,125,#4/0,#2,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,1.9210820773968302
450,405.0,150,#4/0,#2,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,2.3052984928761964
450,405.0,175,#4/0,#2,2,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,2.6895149083555627
450,405.0,200,#250,#1,2,208.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,510,2.7752731899131393
450,405.0,225,#300,#1/0,2,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,570,2.7482241816219872
450,405.0,250,#350,#2/0,2,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,620,2.769503649118974
450,405.0,275,#400,#2/0,2,208.0,90,#4/0,4,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,670,2.8303495731733315
450,450.0,1,#4/0,#2,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,0.01707628513241627
450,450.0,25,#4/0,#2,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,0.4269071283104066
450,450.0,50,#4/0,#2,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,0.8538142566208132
450,450.0,75,#4/0,#2,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,1.28072138493122
450,450.0,100,#4/0,#2,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,1.7076285132416265
450,450.0,125,#4/0,#2,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,2.134535641552034
450,450.0,150,#4/0,#2,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,2.56144276986244
450,450.0,175,#4/0,#2,2,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,460,2.9883498981728467
450,450.0,200,#300,#1/0,2,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
450,450.0,225,#350,#2/0,2,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,620,2.769503649118974
450,450.0,250,#400,#2/0,2,208.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,670,2.8589389628013446
450,450.0,275,#500,#3/0,2,208.0,100,#4/0,5,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 2 pole,2,1,2,CU,75 C,760,2.7976254675303656
450,45.0,1,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.001478806292467249
450,45.0,25,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.036970157311681226
450,45.0,50,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.07394031462336245
450,45.0,75,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.11091047193504368
450,45.0,100,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.1478806292467249
450,45.0,125,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.18485078655840612
450,45.0,150,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.22182094387008736
450,45.0,175,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.25879110118176857
450,45.0,200,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.2957612584934498
450,45.0,225,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.332731415805131
450,45.0,250,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.36970157311681223
450,45.0,275,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.4066717304284934
450,45.0,300,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.4436418877401747
450,45.0,325,#4/0,#2,3,208.0,10,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.4806120450518559
450,90.0,1,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.002957612584934498
450,90.0,25,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.07394031462336245
450,90.0,50,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.1478806292467249
450,90.0,75,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.22182094387008736
450,90.0,100,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.2957612584934498
450,90.0,125,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.36970157311681223
450,90.0,150,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.4436418877401747
450,90.0,175,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.5175822023635371
450,90.0,200,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.5915225169868996
450,90.0,225,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.665462831610262
450,90.0,250,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.7394031462336245
450,90.0,275,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.8133434608569868
