Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
450,90.0,300,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.8872837754803494
450,90.0,325,#4/0,#2,3,208.0,20,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.9612240901037118
450,135.0,1,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.004436418877401747
450,135.0,25,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.11091047193504368
450,135.0,50,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.22182094387008736
450,135.0,75,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.33273141580513105
450,135.0,100,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.4436418877401747
450,135.0,125,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.5545523596752184
450,135.0,150,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.6654628316102621
450,135.0,175,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.7763733035453058
450,135.0,200,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.8872837754803494
450,135.0,225,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.9981942474153932
450,135.0,250,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.1091047193504369
450,135.0,275,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.2200151912854804
450,135.0,300,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.3309256632205242
450,135.0,325,#4/0,#2,3,208.0,30,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.4418361351555675
450,180.0,1,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.005915225169868996
450,180.0,25,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.1478806292467249
450,180.0,50,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.2957612584934498
450,180.0,75,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.4436418877401747
450,180.0,100,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.5915225169868996
450,180.0,125,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.7394031462336245
450,180.0,150,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.8872837754803494
450,180.0,175,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.0351644047270743
450,180.0,200,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.1830450339737992
450,180.0,225,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.330925663220524
450,180.0,250,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.478806292467249
450,180.0,275,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.6266869217139737
450,180.0,300,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.7745675509606988
450,180.0,325,#4/0,#2,3,208.0,40,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.9224481802074236
450,225.0,1,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.007394031462336245
450,225.0,25,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.18485078655840612
450,225.0,50,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.36970157311681223
450,225.0,75,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.5545523596752184
450,225.0,100,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.7394031462336245
450,225.0,125,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.9242539327920306
450,225.0,150,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.1091047193504369
450,225.0,175,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.2939555059088428
450,225.0,200,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.478806292467249
450,225.0,225,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.663657079025655
450,225.0,250,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.8485078655840612
450,225.0,275,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.0333586521424674
450,225.0,300,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.2182094387008737
450,225.0,325,#4/0,#2,3,208.0,50,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.4030602252592796
450,270.0,1,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.008872837754803494
450,270.0,25,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.22182094387008736
450,270.0,50,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.4436418877401747
450,270.0,75,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.6654628316102621
450,270.0,100,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.8872837754803494
450,270.0,125,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.1091047193504369
450,270.0,150,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.3309256632205242
450,270.0,175,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.5527466070906115
450,270.0,200,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.7745675509606988
450,270.0,225,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.9963884948307864
450,270.0,250,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.2182094387008737
450,270.0,275,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.440030382570961
450,270.0,300,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.6618513264410484
450,270.0,325,#4/0,#2,3,208.0,60,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
450,315.0,1,#4/0,#2,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.010351644047270743
450,315.0,25,#4/0,#2,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.25879110118176857
450,315.0,50,#4/0,#2,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.5175822023635371
450,315.0,75,#4/0,#2,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.7763733035453058
450,315.0,100,#4/0,#2,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.0351644047270743
450,315.0,125,#4/0,#2,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.293955505908843
450,315.0,150,#4/0,#2,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.5527466070906115
450,315.0,175,#4/0,#2,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.8115377082723803
450,315.0,200,#4/0,#2,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.0703288094541485
450,315.0,225,#4/0,#2,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.329119910635917
450,315.0,250,#4/0,#2,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.587911011817686
450,315.0,275,#4/0,#2,3,208.0,70,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.8467021129994543
450,315.0,300,#250,#1,3,208.0,70,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.803951012875576
450,315.0,325,#300,#1/0,3,208.0,70,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.673784627862992
450,360.0,1,#4/0,#2,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.011830450339737992
450,360.0,25,#4/0,#2,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.2957612584934498
450,360.0,50,#4/0,#2,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.5915225169868996
450,360.0,75,#4/0,#2,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,0.8872837754803494
450,360.0,100,#4/0,#2,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.1830450339737992
450,360.0,125,#4/0,#2,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.478806292467249
450,360.0,150,#4/0,#2,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,1.7745675509606988
450,360.0,175,#4/0,#2,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.0703288094541485
450,360.0,200,#4/0,#2,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.3660900679475985
450,360.0,225,#4/0,#2,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.661851326441048
450,360.0,250,#4/0,#2,3,208.0,80,#4/0,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
450,360.0,275,#250,#1,3,208.0,80,#4/0,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.9374724896791737
450,360.0,300,#300,#1/0,3,208.0,80,#4/0,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.820695871152167
450,360.0,325,#350,#2/0,3,208.0,80,#4/0,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7714730739361246
450,405.0,1,#4/0,#2,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,0.013309256632205241
450,405.0,25,#4/0,#2,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,0.33273141580513105
450,405.0,50,#4/0,#2,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,0.6654628316102621
450,405.0,75,#4/0,#2,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,0.9981942474153932
450,405.0,100,#4/0,#2,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,1.3309256632205242
450,405.0,125,#4/0,#2,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,1.663657079025655
450,405.0,150,#4/0,#2,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,1.9963884948307864
450,405.0,175,#4/0,#2,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,2.329119910635917
450,405.0,200,#4/0,#2,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,2.6618513264410484
450,405.0,225,#4/0,#2,3,208.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,2.994582742246179
450,405.0,250,#300,#1/0,3,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,570,2.644402379205157
450,405.0,275,#300,#1/0,3,208.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,570,2.9088426171256723
450,405.0,300,#350,#2/0,3,208.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,620,2.878068192164438
450,405.0,325,#400,#2/0,3,208.0,90,#4/0,4,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,670,2.8967341358895786
450,450.0,1,#4/0,#2,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,0.01478806292467249
450,450.0,25,#4/0,#2,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,0.36970157311681223
450,450.0,50,#4/0,#2,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,0.7394031462336245
450,450.0,75,#4/0,#2,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,1.1091047193504369
450,450.0,100,#4/0,#2,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,1.478806292467249
450,450.0,125,#4/0,#2,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,1.8485078655840612
450,450.0,150,#4/0,#2,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,2.2182094387008737
450,450.0,175,#4/0,#2,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,2.5879110118176856
450,450.0,200,#4/0,#2,3,208.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,460,2.957612584934498
450,450.0,225,#300,#1/0,3,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,570,2.6444023792051565
450,450.0,250,#300,#1/0,3,208.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,570,2.938224865783507
450,450.0,275,#350,#2/0,3,208.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,620,2.931365751278594
450,450.0,300,#400,#2/0,3,208.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,670,2.9710093701431575
450,450.0,325,#500,#3/0,3,208.0,100,#4/0,5,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),208 V / 3 pole,3,1,2,CU,75 C,760,2.8632425012233504
450,45.0,1,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.0007399723557380383
450,45.0,25,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.018499308893450958
450,45.0,50,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.036998617786901916
450,45.0,75,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.05549792668035289
450,45.0,100,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.07399723557380383
450,45.0,125,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.09249654446725479
450,45.0,150,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.11099585336070578
450,45.0,175,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.1294951622541567
450,45.0,200,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.14799447114760766
450,45.0,225,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.16649378004105864
450,45.0,250,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.18499308893450958
450,45.0,275,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.20349239782796055
450,45.0,300,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.22199170672141155
450,45.0,325,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.24049101561486244
450,45.0,350,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.2589903245083134
450,45.0,375,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.27748963340176436
450,45.0,400,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.29598894229521533
450,45.0,425,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.31448825118866625
450,45.0,450,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.3329875600821173
450,45.0,475,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.3514868689755682
450,45.0,500,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.36998617786901916
450,45.0,525,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.3884854867624701
450,45.0,550,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.4069847956559211
450,45.0,575,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.42548410454937197
450,45.0,600,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.4439834134428231
450,45.0,625,#4/0,#2,2,480.0,10,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.46248272233627397
450,90.0,1,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.0014799447114760766
450,90.0,25,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.036998617786901916
450,90.0,50,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.07399723557380383
450,90.0,75,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.11099585336070578
450,90.0,100,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.14799447114760766
450,90.0,125,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.18499308893450958
450,90.0,150,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.22199170672141155
450,90.0,175,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.2589903245083134
450,90.0,200,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.29598894229521533
450,90.0,225,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.3329875600821173
450,90.0,250,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.36998617786901916
450,90.0,275,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.4069847956559211
450,90.0,300,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.4439834134428231
450,90.0,325,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.4809820312297249
450,90.0,350,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.5179806490166268
450,90.0,375,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.5549792668035287
450,90.0,400,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.5919778845904307
450,90.0,425,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.6289765023773325
450,90.0,450,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.6659751201642345
450,90.0,475,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.7029737379511364
450,90.0,500,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.7399723557380383
450,90.0,525,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.7769709735249402
450,90.0,550,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.8139695913118422
450,90.0,575,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.8509682090987439
450,90.0,600,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.8879668268856462
450,90.0,625,#4/0,#2,2,480.0,20,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.9249654446725479
450,135.0,1,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.0022199170672141154
450,135.0,25,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.05549792668035289
450,135.0,50,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.11099585336070578
450,135.0,75,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.16649378004105864
450,135.0,100,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.22199170672141155
450,135.0,125,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.2774896334017644
450,135.0,150,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.3329875600821173
450,135.0,175,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.38848548676247013
450,135.0,200,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.4439834134428231
450,135.0,225,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.49948134012317585
450,135.0,250,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.5549792668035288
450,135.0,275,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.6104771934838816
450,135.0,300,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.6659751201642345
450,135.0,325,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.7214730468445874
450,135.0,350,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.7769709735249403
450,135.0,375,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.8324689002052932
450,135.0,400,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.8879668268856462
450,135.0,425,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.9434647535659988
450,135.0,450,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.9989626802463517
450,135.0,475,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.0544606069267046
450,135.0,500,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.1099585336070577
450,135.0,525,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.1654564602874107
450,135.0,550,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.2209543869677633
450,135.0,575,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.276452313648116
450,135.0,600,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.331950240328469
450,135.0,625,#4/0,#2,2,480.0,30,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.3874481670088221
450,180.0,1,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.002959889422952153
450,180.0,25,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.07399723557380383
450,180.0,50,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.14799447114760766
450,180.0,75,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.22199170672141155
450,180.0,100,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.29598894229521533
450,180.0,125,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.36998617786901916
450,180.0,150,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.4439834134428231
450,180.0,175,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.5179806490166268
450,180.0,200,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.5919778845904307
450,180.0,225,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.6659751201642345
450,180.0,250,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.7399723557380383
450,180.0,275,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.8139695913118422
450,180.0,300,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.8879668268856462
450,180.0,325,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.9619640624594498
450,180.0,350,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.0359612980332535
450,180.0,375,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.1099585336070574
450,180.0,400,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.1839557691808613
450,180.0,425,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.257953004754665
450,180.0,450,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.331950240328469
450,180.0,475,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.4059474759022728
450,180.0,500,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.4799447114760766
450,180.0,525,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.5539419470498803
450,180.0,550,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.6279391826236844
450,180.0,575,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.7019364181974879
450,180.0,600,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.7759336537712924
450,180.0,625,#4/0,#2,2,480.0,40,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.8499308893450959
450,225.0,1,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.003699861778690192
450,225.0,25,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.09249654446725479
450,225.0,50,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.18499308893450958
450,225.0,75,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.27748963340176436
450,225.0,100,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.36998617786901916
450,225.0,125,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.46248272233627397
450,225.0,150,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.5549792668035287
450,225.0,175,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.6474758112707835
450,225.0,200,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.7399723557380383
450,225.0,225,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.8324689002052931
450,225.0,250,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.9249654446725479
450,225.0,275,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.0174619891398027
450,225.0,300,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.1099585336070574
450,225.0,325,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.2024550780743124
450,225.0,350,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.294951622541567
450,225.0,375,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.387448167008822
450,225.0,400,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.4799447114760766
450,225.0,425,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.5724412559433312
450,225.0,450,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.6649378004105861
450,225.0,475,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.7574343448778407
450,225.0,500,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.8499308893450959
450,225.0,525,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.9424274338123504
450,225.0,550,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.0349239782796054
450,225.0,575,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.12742052274686
450,225.0,600,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.219917067214115
450,225.0,625,#4/0,#2,2,480.0,50,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.31241361168137
450,270.0,1,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.004439834134428231
450,270.0,25,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.11099585336070578
450,270.0,50,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.22199170672141155
450,270.0,75,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.3329875600821173
450,270.0,100,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.4439834134428231
450,270.0,125,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.5549792668035288
450,270.0,150,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.6659751201642345
450,270.0,175,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.7769709735249403
450,270.0,200,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.8879668268856462
450,270.0,225,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.9989626802463517
450,270.0,250,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.1099585336070577
450,270.0,275,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.2209543869677633
450,270.0,300,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.331950240328469
450,270.0,325,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.4429460936891747
450,270.0,350,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.5539419470498805
450,270.0,375,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.6649378004105864
450,270.0,400,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.7759336537712924
450,270.0,425,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.8869295071319976
450,270.0,450,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.9979253604927034
450,270.0,475,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.1089212138534092
450,270.0,500,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.2199170672141153
450,270.0,525,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.3309129205748214
450,270.0,550,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.4419087739355265
450,270.0,575,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.552904627296232
450,270.0,600,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.663900480656938
450,270.0,625,#4/0,#2,2,480.0,60,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.7748963340176442
450,315.0,1,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.005179806490166268
450,315.0,25,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.1294951622541567
450,315.0,50,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.2589903245083134
450,315.0,75,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.38848548676247013
450,315.0,100,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.5179806490166268
450,315.0,125,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.6474758112707836
450,315.0,150,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.7769709735249403
450,315.0,175,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.9064661357790971
450,315.0,200,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.0359612980332535
450,315.0,225,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.1654564602874102
450,315.0,250,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.2949516225415671
450,315.0,275,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.4244467847957238
450,315.0,300,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.5539419470498805
450,315.0,325,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.6834371093040372
450,315.0,350,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.8129322715581941
450,315.0,375,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.9424274338123506
450,315.0,400,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.071922596066507
450,315.0,425,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.2014177583206638
450,315.0,450,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.3309129205748205
450,315.0,475,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.4604080828289776
450,315.0,500,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.5899032450831343
450,315.0,525,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.719398407337291
450,315.0,550,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8488935695914477
450,315.0,575,#4/0,#2,2,480.0,70,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.978388731845604
450,315.0,600,#250,#1,2,480.0,70,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8061095586899523
450,315.0,625,#250,#1,2,480.0,70,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9230307903020334
450,360.0,1,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.005919778845904306
450,360.0,25,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.14799447114760766
450,360.0,50,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.29598894229521533
450,360.0,75,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.4439834134428231
450,360.0,100,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.5919778845904307
450,360.0,125,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.7399723557380383
450,360.0,150,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,0.8879668268856462
450,360.0,175,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.0359612980332535
450,360.0,200,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.1839557691808613
450,360.0,225,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.331950240328469
450,360.0,250,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.4799447114760766
450,360.0,275,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.6279391826236844
450,360.0,300,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.7759336537712924
450,360.0,325,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,1.9239281249188995
450,360.0,350,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.071922596066507
450,360.0,375,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.219917067214115
450,360.0,400,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.3679115383617226
450,360.0,425,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.51590600950933
450,360.0,450,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.663900480656938
450,360.0,475,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.8118949518045455
450,360.0,500,#4/0,#2,2,480.0,80,#4/0,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
450,360.0,525,#250,#1,2,480.0,80,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8061095586899523
450,360.0,550,#250,#1,2,480.0,80,#4/0,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.939733823389474
450,360.0,575,#300,#1/0,2,480.0,80,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7052478363949763
450,360.0,600,#300,#1/0,2,480.0,80,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8228673075425847
450,360.0,625,#300,#1/0,2,480.0,80,#4/0,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.940486778690192
450,405.0,1,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,0.006659751201642345
450,405.0,25,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,0.16649378004105864
450,405.0,50,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,0.3329875600821173
450,405.0,75,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,0.49948134012317585
450,405.0,100,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,0.6659751201642345
450,405.0,125,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,0.8324689002052932
450,405.0,150,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,0.9989626802463517
450,405.0,175,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,1.1654564602874107
450,405.0,200,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,1.331950240328469
450,405.0,225,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,1.4984440203695277
450,405.0,250,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,1.6649378004105864
450,405.0,275,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,1.8314315804516448
450,405.0,300,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,1.9979253604927034
450,405.0,325,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,2.1644191405337625
450,405.0,350,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,2.3309129205748214
450,405.0,375,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,2.4974067006158793
450,405.0,400,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,2.663900480656938
450,405.0,425,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,2.830394260697997
450,405.0,450,#4/0,#2,2,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,2.9968880407390555
450,405.0,475,#250,#1,2,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,510,2.856218657952273
450,405.0,500,#300,#1/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
450,405.0,525,#300,#1/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7787600058622313
450,405.0,550,#300,#1/0,2,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9110819109032904
450,405.0,575,#350,#2/0,2,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,620,2.760271970288577
450,405.0,600,#350,#2/0,2,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,620,2.880283795083733
450,405.0,625,#400,#2/0,2,480.0,90,#4/0,4,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,670,2.787465488731311
450,450.0,1,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,0.007399723557380384
450,450.0,25,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,0.18499308893450958
450,450.0,50,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,0.36998617786901916
450,450.0,75,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,0.5549792668035287
450,450.0,100,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,0.7399723557380383
450,450.0,125,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,0.9249654446725479
450,450.0,150,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,1.1099585336070574
450,450.0,175,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,1.294951622541567
450,450.0,200,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,1.4799447114760766
450,450.0,225,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,1.6649378004105861
450,450.0,250,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,1.8499308893450959
450,450.0,275,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,2.0349239782796054
450,450.0,300,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,2.219917067214115
450,450.0,325,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,2.404910156148625
450,450.0,350,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,2.589903245083134
450,450.0,375,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,2.774896334017644
450,450.0,400,#4/0,#2,2,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
450,450.0,425,#250,#1,2,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,510,2.8395156248648323
450,450.0,450,#300,#1/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
450,450.0,475,#300,#1/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,570,2.793462439755683
450,450.0,500,#300,#1/0,2,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901923
450,450.0,525,#350,#2/0,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,620,2.800275911886963
450,450.0,550,#350,#2/0,2,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,620,2.93362238388158
450,450.0,575,#400,#2/0,2,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,670,2.849409166258674
450,450.0,600,#400,#2/0,2,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,670,2.973296521313399
450,450.0,625,#500,#3/0,2,480.0,100,#4/0,5,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 2 pole,2,1,2,CU,75 C,760,2.7552372028708145
450,45.0,1,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.0006408160600691412
450,45.0,25,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.01602040150172853
450,45.0,50,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.03204080300345706
450,45.0,75,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.04806120450518559
450,45.0,100,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.06408160600691412
450,45.0,125,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.08010200750864264
450,45.0,150,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.09612240901037118
450,45.0,175,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.1121428105120997
450,45.0,200,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.12816321201382824
450,45.0,225,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.14418361351555678
450,45.0,250,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.1602040150172853
450,45.0,275,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.17622441651901383
450,45.0,300,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.19224481802074236
450,45.0,325,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.20826521952247093
450,45.0,350,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.2242856210241994
450,45.0,375,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.24030602252592798
450,45.0,400,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.2563264240276565
450,45.0,425,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.27234682552938505
450,45.0,450,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.28836722703111356
450,45.0,475,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.30438762853284207
450,45.0,500,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.3204080300345706
450,45.0,525,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.3364284315362991
