Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
450,45.0,550,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.35244883303802765
450,45.0,575,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.3684692345397562
450,45.0,600,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.38448963604148473
450,45.0,625,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.40051003754321324
450,45.0,650,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.41653043904494186
450,45.0,675,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.4325508405466703
450,45.0,700,#4/0,#2,3,480.0,10,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.4485712420483988
450,90.0,1,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.0012816321201382823
450,90.0,25,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.03204080300345706
450,90.0,50,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.06408160600691412
450,90.0,75,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.09612240901037118
450,90.0,100,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.12816321201382824
450,90.0,125,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.1602040150172853
450,90.0,150,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.19224481802074236
450,90.0,175,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.2242856210241994
450,90.0,200,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.2563264240276565
450,90.0,225,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.28836722703111356
450,90.0,250,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.3204080300345706
450,90.0,275,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.35244883303802765
450,90.0,300,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.38448963604148473
450,90.0,325,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.41653043904494186
450,90.0,350,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.4485712420483988
450,90.0,375,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.48061204505185595
450,90.0,400,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.512652848055313
450,90.0,425,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.5446936510587701
450,90.0,450,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.5767344540622271
450,90.0,475,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.6087752570656841
450,90.0,500,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.6408160600691412
450,90.0,525,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.6728568630725982
450,90.0,550,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.7048976660760553
450,90.0,575,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.7369384690795124
450,90.0,600,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.7689792720829695
450,90.0,625,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.8010200750864265
450,90.0,650,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.8330608780898837
450,90.0,675,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.8651016810933406
450,90.0,700,#4/0,#2,3,480.0,20,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.8971424840967976
450,135.0,1,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.0019224481802074238
450,135.0,25,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.04806120450518559
450,135.0,50,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.09612240901037118
450,135.0,75,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.14418361351555678
450,135.0,100,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.19224481802074236
450,135.0,125,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.24030602252592798
450,135.0,150,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.28836722703111356
450,135.0,175,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.3364284315362992
450,135.0,200,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.38448963604148473
450,135.0,225,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.4325508405466704
450,135.0,250,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.48061204505185595
450,135.0,275,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.5286732495570416
450,135.0,300,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.5767344540622271
450,135.0,325,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.6247956585674127
450,135.0,350,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.6728568630725984
450,135.0,375,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.7209180675777838
450,135.0,400,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.7689792720829695
450,135.0,425,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.8170404765881552
450,135.0,450,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.8651016810933408
450,135.0,475,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.9131628855985261
450,135.0,500,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.9612240901037119
450,135.0,525,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.0092852946088975
450,135.0,550,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.0573464991140833
450,135.0,575,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.1054077036192687
450,135.0,600,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.1534689081244542
450,135.0,625,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.2015301126296398
450,135.0,650,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.2495913171348254
450,135.0,675,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.297652521640011
450,135.0,700,#4/0,#2,3,480.0,30,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.3457137261451968
450,180.0,1,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.0025632642402765647
450,180.0,25,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.06408160600691412
450,180.0,50,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.12816321201382824
450,180.0,75,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.19224481802074236
450,180.0,100,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.2563264240276565
450,180.0,125,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.3204080300345706
450,180.0,150,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.38448963604148473
450,180.0,175,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.4485712420483988
450,180.0,200,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.512652848055313
450,180.0,225,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.5767344540622271
450,180.0,250,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.6408160600691412
450,180.0,275,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.7048976660760553
450,180.0,300,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.7689792720829695
450,180.0,325,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.8330608780898837
450,180.0,350,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.8971424840967976
450,180.0,375,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.9612240901037119
450,180.0,400,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.025305696110626
450,180.0,425,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.0893873021175402
450,180.0,450,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.1534689081244542
450,180.0,475,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.2175505141313683
450,180.0,500,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.2816321201382823
450,180.0,525,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.3457137261451964
450,180.0,550,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.4097953321521106
450,180.0,575,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.4738769381590249
450,180.0,600,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.537958544165939
450,180.0,625,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.602040150172853
450,180.0,650,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.6661217561797674
450,180.0,675,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.7302033621866812
450,180.0,700,#4/0,#2,3,480.0,40,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.7942849681935953
450,225.0,1,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.003204080300345706
450,225.0,25,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.08010200750864264
450,225.0,50,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.1602040150172853
450,225.0,75,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.24030602252592798
450,225.0,100,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.3204080300345706
450,225.0,125,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.40051003754321324
450,225.0,150,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.48061204505185595
450,225.0,175,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.5607140525604984
450,225.0,200,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.6408160600691412
450,225.0,225,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.7209180675777838
450,225.0,250,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.8010200750864265
450,225.0,275,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.881122082595069
450,225.0,300,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.9612240901037119
450,225.0,325,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.0413260976123546
450,225.0,350,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.1214281051209969
450,225.0,375,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.2015301126296398
450,225.0,400,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.2816321201382823
450,225.0,425,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.361734127646925
450,225.0,450,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.4418361351555675
450,225.0,475,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.5219381426642105
450,225.0,500,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.602040150172853
450,225.0,525,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.6821421576814957
450,225.0,550,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.762244165190138
450,225.0,575,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.8423461726987813
450,225.0,600,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.9224481802074238
450,225.0,625,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.002550187716066
450,225.0,650,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.0826521952247092
450,225.0,675,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.1627542027333515
450,225.0,700,#4/0,#2,3,480.0,50,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.2428562102419938
450,270.0,1,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.0038448963604148477
450,270.0,25,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.09612240901037118
450,270.0,50,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.19224481802074236
450,270.0,75,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.28836722703111356
450,270.0,100,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.38448963604148473
450,270.0,125,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.48061204505185595
450,270.0,150,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.5767344540622271
450,270.0,175,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.6728568630725984
450,270.0,200,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.7689792720829695
450,270.0,225,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.8651016810933408
450,270.0,250,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.9612240901037119
450,270.0,275,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.0573464991140833
450,270.0,300,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.1534689081244542
450,270.0,325,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.2495913171348254
450,270.0,350,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.3457137261451968
450,270.0,375,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.4418361351555675
450,270.0,400,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.537958544165939
450,270.0,425,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.6340809531763103
450,270.0,450,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.7302033621866817
450,270.0,475,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.8263257711970522
450,270.0,500,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.9224481802074238
450,270.0,525,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.018570589217795
450,270.0,550,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.1146929982281666
450,270.0,575,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.2108154072385373
450,270.0,600,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.3069378162489085
450,270.0,625,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.4030602252592796
450,270.0,650,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.499182634269651
450,270.0,675,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.595305043280022
450,270.0,700,#4/0,#2,3,480.0,60,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6914274522903936
450,315.0,1,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.004485712420483989
450,315.0,25,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.1121428105120997
450,315.0,50,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.2242856210241994
450,315.0,75,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.3364284315362992
450,315.0,100,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.4485712420483988
450,315.0,125,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.5607140525604987
450,315.0,150,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.6728568630725984
450,315.0,175,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.784999673584698
450,315.0,200,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.8971424840967976
450,315.0,225,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.0092852946088975
450,315.0,250,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.1214281051209973
450,315.0,275,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.233570915633097
450,315.0,300,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.3457137261451968
450,315.0,325,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.4578565366572962
450,315.0,350,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.569999347169396
450,315.0,375,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.6821421576814957
450,315.0,400,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.7942849681935953
450,315.0,425,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.9064277787056951
450,315.0,450,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.018570589217795
450,315.0,475,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.1307133997298946
450,315.0,500,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.2428562102419947
450,315.0,525,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.3549990207540943
450,315.0,550,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.467141831266194
450,315.0,575,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5792846417782935
450,315.0,600,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6914274522903936
450,315.0,625,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8035702628024928
450,315.0,650,#4/0,#2,3,480.0,70,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9157130733145924
450,315.0,675,#250,#1,3,480.0,70,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7338522375536862
450,315.0,700,#250,#1,3,480.0,70,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.835106024129748
450,360.0,1,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.005126528480553129
450,360.0,25,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.12816321201382824
450,360.0,50,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.2563264240276565
450,360.0,75,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.38448963604148473
450,360.0,100,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.512652848055313
450,360.0,125,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.6408160600691412
450,360.0,150,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.7689792720829695
450,360.0,175,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,0.8971424840967976
450,360.0,200,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.025305696110626
450,360.0,225,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.1534689081244542
450,360.0,250,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.2816321201382823
450,360.0,275,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.4097953321521106
450,360.0,300,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.537958544165939
450,360.0,325,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.6661217561797674
450,360.0,350,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.7942849681935953
450,360.0,375,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,1.9224481802074238
450,360.0,400,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.050611392221252
450,360.0,425,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.1787746042350804
450,360.0,450,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.3069378162489085
450,360.0,475,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.4351010282627366
450,360.0,500,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
450,360.0,525,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.6914274522903927
450,360.0,550,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.8195906643042212
450,360.0,575,#4/0,#2,3,480.0,80,#4/0,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,460,2.9477538763180497
450,360.0,600,#250,#1,3,480.0,80,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7772467175148554
450,360.0,625,#250,#1,3,480.0,80,#4/0,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
450,360.0,650,#300,#1/0,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6483200123595343
450,360.0,675,#300,#1/0,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.750178474373363
450,360.0,700,#300,#1/0,3,480.0,80,#4/0,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8520369363871914
450,405.0,1,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.0057673445406222715
450,405.0,25,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.14418361351555678
450,405.0,50,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.28836722703111356
450,405.0,75,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.4325508405466704
450,405.0,100,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.5767344540622271
450,405.0,125,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.720918067577784
450,405.0,150,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.8651016810933408
450,405.0,175,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,1.0092852946088975
450,405.0,200,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,1.1534689081244542
450,405.0,225,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,1.297652521640011
450,405.0,250,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,1.441836135155568
450,405.0,275,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,1.5860197486711243
450,405.0,300,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,1.7302033621866817
450,405.0,325,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,1.8743869757022378
450,405.0,350,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,2.018570589217795
450,405.0,375,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,2.162754202733352
450,405.0,400,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,2.3069378162489085
450,405.0,425,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,2.451121429764465
450,405.0,450,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,2.595305043280022
450,405.0,475,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,2.739488656795579
450,405.0,500,#4/0,#2,3,480.0,90,#4/0,0,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311136
450,405.0,525,#250,#1,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7338522375536862
450,405.0,550,#250,#1,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,510,2.864035677437195
450,405.0,575,#250,#1,3,480.0,90,#4/0,1,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,510,2.9942191173207036
450,405.0,600,#300,#1/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,570,2.7501784743733637
450,405.0,625,#300,#1/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8647692441389196
450,405.0,650,#300,#1/0,3,480.0,90,#4/0,2,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,570,2.979360013904477
450,405.0,675,#350,#2/0,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8061164873603275
450,405.0,700,#350,#2/0,3,480.0,90,#4/0,3,Coarse,OK - HIGH: Circuit load current (405.0A) is within 90.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,620,2.910046727632932
450,450.0,1,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.006408160600691412
450,450.0,25,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.1602040150172853
450,450.0,50,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.3204080300345706
450,450.0,75,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.48061204505185595
450,450.0,100,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.6408160600691412
450,450.0,125,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.8010200750864265
450,450.0,150,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,0.9612240901037119
450,450.0,175,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,1.1214281051209969
450,450.0,200,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,1.2816321201382823
450,450.0,225,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,1.4418361351555675
450,450.0,250,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,1.602040150172853
450,450.0,275,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,1.762244165190138
450,450.0,300,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,1.9224481802074238
450,450.0,325,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,2.0826521952247092
450,450.0,350,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,2.2428562102419938
450,450.0,375,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,2.4030602252592796
450,450.0,400,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,2.5632642402765646
450,450.0,425,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,2.72346825529385
450,450.0,450,#4/0,#2,3,480.0,100,#4/0,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,460,2.883672270311135
450,450.0,475,#250,#1,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7483170642074093
450,450.0,500,#250,#1,3,480.0,100,#4/0,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
450,450.0,525,#300,#1/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629913
450,450.0,550,#300,#1/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,570,2.801107705380277
450,450.0,575,#300,#1/0,3,480.0,100,#4/0,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,570,2.928430782897562
450,450.0,600,#350,#2/0,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
450,450.0,625,#350,#2/0,3,480.0,100,#4/0,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8869511186834633
450,450.0,650,#400,#2/0,3,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,670,2.789447686412187
450,450.0,675,#400,#2/0,3,480.0,100,#4/0,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,670,2.8967341358895786
450,450.0,700,#500,#3/0,3,480.0,100,#4/0,5,Coarse,OK - HIGH: Circuit load current (450.0A) is within 100.0% of User-specified breaker rating (450A),480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
500,50.0,1,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.002969428104433812
500,50.0,25,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.07423570261084529
500,50.0,50,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.14847140522169058
500,50.0,75,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.2227071078325359
500,50.0,100,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.29694281044338117
500,50.0,125,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.3711785130542265
500,50.0,150,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.4454142156650718
500,50.0,175,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.5196499182759171
500,50.0,200,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.5938856208867623
500,50.0,225,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.6681213234976077
500,50.0,250,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.742357026108453
500,50.0,275,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.8165927287192983
500,50.0,300,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.8908284313301436
500,50.0,325,#250,#2,1,120.0,10,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.9650641339409887
500,100.0,1,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.005938856208867624
500,100.0,25,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.14847140522169058
500,100.0,50,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.29694281044338117
500,100.0,75,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.4454142156650718
500,100.0,100,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.5938856208867623
500,100.0,125,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.742357026108453
500,100.0,150,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.8908284313301436
500,100.0,175,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.0392998365518342
500,100.0,200,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.1877712417735247
500,100.0,225,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.3362426469952153
500,100.0,250,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.484714052216906
500,100.0,275,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.6331854574385967
500,100.0,300,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.781656862660287
500,100.0,325,#250,#2,1,120.0,20,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.9301282678819773
500,150.0,1,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.008908284313301436
500,150.0,25,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.2227071078325359
500,150.0,50,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.4454142156650718
500,150.0,75,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.6681213234976077
500,150.0,100,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.8908284313301436
500,150.0,125,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.1135355391626796
500,150.0,150,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.3362426469952153
500,150.0,175,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.5589497548277513
500,150.0,200,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.781656862660287
500,150.0,225,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.004363970492823
500,150.0,250,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.227071078325359
500,150.0,275,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.449778186157895
500,150.0,300,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.6724852939904307
500,150.0,325,#250,#2,1,120.0,30,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.8951924018229667
500,200.0,1,#250,#2,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.011877712417735248
500,200.0,25,#250,#2,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.29694281044338117
500,200.0,50,#250,#2,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.5938856208867623
500,200.0,75,#250,#2,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.8908284313301436
500,200.0,100,#250,#2,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.1877712417735247
500,200.0,125,#250,#2,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.484714052216906
500,200.0,150,#250,#2,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.781656862660287
500,200.0,175,#250,#2,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.0785996731036684
500,200.0,200,#250,#2,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.3755424835470493
500,200.0,225,#250,#2,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.6724852939904307
500,200.0,250,#250,#2,1,120.0,40,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.969428104433812
500,200.0,275,#300,#1,1,120.0,40,#250,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.8751426280526324
500,200.0,300,#350,#1/0,1,120.0,40,#250,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.844724735885168
500,200.0,325,#400,#2/0,1,120.0,40,#250,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.863174427931421
500,250.0,1,#250,#2,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.01484714052216906
500,250.0,25,#250,#2,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.37117851305422656
500,250.0,50,#250,#2,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.7423570261084531
500,250.0,75,#250,#2,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.1135355391626796
500,250.0,100,#250,#2,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.4847140522169062
500,250.0,125,#250,#2,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.8558925652711327
500,250.0,150,#250,#2,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.227071078325359
500,250.0,175,#250,#2,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.5982495913795858
500,250.0,200,#250,#2,1,120.0,50,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.9694281044338124
500,250.0,225,#300,#1,1,120.0,50,#250,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.9404867786901923
500,250.0,250,#350,#1/0,1,120.0,50,#250,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.963254933213717
500,250.0,275,#500,#2/0,1,120.0,50,#250,4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.694009709473685
500,250.0,300,#500,#2/0,1,120.0,50,#250,4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.938919683062202
500,250.0,325,#600,#3/0,1,120.0,50,#250,5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.9400796566507186
500,300.0,1,#250,#2,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.01781656862660287
500,300.0,25,#250,#2,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.4454142156650718
500,300.0,50,#250,#2,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.8908284313301436
500,300.0,75,#250,#2,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.3362426469952153
500,300.0,100,#250,#2,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.781656862660287
500,300.0,125,#250,#2,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.227071078325359
500,300.0,150,#250,#2,1,120.0,60,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.6724852939904307
500,300.0,175,#300,#1,1,120.0,60,#250,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.7444543267775128
500,300.0,200,#350,#1/0,1,120.0,60,#250,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.8447247358851686
500,300.0,225,#400,#2/0,1,120.0,60,#250,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.9732965213133986
500,300.0,250,#500,#2/0,1,120.0,60,#250,4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.938919683062202
500,300.0,275,#600,#3/0,1,120.0,60,#250,5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.9853116513684217
500,300.0,300,#350,#3/0,1,120.0,60,#250,2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
500,300.0,325,#400,#3/0,1,120.0,60,#250,3,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.86317442793142
500,350.0,1,#250,#2,1,120.0,70,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.020785996731036684
500,350.0,25,#250,#2,1,120.0,70,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.5196499182759171
500,350.0,50,#250,#2,1,120.0,70,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.0392998365518342
500,350.0,75,#250,#2,1,120.0,70,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.5589497548277516
500,350.0,100,#250,#2,1,120.0,70,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.0785996731036684
500,350.0,125,#250,#2,1,120.0,70,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.5982495913795858
500,350.0,150,#300,#1,1,120.0,70,#250,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.7444543267775128
500,350.0,175,#350,#1/0,1,120.0,70,#250,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.903989834549442
500,350.0,200,#500,#2/0,1,120.0,70,#250,4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
500,350.0,225,#600,#3/0,1,120.0,70,#250,5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.849615667215312
500,350.0,250,#350,#3/0,1,120.0,70,#250,2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.7657046043328024
500,350.0,275,#400,#3/0,1,120.0,70,#250,3,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.826467063470761
500,350.0,300,#500,#4/0,1,120.0,70,#250,4,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
500,350.0,325,#500,#4/0,1,120.0,70,#250,4,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.971574346207338
500,400.0,1,#250,#2,1,120.0,80,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.023755424835470496
500,400.0,25,#250,#2,1,120.0,80,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,0.5938856208867623
500,400.0,50,#250,#2,1,120.0,80,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.1877712417735247
500,400.0,75,#250,#2,1,120.0,80,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,1.781656862660287
500,400.0,100,#250,#2,1,120.0,80,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.3755424835470493
500,400.0,125,#250,#2,1,120.0,80,#250,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.969428104433812
500,400.0,150,#350,#1/0,1,120.0,80,#250,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.844724735885168
500,400.0,175,#500,#2/0,1,120.0,80,#250,4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
500,400.0,200,#600,#3/0,1,120.0,80,#250,5,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.8948476619330155
500,400.0,225,#350,#3/0,1,120.0,80,#250,2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
500,400.0,250,#400,#3/0,1,120.0,80,#250,3,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.936589156852739
500,400.0,275,#500,#4/0,1,120.0,80,#250,4,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.8736103567719313
500,400.0,300,#600,#250,1,120.0,80,#250,5,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
500,400.0,325,#400,#250,1,120.0,80,#250,3,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 500A.,120 V / 1 pole,1,1,4,CU,75 C,1340,2.863174427931421
500,450.0,1,#250,#2,1,120.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,510,0.026724852939904307
500,450.0,25,#250,#2,1,120.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,510,0.6681213234976077
500,450.0,50,#250,#2,1,120.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,510,1.3362426469952153
500,450.0,75,#250,#2,1,120.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,510,2.004363970492823
500,450.0,100,#250,#2,1,120.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,510,2.6724852939904307
500,450.0,125,#300,#1,1,120.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,570,2.9404867786901923
500,450.0,150,#400,#2/0,1,120.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,670,2.973296521313399
500,450.0,175,#600,#3/0,1,120.0,90,#250,5,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,840,2.849615667215312
500,450.0,200,#350,#3/0,1,120.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
500,450.0,225,#400,#3/0,1,120.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,3,CU,75 C,1005,2.9732965213133977
500,450.0,250,#500,#4/0,1,120.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,3,CU,75 C,1140,2.938919683062202
500,450.0,275,#600,#250,1,120.0,90,#250,5,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,3,CU,75 C,1260,2.9853116513684217
500,450.0,300,#400,#250,1,120.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 500A.,120 V / 1 pole,1,1,4,CU,75 C,1340,2.973296521313399
500,450.0,325,#500,#300,1,120.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 500A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.8654466909856473
500,500.0,1,#250,#2,1,120.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,510,0.02969428104433812
500,500.0,25,#250,#2,1,120.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,510,0.7423570261084531
500,500.0,50,#250,#2,1,120.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,510,1.4847140522169062
