Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
500,500.0,75,#250,#2,1,120.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,510,2.227071078325359
500,500.0,100,#250,#2,1,120.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,510,2.9694281044338124
500,500.0,125,#350,#1/0,1,120.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,620,2.963254933213717
500,500.0,150,#500,#2/0,1,120.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,2,CU,75 C,760,2.938919683062202
500,500.0,175,#350,#3/0,1,120.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,3,CU,75 C,930,2.765704604332802
500,500.0,200,#400,#3/0,1,120.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,3,CU,75 C,1005,2.936589156852739
500,500.0,225,#500,#4/0,1,120.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),120 V / 1 pole,1,1,3,CU,75 C,1140,2.938919683062202
500,500.0,250,#350,#4/0,1,120.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 500A.,120 V / 1 pole,1,1,4,CU,75 C,1240,2.963254933213717
500,500.0,275,#500,#300,1,120.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 500A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.694009709473685
500,500.0,300,#500,#300,1,120.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 500A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.938919683062202
500,500.0,325,#600,#350,1,120.0,100,#250,5,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 500A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.9400796566507186
500,50.0,1,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.0012863948466861278
500,50.0,25,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.032159871167153194
500,50.0,50,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.06431974233430639
500,50.0,75,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.09647961350145959
500,50.0,100,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.12863948466861277
500,50.0,125,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.160799355835766
500,50.0,150,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.19295922700291918
500,50.0,175,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.2251190981700724
500,50.0,200,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.25727896933722555
500,50.0,225,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.2894388405043788
500,50.0,250,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.321598711671532
500,50.0,275,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.3537585828386852
500,50.0,300,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.38591845400583835
500,50.0,325,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.4180783251729915
500,50.0,350,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.4502381963401448
500,50.0,375,#250,#2,1,277.0,10,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.48239806750729797
500,100.0,1,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.0025727896933722557
500,100.0,25,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.06431974233430639
500,100.0,50,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.12863948466861277
500,100.0,75,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.19295922700291918
500,100.0,100,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.25727896933722555
500,100.0,125,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.321598711671532
500,100.0,150,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.38591845400583835
500,100.0,175,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.4502381963401448
500,100.0,200,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.5145579386744511
500,100.0,225,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.5788776810087576
500,100.0,250,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.643197423343064
500,100.0,275,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.7075171656773704
500,100.0,300,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.7718369080116767
500,100.0,325,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.836156650345983
500,100.0,350,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.9004763926802896
500,100.0,375,#250,#2,1,277.0,20,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.9647961350145959
500,150.0,1,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.0038591845400583837
500,150.0,25,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.09647961350145959
500,150.0,50,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.19295922700291918
500,150.0,75,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.2894388405043788
500,150.0,100,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.38591845400583835
500,150.0,125,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.48239806750729797
500,150.0,150,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.5788776810087576
500,150.0,175,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.6753572945102171
500,150.0,200,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.7718369080116767
500,150.0,225,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.8683165215131363
500,150.0,250,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.9647961350145959
500,150.0,275,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.0612757485160556
500,150.0,300,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.1577553620175152
500,150.0,325,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.2542349755189748
500,150.0,350,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.3507145890204342
500,150.0,375,#250,#2,1,277.0,30,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.447194202521894
500,200.0,1,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.005145579386744511
500,200.0,25,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.12863948466861277
500,200.0,50,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.25727896933722555
500,200.0,75,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.38591845400583835
500,200.0,100,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.5145579386744511
500,200.0,125,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.643197423343064
500,200.0,150,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.7718369080116767
500,200.0,175,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.9004763926802896
500,200.0,200,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.0291158773489022
500,200.0,225,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.1577553620175152
500,200.0,250,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.286394846686128
500,200.0,275,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.4150343313547409
500,200.0,300,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.5436738160233534
500,200.0,325,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.672313300691966
500,200.0,350,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.8009527853605791
500,200.0,375,#250,#2,1,277.0,40,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.9295922700291919
500,250.0,1,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.0064319742334306386
500,250.0,25,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.16079935583576602
500,250.0,50,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.32159871167153203
500,250.0,75,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.48239806750729797
500,250.0,100,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.6431974233430641
500,250.0,125,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.8039967791788301
500,250.0,150,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.9647961350145959
500,250.0,175,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.125595490850362
500,250.0,200,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.2863948466861281
500,250.0,225,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.447194202521894
500,250.0,250,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.6079935583576601
500,250.0,275,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.7687929141934262
500,250.0,300,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.9295922700291919
500,250.0,325,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.0903916258649584
500,250.0,350,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.251190981700724
500,250.0,375,#250,#2,1,277.0,50,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.41199033753649
500,300.0,1,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.0077183690801167675
500,300.0,25,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.19295922700291918
500,300.0,50,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.38591845400583835
500,300.0,75,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.5788776810087576
500,300.0,100,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.7718369080116767
500,300.0,125,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.9647961350145959
500,300.0,150,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.1577553620175152
500,300.0,175,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.3507145890204342
500,300.0,200,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.5436738160233534
500,300.0,225,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.7366330430262726
500,300.0,250,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.9295922700291919
500,300.0,275,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.122551497032111
500,300.0,300,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.3155107240350303
500,300.0,325,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.5084699510379496
500,300.0,350,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.7014291780408684
500,300.0,375,#250,#2,1,277.0,60,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
500,350.0,1,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.009004763926802896
500,350.0,25,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.2251190981700724
500,350.0,50,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.4502381963401448
500,350.0,75,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.6753572945102172
500,350.0,100,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.9004763926802896
500,350.0,125,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.125595490850362
500,350.0,150,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.3507145890204344
500,350.0,175,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.5758336871905068
500,350.0,200,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.8009527853605791
500,350.0,225,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.0260718835306517
500,350.0,250,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.251190981700724
500,350.0,275,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.4763100798707964
500,350.0,300,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.701429178040869
500,350.0,325,#250,#2,1,277.0,70,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9265482762109407
500,350.0,350,#300,#1,1,277.0,70,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.774177658836475
500,350.0,375,#300,#1,1,277.0,70,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.972333205896223
500,400.0,1,#250,#2,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.010291158773489023
500,400.0,25,#250,#2,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.25727896933722555
500,400.0,50,#250,#2,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.5145579386744511
500,400.0,75,#250,#2,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,0.7718369080116767
500,400.0,100,#250,#2,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.0291158773489022
500,400.0,125,#250,#2,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.286394846686128
500,400.0,150,#250,#2,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.5436738160233534
500,400.0,175,#250,#2,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,1.8009527853605791
500,400.0,200,#250,#2,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.0582317546978044
500,400.0,225,#250,#2,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.3155107240350303
500,400.0,250,#250,#2,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.572789693372256
500,400.0,275,#250,#2,1,277.0,80,#250,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.8300686627094818
500,400.0,300,#300,#1,1,277.0,80,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7175617882479757
500,400.0,325,#300,#1,1,277.0,80,#250,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.9440252706019736
500,400.0,350,#350,#1/0,1,277.0,80,#250,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8755340290535996
500,400.0,375,#400,#2/0,1,277.0,80,#250,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.862379322564042
500,450.0,1,#250,#2,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,0.011577553620175152
500,450.0,25,#250,#2,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,0.2894388405043788
500,450.0,50,#250,#2,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,0.5788776810087576
500,450.0,75,#250,#2,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,0.8683165215131363
500,450.0,100,#250,#2,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,1.1577553620175152
500,450.0,125,#250,#2,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,1.447194202521894
500,450.0,150,#250,#2,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,1.7366330430262726
500,450.0,175,#250,#2,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,2.0260718835306517
500,450.0,200,#250,#2,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,2.3155107240350303
500,450.0,225,#250,#2,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,2.604949564539409
500,450.0,250,#250,#2,1,277.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
500,450.0,275,#300,#1,1,277.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,570,2.8024855941307245
500,450.0,300,#350,#1/0,1,277.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588282
500,450.0,325,#400,#2/0,1,277.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,670,2.790819839499941
500,450.0,350,#500,#2/0,1,277.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,760,2.673674224302076
500,450.0,375,#500,#2/0,1,277.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,760,2.8646509546093673
500,500.0,1,#250,#2,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,0.012863948466861277
500,500.0,25,#250,#2,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,0.32159871167153203
500,500.0,50,#250,#2,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,0.6431974233430641
500,500.0,75,#250,#2,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,0.9647961350145959
500,500.0,100,#250,#2,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,1.2863948466861281
500,500.0,125,#250,#2,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,1.6079935583576601
500,500.0,150,#250,#2,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,1.9295922700291919
500,500.0,175,#250,#2,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,2.251190981700724
500,500.0,200,#250,#2,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,2.5727896933722563
500,500.0,225,#250,#2,1,277.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
500,500.0,250,#300,#1,1,277.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,570,2.8307935294249744
500,500.0,275,#350,#1/0,1,277.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,620,2.824185207106214
500,500.0,300,#400,#2/0,1,277.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,670,2.862379322564042
500,500.0,325,#500,#2/0,1,277.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,760,2.7585527711053164
500,500.0,350,#500,#2/0,1,277.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,760,2.9707491381134172
500,500.0,375,#600,#3/0,1,277.0,100,#250,5,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),277 V / 1 pole,1,1,2,CU,75 C,840,2.939263194652204
500,50.0,1,#250,#2,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.0017131315987118146
500,50.0,25,#250,#2,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.04282828996779536
500,50.0,50,#250,#2,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.08565657993559073
500,50.0,75,#250,#2,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.12848486990338612
500,50.0,100,#250,#2,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.17131315987118145
500,50.0,125,#250,#2,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.21414144983897682
500,50.0,150,#250,#2,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.25696973980677223
500,50.0,175,#250,#2,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.29979802977456754
500,50.0,200,#250,#2,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.3426263197423629
500,50.0,225,#250,#2,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.3854546097101583
500,50.0,250,#250,#2,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.42828289967795363
500,50.0,275,#250,#2,2,208.0,10,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.47111118964574905
500,100.0,1,#250,#2,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.0034262631974236292
500,100.0,25,#250,#2,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.08565657993559073
500,100.0,50,#250,#2,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.17131315987118145
500,100.0,75,#250,#2,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.25696973980677223
500,100.0,100,#250,#2,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.3426263197423629
500,100.0,125,#250,#2,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.42828289967795363
500,100.0,150,#250,#2,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.5139394796135445
500,100.0,175,#250,#2,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.5995960595491351
500,100.0,200,#250,#2,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.6852526394847258
500,100.0,225,#250,#2,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.7709092194203166
500,100.0,250,#250,#2,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.8565657993559073
500,100.0,275,#250,#2,2,208.0,20,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.9422223792914981
500,150.0,1,#250,#2,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.005139394796135443
500,150.0,25,#250,#2,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.12848486990338612
500,150.0,50,#250,#2,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.25696973980677223
500,150.0,75,#250,#2,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.3854546097101583
500,150.0,100,#250,#2,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.5139394796135445
500,150.0,125,#250,#2,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.6424243495169304
500,150.0,150,#250,#2,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.7709092194203166
500,150.0,175,#250,#2,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.8993940893237027
500,150.0,200,#250,#2,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.027878959227089
500,150.0,225,#250,#2,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.156363829130475
500,150.0,250,#250,#2,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.2848486990338608
500,150.0,275,#250,#2,2,208.0,30,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.413333568937247
500,200.0,1,#250,#2,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.0068525263948472585
500,200.0,25,#250,#2,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.17131315987118145
500,200.0,50,#250,#2,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.3426263197423629
500,200.0,75,#250,#2,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.5139394796135445
500,200.0,100,#250,#2,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.6852526394847258
500,200.0,125,#250,#2,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.8565657993559073
500,200.0,150,#250,#2,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.027878959227089
500,200.0,175,#250,#2,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.1991921190982702
500,200.0,200,#250,#2,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.3705052789694516
500,200.0,225,#250,#2,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.5418184388406333
500,200.0,250,#250,#2,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.7131315987118145
500,200.0,275,#250,#2,2,208.0,40,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.8844447585829962
500,250.0,1,#250,#2,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.008565657993559073
500,250.0,25,#250,#2,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.21414144983897687
500,250.0,50,#250,#2,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.42828289967795374
500,250.0,75,#250,#2,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.6424243495169304
500,250.0,100,#250,#2,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.8565657993559075
500,250.0,125,#250,#2,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.0707072491948844
500,250.0,150,#250,#2,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.2848486990338608
500,250.0,175,#250,#2,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.4989901488728379
500,250.0,200,#250,#2,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.713131598711815
500,250.0,225,#250,#2,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.9272730485507914
500,250.0,250,#250,#2,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.1414144983897687
500,250.0,275,#250,#2,2,208.0,50,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.355555948228745
500,300.0,1,#250,#2,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.010278789592270887
500,300.0,25,#250,#2,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.25696973980677223
500,300.0,50,#250,#2,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.5139394796135445
500,300.0,75,#250,#2,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.7709092194203166
500,300.0,100,#250,#2,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.027878959227089
500,300.0,125,#250,#2,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.2848486990338608
500,300.0,150,#250,#2,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.5418184388406333
500,300.0,175,#250,#2,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.7987881786474054
500,300.0,200,#250,#2,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.055757918454178
500,300.0,225,#250,#2,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.31272765826095
500,300.0,250,#250,#2,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.5696973980677216
500,300.0,275,#250,#2,2,208.0,60,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.826667137874494
500,350.0,1,#250,#2,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.011991921190982703
500,350.0,25,#250,#2,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.29979802977456754
500,350.0,50,#250,#2,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.5995960595491351
500,350.0,75,#250,#2,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.8993940893237028
500,350.0,100,#250,#2,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.1991921190982702
500,350.0,125,#250,#2,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.4989901488728379
500,350.0,150,#250,#2,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.7987881786474056
500,350.0,175,#250,#2,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.098586208421973
500,350.0,200,#250,#2,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.3983842381965403
500,350.0,225,#250,#2,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.6981822679711076
500,350.0,250,#250,#2,2,208.0,70,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.9979802977456758
500,350.0,275,#300,#1,2,208.0,70,#250,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.902788230245446
500,400.0,1,#250,#2,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.013705052789694517
500,400.0,25,#250,#2,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.3426263197423629
500,400.0,50,#250,#2,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,0.6852526394847258
500,400.0,75,#250,#2,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.027878959227089
500,400.0,100,#250,#2,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.3705052789694516
500,400.0,125,#250,#2,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,1.7131315987118145
500,400.0,150,#250,#2,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.055757918454178
500,400.0,175,#250,#2,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.3983842381965403
500,400.0,200,#250,#2,2,208.0,80,#250,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7410105579389032
500,400.0,225,#300,#1,2,208.0,80,#250,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
500,400.0,250,#350,#1/0,2,208.0,80,#250,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.735312246043431
500,400.0,275,#400,#2/0,2,208.0,80,#250,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.7954069858502035
500,450.0,1,#250,#2,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,0.015418184388406333
500,450.0,25,#250,#2,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,0.3854546097101583
500,450.0,50,#250,#2,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,0.7709092194203166
500,450.0,75,#250,#2,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,1.156363829130475
500,450.0,100,#250,#2,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,1.5418184388406333
500,450.0,125,#250,#2,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,1.9272730485507914
500,450.0,150,#250,#2,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,2.31272765826095
500,450.0,175,#250,#2,2,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,2.6981822679711076
500,450.0,200,#300,#1,2,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
500,450.0,225,#350,#1/0,2,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,620,2.769503649118974
500,450.0,250,#400,#2/0,2,208.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,670,2.8589389628013446
500,450.0,275,#500,#2/0,2,208.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,760,2.7976254675303656
500,500.0,1,#250,#2,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,0.017131315987118145
500,500.0,25,#250,#2,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,0.42828289967795374
500,500.0,50,#250,#2,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,0.8565657993559075
500,500.0,75,#250,#2,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,1.2848486990338608
500,500.0,100,#250,#2,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,1.713131598711815
500,500.0,125,#250,#2,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,2.1414144983897687
500,500.0,150,#250,#2,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,2.5696973980677216
500,500.0,175,#250,#2,2,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,510,2.9979802977456758
500,500.0,200,#350,#1/0,2,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,620,2.735312246043431
500,500.0,225,#400,#2/0,2,208.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,670,2.8589389628013455
500,500.0,250,#500,#2/0,2,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,760,2.825884310636733
500,500.0,275,#600,#3/0,2,208.0,100,#250,5,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 2 pole,2,1,2,CU,75 C,840,2.8704919724696363
500,50.0,1,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.0014835719644844313
500,50.0,25,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.037089299112110785
500,50.0,50,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.07417859822422157
500,50.0,75,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.11126789733633236
500,50.0,100,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.14835719644844314
500,50.0,125,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.18544649556055393
500,50.0,150,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.2225357946726647
500,50.0,175,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.2596250937847755
500,50.0,200,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.2967143928968863
500,50.0,225,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.333803692008997
500,50.0,250,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.37089299112110785
500,50.0,275,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.4079822902332186
500,50.0,300,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.4450715893453294
500,50.0,325,#250,#2,3,208.0,10,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.48216088845744015
500,100.0,1,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.0029671439289688625
500,100.0,25,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.07417859822422157
500,100.0,50,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.14835719644844314
500,100.0,75,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.2225357946726647
500,100.0,100,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.2967143928968863
500,100.0,125,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.37089299112110785
500,100.0,150,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.4450715893453294
500,100.0,175,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.519250187569551
500,100.0,200,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.5934287857937726
500,100.0,225,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.667607384017994
500,100.0,250,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.7417859822422157
500,100.0,275,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.8159645804664372
500,100.0,300,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.8901431786906588
500,100.0,325,#250,#2,3,208.0,20,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.9643217769148803
500,150.0,1,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.004450715893453294
500,150.0,25,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.11126789733633236
500,150.0,50,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.2225357946726647
500,150.0,75,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.333803692008997
500,150.0,100,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.4450715893453294
500,150.0,125,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.5563394866816618
500,150.0,150,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.667607384017994
500,150.0,175,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.7788752813543265
500,150.0,200,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.8901431786906588
500,150.0,225,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.0014110760269912
500,150.0,250,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.1126789733633236
500,150.0,275,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.223946870699656
500,150.0,300,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.335214768035988
500,150.0,325,#250,#2,3,208.0,30,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.4464826653723204
500,200.0,1,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.005934287857937725
500,200.0,25,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.14835719644844314
500,200.0,50,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.2967143928968863
500,200.0,75,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.4450715893453294
500,200.0,100,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.5934287857937726
500,200.0,125,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.7417859822422157
500,200.0,150,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.8901431786906588
500,200.0,175,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.038500375139102
500,200.0,200,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.1868575715875451
500,200.0,225,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.335214768035988
500,200.0,250,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.4835719644844314
500,200.0,275,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.6319291609328743
500,200.0,300,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.7802863573813177
500,200.0,325,#250,#2,3,208.0,40,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.9286435538297606
500,250.0,1,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.007417859822422156
500,250.0,25,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.18544649556055393
500,250.0,50,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.37089299112110785
500,250.0,75,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.5563394866816618
500,250.0,100,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.7417859822422157
500,250.0,125,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.9272324778027696
500,250.0,150,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.1126789733633236
500,250.0,175,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.2981254689238775
500,250.0,200,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.4835719644844314
500,250.0,225,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.6690184600449853
500,250.0,250,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.8544649556055393
500,250.0,275,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.039911451166093
500,250.0,300,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.225357946726647
500,250.0,325,#250,#2,3,208.0,50,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.410804442287201
500,300.0,1,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.008901431786906588
500,300.0,25,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.2225357946726647
500,300.0,50,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.4450715893453294
500,300.0,75,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.667607384017994
500,300.0,100,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.8901431786906588
500,300.0,125,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.1126789733633236
500,300.0,150,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.335214768035988
500,300.0,175,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.557750562708653
500,300.0,200,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.7802863573813177
500,300.0,225,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.0028221520539824
500,300.0,250,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.225357946726647
500,300.0,275,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.447893741399312
500,300.0,300,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.670429536071976
500,300.0,325,#250,#2,3,208.0,60,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.892965330744641
500,350.0,1,#250,#2,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.010385003751391021
500,350.0,25,#250,#2,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.2596250937847755
500,350.0,50,#250,#2,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.519250187569551
500,350.0,75,#250,#2,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.7788752813543266
500,350.0,100,#250,#2,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.038500375139102
500,350.0,125,#250,#2,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.2981254689238777
500,350.0,150,#250,#2,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.5577505627086532
500,350.0,175,#250,#2,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.8173756564934287
500,350.0,200,#250,#2,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.077000750278204
500,350.0,225,#250,#2,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.3366258440629797
500,350.0,250,#250,#2,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.5962509378477554
500,350.0,275,#250,#2,3,208.0,70,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.8558760316325307
500,350.0,300,#300,#1,3,208.0,70,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.7423432080646073
500,350.0,325,#300,#1,3,208.0,70,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.970871808736658
500,400.0,1,#250,#2,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.01186857571587545
500,400.0,25,#250,#2,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.2967143928968863
500,400.0,50,#250,#2,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.5934287857937726
500,400.0,75,#250,#2,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,0.8901431786906588
500,400.0,100,#250,#2,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.1868575715875451
500,400.0,125,#250,#2,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.4835719644844314
500,400.0,150,#250,#2,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,1.7802863573813177
500,400.0,175,#250,#2,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.077000750278204
500,400.0,200,#250,#2,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.3737151431750902
500,400.0,225,#250,#2,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.670429536071976
500,400.0,250,#250,#2,3,208.0,80,#250,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,510,2.967143928968863
500,400.0,275,#300,#1,3,208.0,80,#250,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,570,2.8729309798772067
500,400.0,300,#350,#1/0,3,208.0,80,#250,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.8425364860883335
500,400.0,325,#400,#2/0,3,208.0,80,#250,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
500,450.0,1,#250,#2,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,0.013352147680359883
