Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
500,450.0,25,#250,#2,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,0.333803692008997
500,450.0,50,#250,#2,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,0.667607384017994
500,450.0,75,#250,#2,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,1.0014110760269912
500,450.0,100,#250,#2,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,1.335214768035988
500,450.0,125,#250,#2,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,1.6690184600449853
500,450.0,150,#250,#2,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,2.0028221520539824
500,450.0,175,#250,#2,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,2.3366258440629797
500,450.0,200,#250,#2,3,208.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,2.670429536071976
500,450.0,225,#300,#1,3,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,570,2.6444023792051565
500,450.0,250,#300,#1,3,208.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,570,2.938224865783507
500,450.0,275,#350,#1/0,3,208.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,620,2.931365751278594
500,450.0,300,#400,#2/0,3,208.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,670,2.9710093701431575
500,450.0,325,#500,#2/0,3,208.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,760,2.8632425012233504
500,500.0,1,#250,#2,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,0.014835719644844312
500,500.0,25,#250,#2,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,0.37089299112110785
500,500.0,50,#250,#2,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,0.7417859822422157
500,500.0,75,#250,#2,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,1.1126789733633236
500,500.0,100,#250,#2,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,1.4835719644844314
500,500.0,125,#250,#2,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,1.8544649556055393
500,500.0,150,#250,#2,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,2.225357946726647
500,500.0,175,#250,#2,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,2.596250937847755
500,500.0,200,#250,#2,3,208.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,510,2.967143928968863
500,500.0,225,#300,#1,3,208.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,570,2.938224865783507
500,500.0,250,#350,#1/0,3,208.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,620,2.960975506342014
500,500.0,275,#500,#2/0,3,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,760,2.691937394312552
500,500.0,300,#500,#2/0,3,208.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,760,2.936658975613693
500,500.0,325,#600,#3/0,3,208.0,100,#250,5,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),208 V / 3 pole,3,1,2,CU,75 C,840,2.9378180569148333
500,50.0,1,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.000742357026108453
500,50.0,25,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.018558925652711323
500,50.0,50,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.037117851305422646
500,50.0,75,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.05567677695813397
500,50.0,100,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.07423570261084529
500,50.0,125,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.09279462826355662
500,50.0,150,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.11135355391626794
500,50.0,175,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.12991247956897928
500,50.0,200,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.14847140522169058
500,50.0,225,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.16703033087440192
500,50.0,250,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.18558925652711325
500,50.0,275,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.20414818217982458
500,50.0,300,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.2227071078325359
500,50.0,325,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.24126603348524717
500,50.0,350,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.25982495913795856
500,50.0,375,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.2783838847906699
500,50.0,400,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.29694281044338117
500,50.0,425,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.3155017360960925
500,50.0,450,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.33406066174880383
500,50.0,475,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.3526195874015152
500,50.0,500,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.3711785130542265
500,50.0,525,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.38973743870693783
500,50.0,550,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.40829636435964917
500,50.0,575,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.4268552900123605
500,50.0,600,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.4454142156650718
500,50.0,625,#250,#2,2,480.0,10,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.46397314131778317
500,100.0,1,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.001484714052216906
500,100.0,25,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.037117851305422646
500,100.0,50,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.07423570261084529
500,100.0,75,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.11135355391626794
500,100.0,100,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.14847140522169058
500,100.0,125,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.18558925652711325
500,100.0,150,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.2227071078325359
500,100.0,175,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.25982495913795856
500,100.0,200,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.29694281044338117
500,100.0,225,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.33406066174880383
500,100.0,250,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.3711785130542265
500,100.0,275,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.40829636435964917
500,100.0,300,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.4454142156650718
500,100.0,325,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.48253206697049433
500,100.0,350,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.5196499182759171
500,100.0,375,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.5567677695813398
500,100.0,400,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.5938856208867623
500,100.0,425,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.631003472192185
500,100.0,450,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.6681213234976077
500,100.0,475,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.7052391748030304
500,100.0,500,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.742357026108453
500,100.0,525,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.7794748774138757
500,100.0,550,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.8165927287192983
500,100.0,575,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.853710580024721
500,100.0,600,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.8908284313301436
500,100.0,625,#250,#2,2,480.0,20,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.9279462826355663
500,150.0,1,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.002227071078325359
500,150.0,25,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.05567677695813397
500,150.0,50,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.11135355391626794
500,150.0,75,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.16703033087440192
500,150.0,100,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.2227071078325359
500,150.0,125,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.2783838847906699
500,150.0,150,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.33406066174880383
500,150.0,175,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.38973743870693783
500,150.0,200,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.4454142156650718
500,150.0,225,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.5010909926232058
500,150.0,250,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.5567677695813398
500,150.0,275,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.6124445465394738
500,150.0,300,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.6681213234976077
500,150.0,325,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.7237981004557417
500,150.0,350,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.7794748774138757
500,150.0,375,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.8351516543720097
500,150.0,400,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.8908284313301436
500,150.0,425,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.9465052082882777
500,150.0,450,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.0021819852464116
500,150.0,475,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.0578587622045454
500,150.0,500,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.1135355391626796
500,150.0,525,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.1692123161208134
500,150.0,550,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.2248890930789476
500,150.0,575,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.2805658700370814
500,150.0,600,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.3362426469952153
500,150.0,625,#250,#2,2,480.0,30,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.3919194239533492
500,200.0,1,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.002969428104433812
500,200.0,25,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.07423570261084529
500,200.0,50,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.14847140522169058
500,200.0,75,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.2227071078325359
500,200.0,100,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.29694281044338117
500,200.0,125,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.3711785130542265
500,200.0,150,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.4454142156650718
500,200.0,175,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.5196499182759171
500,200.0,200,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.5938856208867623
500,200.0,225,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.6681213234976077
500,200.0,250,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.742357026108453
500,200.0,275,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.8165927287192983
500,200.0,300,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.8908284313301436
500,200.0,325,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.9650641339409887
500,200.0,350,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.0392998365518342
500,200.0,375,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.1135355391626796
500,200.0,400,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.1877712417735247
500,200.0,425,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.26200694438437
500,200.0,450,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.3362426469952153
500,200.0,475,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.4104783496060609
500,200.0,500,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.484714052216906
500,200.0,525,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.5589497548277513
500,200.0,550,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.6331854574385967
500,200.0,575,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.707421160049442
500,200.0,600,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.781656862660287
500,200.0,625,#250,#2,2,480.0,40,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.8558925652711327
500,250.0,1,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.003711785130542265
500,250.0,25,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.09279462826355664
500,250.0,50,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.18558925652711328
500,250.0,75,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.2783838847906699
500,250.0,100,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.37117851305422656
500,250.0,125,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.46397314131778317
500,250.0,150,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.5567677695813398
500,250.0,175,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.6495623978448964
500,250.0,200,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.7423570261084531
500,250.0,225,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.8351516543720097
500,250.0,250,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.9279462826355663
500,250.0,275,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.020740910899123
500,250.0,300,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.1135355391626796
500,250.0,325,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.2063301674262363
500,250.0,350,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.2991247956897929
500,250.0,375,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.3919194239533494
500,250.0,400,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.4847140522169062
500,250.0,425,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.5775086804804626
500,250.0,450,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.6703033087440193
500,250.0,475,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.7630979370075759
500,250.0,500,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.8558925652711327
500,250.0,525,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.948687193534689
500,250.0,550,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.041481821798246
500,250.0,575,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.1342764500618028
500,250.0,600,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.227071078325359
500,250.0,625,#250,#2,2,480.0,50,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.3198657065889154
500,300.0,1,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.004454142156650718
500,300.0,25,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.11135355391626794
500,300.0,50,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.2227071078325359
500,300.0,75,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.33406066174880383
500,300.0,100,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.4454142156650718
500,300.0,125,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.5567677695813398
500,300.0,150,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.6681213234976077
500,300.0,175,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.7794748774138757
500,300.0,200,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.8908284313301436
500,300.0,225,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.0021819852464116
500,300.0,250,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.1135355391626796
500,300.0,275,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.2248890930789476
500,300.0,300,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.3362426469952153
500,300.0,325,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.4475962009114833
500,300.0,350,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.5589497548277513
500,300.0,375,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.6703033087440193
500,300.0,400,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.781656862660287
500,300.0,425,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.8930104165765553
500,300.0,450,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.004363970492823
500,300.0,475,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.115717524409091
500,300.0,500,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.227071078325359
500,300.0,525,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.338424632241627
500,300.0,550,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.449778186157895
500,300.0,575,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.561131740074163
500,300.0,600,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.6724852939904307
500,300.0,625,#250,#2,2,480.0,60,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7838388479066984
500,350.0,1,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.005196499182759171
500,350.0,25,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.12991247956897928
500,350.0,50,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.25982495913795856
500,350.0,75,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.3897374387069379
500,350.0,100,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.5196499182759171
500,350.0,125,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.6495623978448964
500,350.0,150,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.7794748774138758
500,350.0,175,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.909387356982855
500,350.0,200,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.0392998365518342
500,350.0,225,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.1692123161208134
500,350.0,250,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.2991247956897929
500,350.0,275,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.429037275258772
500,350.0,300,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.5589497548277516
500,350.0,325,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.6888622343967306
500,350.0,350,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.81877471396571
500,350.0,375,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.948687193534689
500,350.0,400,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.0785996731036684
500,350.0,425,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.2085121526726477
500,350.0,450,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.338424632241627
500,350.0,475,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.4683371118106066
500,350.0,500,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.5982495913795858
500,350.0,525,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.7281620709485646
500,350.0,550,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.858074550517544
500,350.0,575,#250,#2,2,480.0,70,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.9879870300865234
500,350.0,600,#300,#1,2,480.0,70,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
500,350.0,625,#300,#1,2,480.0,70,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8588065903932423
500,400.0,1,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.005938856208867624
500,400.0,25,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.14847140522169058
500,400.0,50,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.29694281044338117
500,400.0,75,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.4454142156650718
500,400.0,100,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.5938856208867623
500,400.0,125,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.742357026108453
500,400.0,150,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,0.8908284313301436
500,400.0,175,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.0392998365518342
500,400.0,200,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.1877712417735247
500,400.0,225,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.3362426469952153
500,400.0,250,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.484714052216906
500,400.0,275,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.6331854574385967
500,400.0,300,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.781656862660287
500,400.0,325,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,1.9301282678819773
500,400.0,350,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.0785996731036684
500,400.0,375,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.227071078325359
500,400.0,400,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.3755424835470493
500,400.0,425,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.52401388876874
500,400.0,450,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.6724852939904307
500,400.0,475,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.8209566992121218
500,400.0,500,#250,#2,2,480.0,80,#250,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,510,2.969428104433812
500,400.0,525,#300,#1,2,480.0,80,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
500,400.0,550,#300,#1,2,480.0,80,#250,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,570,2.8751426280526324
500,400.0,575,#350,#1/0,2,480.0,80,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7261945385566198
500,400.0,600,#350,#1/0,2,480.0,80,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.844724735885168
500,400.0,625,#350,#1/0,2,480.0,80,#250,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.9632549332137166
500,450.0,1,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,0.006681213234976077
500,450.0,25,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,0.16703033087440192
500,450.0,50,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,0.33406066174880383
500,450.0,75,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,0.5010909926232058
500,450.0,100,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,0.6681213234976077
500,450.0,125,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,0.8351516543720097
500,450.0,150,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,1.0021819852464116
500,450.0,175,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,1.1692123161208134
500,450.0,200,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,1.3362426469952153
500,450.0,225,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,1.5032729778696174
500,450.0,250,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,1.6703033087440193
500,450.0,275,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,1.837333639618421
500,450.0,300,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,2.004363970492823
500,450.0,325,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,2.171394301367225
500,450.0,350,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,2.338424632241627
500,450.0,375,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,2.5054549631160286
500,450.0,400,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,2.6724852939904307
500,450.0,425,#250,#2,2,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,2.8395156248648323
500,450.0,450,#300,#1,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,570,2.646438100821173
500,450.0,475,#300,#1,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,570,2.793462439755683
500,450.0,500,#300,#1,2,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901923
500,450.0,525,#350,#1/0,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,620,2.800275911886963
500,450.0,550,#350,#1/0,2,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,620,2.93362238388158
500,450.0,575,#400,#2/0,2,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,670,2.849409166258674
500,450.0,600,#400,#2/0,2,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,670,2.973296521313399
500,450.0,625,#500,#2/0,2,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,760,2.7552372028708145
500,500.0,1,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,0.00742357026108453
500,500.0,25,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,0.18558925652711328
500,500.0,50,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,0.37117851305422656
500,500.0,75,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,0.5567677695813398
500,500.0,100,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,0.7423570261084531
500,500.0,125,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,0.9279462826355663
500,500.0,150,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,1.1135355391626796
500,500.0,175,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,1.2991247956897929
500,500.0,200,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,1.4847140522169062
500,500.0,225,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,1.6703033087440193
500,500.0,250,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,1.8558925652711327
500,500.0,275,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,2.041481821798246
500,500.0,300,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,2.227071078325359
500,500.0,325,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,2.4126603348524727
500,500.0,350,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,2.5982495913795858
500,500.0,375,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,2.783838847906699
500,500.0,400,#250,#2,2,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,510,2.9694281044338124
500,500.0,425,#300,#1,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,570,2.7771264020962927
500,500.0,450,#300,#1,2,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,570,2.9404867786901923
500,500.0,475,#350,#1/0,2,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,620,2.815092186553031
500,500.0,500,#350,#1/0,2,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,620,2.963254933213717
500,500.0,525,#400,#2/0,2,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,670,2.890704951276916
500,500.0,550,#500,#2/0,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,760,2.694009709473685
500,500.0,575,#500,#2/0,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,760,2.8164646962679436
500,500.0,600,#500,#2/0,2,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,760,2.938919683062202
500,500.0,625,#600,#3/0,2,480.0,100,#250,5,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 2 pole,2,1,2,CU,75 C,840,2.82699966985646
500,50.0,1,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.0006428811846099203
500,50.0,25,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.016072029615248007
500,50.0,50,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.032144059230496014
500,50.0,75,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.04821608884574402
500,50.0,100,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.06428811846099203
500,50.0,125,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.08036014807624003
500,50.0,150,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.09643217769148804
500,50.0,175,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.11250420730673606
500,50.0,200,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.12857623692198406
500,50.0,225,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.14464826653723206
500,50.0,250,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.16072029615248007
500,50.0,275,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.17679232576772805
500,50.0,300,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.19286435538297608
500,50.0,325,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.20893638499822406
500,50.0,350,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.22500841461347212
500,50.0,375,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.2410804442287201
500,50.0,400,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.2571524738439681
500,50.0,425,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.2732245034592161
500,50.0,450,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.2892965330744641
500,50.0,475,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.3053685626897121
500,50.0,500,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.32144059230496014
500,50.0,525,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.3375126219202081
500,50.0,550,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.3535846515354561
500,50.0,575,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.36965668115070416
500,50.0,600,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.38572871076595217
500,50.0,625,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.40180074038120017
500,50.0,650,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.4178727699964481
500,50.0,675,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.4339447996116962
500,50.0,700,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.45001682922694425
500,50.0,725,#250,#2,3,480.0,10,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.46608885884219226
500,100.0,1,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.0012857623692198407
500,100.0,25,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.032144059230496014
500,100.0,50,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.06428811846099203
500,100.0,75,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.09643217769148804
500,100.0,100,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.12857623692198406
500,100.0,125,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.16072029615248007
500,100.0,150,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.19286435538297608
500,100.0,175,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.22500841461347212
500,100.0,200,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.2571524738439681
500,100.0,225,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.2892965330744641
500,100.0,250,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.32144059230496014
500,100.0,275,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.3535846515354561
500,100.0,300,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.38572871076595217
500,100.0,325,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.4178727699964481
500,100.0,350,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.45001682922694425
500,100.0,375,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.4821608884574402
500,100.0,400,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.5143049476879362
500,100.0,425,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.5464490069184322
500,100.0,450,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.5785930661489282
500,100.0,475,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.6107371253794242
500,100.0,500,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.6428811846099203
500,100.0,525,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.6750252438404162
500,100.0,550,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.7071693030709122
500,100.0,575,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.7393133623014083
500,100.0,600,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.7714574215319043
500,100.0,625,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.8036014807624003
500,100.0,650,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.8357455399928962
500,100.0,675,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.8678895992233924
500,100.0,700,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.9000336584538885
500,100.0,725,#250,#2,3,480.0,20,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.9321777176843845
500,150.0,1,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.0019286435538297608
500,150.0,25,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.04821608884574402
500,150.0,50,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.09643217769148804
500,150.0,75,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.14464826653723206
500,150.0,100,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.19286435538297608
500,150.0,125,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.2410804442287201
500,150.0,150,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.2892965330744641
500,150.0,175,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.3375126219202081
500,150.0,200,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.38572871076595217
500,150.0,225,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.4339447996116962
500,150.0,250,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.4821608884574402
500,150.0,275,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.5303769773031842
500,150.0,300,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.5785930661489282
500,150.0,325,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.6268091549946722
500,150.0,350,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.6750252438404162
500,150.0,375,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.7232413326861603
500,150.0,400,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.7714574215319043
500,150.0,425,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.8196735103776482
500,150.0,450,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.8678895992233924
500,150.0,475,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.9161056880691364
500,150.0,500,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.9643217769148804
500,150.0,525,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.0125378657606245
500,150.0,550,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.0607539546063685
500,150.0,575,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.1089700434521124
500,150.0,600,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.1571861322978565
500,150.0,625,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.2054022211436006
500,150.0,650,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.2536183099893443
500,150.0,675,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.3018343988350884
500,150.0,700,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.3500504876808324
500,150.0,725,#250,#2,3,480.0,30,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.3982665765265765
500,200.0,1,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.0025715247384396813
500,200.0,25,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.06428811846099203
500,200.0,50,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.12857623692198406
500,200.0,75,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.19286435538297608
500,200.0,100,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.2571524738439681
500,200.0,125,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.32144059230496014
500,200.0,150,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.38572871076595217
500,200.0,175,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.45001682922694425
500,200.0,200,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.5143049476879362
500,200.0,225,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.5785930661489282
500,200.0,250,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.6428811846099203
500,200.0,275,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.7071693030709122
500,200.0,300,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.7714574215319043
500,200.0,325,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.8357455399928962
500,200.0,350,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.9000336584538885
500,200.0,375,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.9643217769148804
500,200.0,400,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.0286098953758724
500,200.0,425,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.0928980138368645
500,200.0,450,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.1571861322978565
500,200.0,475,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.2214742507588483
