Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
500,200.0,500,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.2857623692198406
500,200.0,525,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.3500504876808324
500,200.0,550,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.4143386061418244
500,200.0,575,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.4786267246028166
500,200.0,600,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.5429148430638087
500,200.0,625,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.6072029615248007
500,200.0,650,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.6714910799857925
500,200.0,675,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.7357791984467847
500,200.0,700,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.800067316907777
500,200.0,725,#250,#2,3,480.0,40,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.864355435368769
500,250.0,1,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.003214405923049601
500,250.0,25,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.08036014807624003
500,250.0,50,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.16072029615248007
500,250.0,75,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.2410804442287201
500,250.0,100,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.32144059230496014
500,250.0,125,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.40180074038120017
500,250.0,150,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.4821608884574402
500,250.0,175,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.5625210365336802
500,250.0,200,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.6428811846099203
500,250.0,225,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.7232413326861603
500,250.0,250,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.8036014807624003
500,250.0,275,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.8839616288386403
500,250.0,300,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.9643217769148804
500,250.0,325,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.0446819249911203
500,250.0,350,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.1250420730673605
500,250.0,375,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.2054022211436006
500,250.0,400,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.2857623692198406
500,250.0,425,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.3661225172960807
500,250.0,450,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.4464826653723206
500,250.0,475,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.5268428134485608
500,250.0,500,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.6072029615248007
500,250.0,525,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.6875631096010406
500,250.0,550,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.7679232576772805
500,250.0,575,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.848283405753521
500,250.0,600,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.9286435538297608
500,250.0,625,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.009003701906001
500,250.0,650,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.0893638499822407
500,250.0,675,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.1697239980584806
500,250.0,700,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.250084146134721
500,250.0,725,#250,#2,3,480.0,50,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.330444294210961
500,300.0,1,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.0038572871076595215
500,300.0,25,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.09643217769148804
500,300.0,50,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.19286435538297608
500,300.0,75,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.2892965330744641
500,300.0,100,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.38572871076595217
500,300.0,125,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.4821608884574402
500,300.0,150,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.5785930661489282
500,300.0,175,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.6750252438404162
500,300.0,200,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.7714574215319043
500,300.0,225,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.8678895992233924
500,300.0,250,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.9643217769148804
500,300.0,275,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.0607539546063685
500,300.0,300,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.1571861322978565
500,300.0,325,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.2536183099893443
500,300.0,350,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.3500504876808324
500,300.0,375,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.4464826653723206
500,300.0,400,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.5429148430638087
500,300.0,425,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.6393470207552965
500,300.0,450,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.7357791984467847
500,300.0,475,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.8322113761382728
500,300.0,500,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.9286435538297608
500,300.0,525,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.025075731521249
500,300.0,550,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.121507909212737
500,300.0,575,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.2179400869042247
500,300.0,600,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.314372264595713
500,300.0,625,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.4108044422872013
500,300.0,650,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.5072366199786886
500,300.0,675,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.603668797670177
500,300.0,700,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7001009753616647
500,300.0,725,#250,#2,3,480.0,60,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.796533153053153
500,350.0,1,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.004500168292269443
500,350.0,25,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.11250420730673606
500,350.0,50,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.22500841461347212
500,350.0,75,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.3375126219202082
500,350.0,100,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.45001682922694425
500,350.0,125,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.5625210365336804
500,350.0,150,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.6750252438404164
500,350.0,175,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.7875294511471524
500,350.0,200,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.9000336584538885
500,350.0,225,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.0125378657606245
500,350.0,250,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.1250420730673607
500,350.0,275,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.2375462803740966
500,350.0,300,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.3500504876808328
500,350.0,325,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.462554694987569
500,350.0,350,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.575058902294305
500,350.0,375,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.687563109601041
500,350.0,400,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.800067316907777
500,350.0,425,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.912571524214513
500,350.0,450,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.025075731521249
500,350.0,475,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.137579938827985
500,350.0,500,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.2500841461347214
500,350.0,525,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.362588353441457
500,350.0,550,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.4750925607481933
500,350.0,575,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.5875967680549294
500,350.0,600,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7001009753616656
500,350.0,625,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8126051826684018
500,350.0,650,#250,#2,3,480.0,70,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.925109389975138
500,350.0,675,#300,#1,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629918
500,350.0,700,#300,#1,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.772813688154214
500,350.0,725,#300,#1,3,480.0,70,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8718427484454354
500,400.0,1,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.005143049476879363
500,400.0,25,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.12857623692198406
500,400.0,50,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.2571524738439681
500,400.0,75,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.38572871076595217
500,400.0,100,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.5143049476879362
500,400.0,125,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.6428811846099203
500,400.0,150,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.7714574215319043
500,400.0,175,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,0.9000336584538885
500,400.0,200,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.0286098953758724
500,400.0,225,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.1571861322978565
500,400.0,250,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.2857623692198406
500,400.0,275,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.4143386061418244
500,400.0,300,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.5429148430638087
500,400.0,325,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.6714910799857925
500,400.0,350,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.800067316907777
500,400.0,375,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,1.9286435538297608
500,400.0,400,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.057219790751745
500,400.0,425,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.185796027673729
500,400.0,450,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.314372264595713
500,400.0,475,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.4429485015176966
500,400.0,500,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.571524738439681
500,400.0,525,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.7001009753616647
500,400.0,550,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.8286772122836488
500,400.0,575,#250,#2,3,480.0,80,#250,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,510,2.9572534492056333
500,400.0,600,#300,#1,3,480.0,80,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.716225653702087
500,400.0,625,#300,#1,3,480.0,80,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.8294017226063404
500,400.0,650,#300,#1,3,480.0,80,#250,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,570,2.942577791510594
500,400.0,675,#350,#1/0,3,480.0,80,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
500,400.0,700,#350,#1/0,3,480.0,80,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.874120224822648
500,400.0,725,#350,#1/0,3,480.0,80,#250,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9767673757091715
500,450.0,1,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.0057859306614892825
500,450.0,25,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.14464826653723206
500,450.0,50,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.2892965330744641
500,450.0,75,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.4339447996116962
500,450.0,100,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.5785930661489282
500,450.0,125,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.7232413326861603
500,450.0,150,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.8678895992233924
500,450.0,175,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,1.0125378657606245
500,450.0,200,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,1.1571861322978565
500,450.0,225,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,1.3018343988350884
500,450.0,250,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,1.4464826653723206
500,450.0,275,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,1.5911309319095526
500,450.0,300,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,1.7357791984467847
500,450.0,325,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,1.8804274649840171
500,450.0,350,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,2.025075731521249
500,450.0,375,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,2.1697239980584806
500,450.0,400,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,2.314372264595713
500,450.0,425,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,2.459020531132945
500,450.0,450,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,2.603668797670177
500,450.0,475,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7483170642074093
500,450.0,500,#250,#2,3,480.0,90,#250,0,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
500,450.0,525,#300,#1,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,570,2.6737846278629913
500,450.0,550,#300,#1,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,570,2.801107705380277
500,450.0,575,#300,#1,3,480.0,90,#250,1,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,570,2.928430782897562
500,450.0,600,#350,#1/0,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
500,450.0,625,#350,#1/0,3,480.0,90,#250,2,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8869511186834633
500,450.0,650,#400,#2/0,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,670,2.789447686412187
500,450.0,675,#400,#2/0,3,480.0,90,#250,3,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,670,2.8967341358895786
500,450.0,700,#500,#2/0,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
500,450.0,725,#500,#2/0,3,480.0,90,#250,4,Coarse,OK - HIGH: Circuit load current (450.0A) is within 90.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,760,2.7678010845159053
500,500.0,1,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.006428811846099202
500,500.0,25,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.16072029615248007
500,500.0,50,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.32144059230496014
500,500.0,75,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.4821608884574402
500,500.0,100,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.6428811846099203
500,500.0,125,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.8036014807624003
500,500.0,150,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,0.9643217769148804
500,500.0,175,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,1.1250420730673605
500,500.0,200,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,1.2857623692198406
500,500.0,225,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,1.4464826653723206
500,500.0,250,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,1.6072029615248007
500,500.0,275,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,1.7679232576772805
500,500.0,300,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,1.9286435538297608
500,500.0,325,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,2.0893638499822407
500,500.0,350,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,2.250084146134721
500,500.0,375,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,2.4108044422872013
500,500.0,400,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,2.571524738439681
500,500.0,425,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,2.7322450345921614
500,500.0,450,#250,#2,3,480.0,100,#250,0,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,510,2.8929653307446412
500,500.0,475,#300,#1,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,570,2.6879316364760233
500,500.0,500,#300,#1,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,570,2.8294017226063404
500,500.0,525,#300,#1,3,480.0,100,#250,1,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,570,2.9708718087366575
500,500.0,550,#350,#1/0,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,620,2.8227966493793866
500,500.0,575,#350,#1/0,3,480.0,100,#250,2,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9511055879875405
500,500.0,600,#400,#2/0,3,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
500,500.0,625,#400,#2/0,3,480.0,100,#250,3,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,670,2.980179152149772
500,500.0,650,#500,#2/0,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,760,2.757196482659523
500,500.0,675,#500,#2/0,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,760,2.863242501223351
500,500.0,700,#500,#2/0,3,480.0,100,#250,4,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,760,2.9692885197871783
500,500.0,725,#600,#3/0,3,480.0,100,#250,5,Coarse,OK - HIGH: Circuit load current (500.0A) is within 100.0% of User-specified breaker rating (500A),480 V / 3 pole,3,1,2,CU,75 C,840,2.839890788351006
600,60.0,1,#350,#1,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.0028447247358851686
600,60.0,25,#350,#1,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.0711181183971292
600,60.0,50,#350,#1,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.1422362367942584
600,60.0,75,#350,#1,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.2133543551913876
600,60.0,100,#350,#1,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.2844724735885168
600,60.0,125,#350,#1,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.355590591985646
600,60.0,150,#350,#1,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.4267087103827752
600,60.0,175,#350,#1,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.4978268287799044
600,60.0,200,#350,#1,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.5689449471770336
600,60.0,225,#350,#1,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.6400630655741629
600,60.0,250,#350,#1,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.711181183971292
600,60.0,275,#350,#1,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.7822993023684213
600,60.0,300,#350,#1,1,120.0,10,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.8534174207655504
600,120.0,1,#350,#1,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.005689449471770337
600,120.0,25,#350,#1,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.1422362367942584
600,120.0,50,#350,#1,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.2844724735885168
600,120.0,75,#350,#1,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.4267087103827752
600,120.0,100,#350,#1,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.5689449471770336
600,120.0,125,#350,#1,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.711181183971292
600,120.0,150,#350,#1,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.8534174207655504
600,120.0,175,#350,#1,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.9956536575598088
600,120.0,200,#350,#1,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.1378898943540672
600,120.0,225,#350,#1,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.2801261311483259
600,120.0,250,#350,#1,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.422362367942584
600,120.0,275,#350,#1,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.5645986047368425
600,120.0,300,#350,#1,1,120.0,20,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.7068348415311008
600,180.0,1,#350,#1,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.008534174207655504
600,180.0,25,#350,#1,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.2133543551913876
600,180.0,50,#350,#1,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.4267087103827752
600,180.0,75,#350,#1,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.6400630655741628
600,180.0,100,#350,#1,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.8534174207655504
600,180.0,125,#350,#1,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.066771775956938
600,180.0,150,#350,#1,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.2801261311483256
600,180.0,175,#350,#1,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.493480486339713
600,180.0,200,#350,#1,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.7068348415311008
600,180.0,225,#350,#1,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.9201891967224887
600,180.0,250,#350,#1,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.133543551913876
600,180.0,275,#350,#1,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.346897907105264
600,180.0,300,#350,#1,1,120.0,30,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.5602522622966513
600,240.0,1,#350,#1,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.011378898943540675
600,240.0,25,#350,#1,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.2844724735885168
600,240.0,50,#350,#1,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.5689449471770336
600,240.0,75,#350,#1,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.8534174207655504
600,240.0,100,#350,#1,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.1378898943540672
600,240.0,125,#350,#1,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.422362367942584
600,240.0,150,#350,#1,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.7068348415311008
600,240.0,175,#350,#1,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.9913073151196177
600,240.0,200,#350,#1,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.2757797887081344
600,240.0,225,#350,#1,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.5602522622966517
600,240.0,250,#350,#1,1,120.0,40,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.844724735885168
600,240.0,275,#400,#1/0,1,120.0,40,#350,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.9072232652842125
600,240.0,300,#500,#2/0,1,120.0,40,#350,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.821362895739714
600,300.0,1,#350,#1,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.014223623679425841
600,300.0,25,#350,#1,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.3555905919856461
600,300.0,50,#350,#1,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.7111811839712922
600,300.0,75,#350,#1,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.0667717759569382
600,300.0,100,#350,#1,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.4223623679425843
600,300.0,125,#350,#1,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.7779529599282302
600,300.0,150,#350,#1,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.1335435519138763
600,300.0,175,#350,#1,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.4891341438995225
600,300.0,200,#350,#1,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.8447247358851686
600,300.0,225,#400,#1/0,1,120.0,50,#350,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,670,2.9732965213133986
600,300.0,250,#500,#2/0,1,120.0,50,#350,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.938919683062202
600,300.0,275,#600,#3/0,1,120.0,50,#350,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.9853116513684217
600,300.0,300,#350,#2/0,1,120.0,50,#350,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
600,360.0,1,#350,#1,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.01706834841531101
600,360.0,25,#350,#1,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.4267087103827752
600,360.0,50,#350,#1,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.8534174207655504
600,360.0,75,#350,#1,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.2801261311483256
600,360.0,100,#350,#1,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.7068348415311008
600,360.0,125,#350,#1,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.133543551913876
600,360.0,150,#350,#1,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.5602522622966513
600,360.0,175,#350,#1,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679426
600,360.0,200,#500,#2/0,1,120.0,60,#350,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.821362895739714
600,360.0,225,#600,#3/0,1,120.0,60,#350,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.9310332577071776
600,360.0,250,#350,#2/0,1,120.0,60,#350,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
600,360.0,275,#400,#3/0,1,120.0,60,#350,1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.907223265284212
600,360.0,300,#500,#4/0,1,120.0,60,#350,2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.821362895739714
600,420.0,1,#350,#1,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.019913073151196177
600,420.0,25,#350,#1,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.4978268287799044
600,420.0,50,#350,#1,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.9956536575598088
600,420.0,75,#350,#1,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.4934804863397135
600,420.0,100,#350,#1,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.9913073151196177
600,420.0,125,#350,#1,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.4891341438995225
600,420.0,150,#350,#1,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679427
600,420.0,175,#500,#2/0,1,120.0,70,#350,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.880141289400958
600,420.0,200,#300,#2/0,1,120.0,70,#350,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626797
600,420.0,225,#350,#2/0,1,120.0,70,#350,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.9869609726794257
600,420.0,250,#500,#4/0,1,120.0,70,#350,2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
600,420.0,275,#600,#250,1,120.0,70,#350,3,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.786290874610527
600,420.0,300,#350,#3/0,1,120.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,120 V / 1 pole,1,1,4,CU,75 C,1240,2.986960972679427
600,480.0,1,#350,#1,1,120.0,80,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.02275779788708135
600,480.0,25,#350,#1,1,120.0,80,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,0.5689449471770336
600,480.0,50,#350,#1,1,120.0,80,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.1378898943540672
600,480.0,75,#350,#1,1,120.0,80,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,1.7068348415311008
600,480.0,100,#350,#1,1,120.0,80,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.2757797887081344
600,480.0,125,#350,#1,1,120.0,80,#350,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.844724735885168
600,480.0,150,#500,#2/0,1,120.0,80,#350,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.821362895739714
600,480.0,175,#300,#2/0,1,120.0,80,#350,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626792
600,480.0,200,#400,#3/0,1,120.0,80,#350,1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.819125590578629
600,480.0,225,#500,#4/0,1,120.0,80,#350,2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.821362895739714
600,480.0,250,#600,#250,1,120.0,80,#350,3,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
600,480.0,275,#400,#4/0,1,120.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,120 V / 1 pole,1,1,4,CU,75 C,1340,2.9072232652842125
600,480.0,300,#500,#250,1,120.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.821362895739714
600,540.0,1,#350,#1,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,2,CU,75 C,620,0.025602522622966514
600,540.0,25,#350,#1,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,2,CU,75 C,620,0.6400630655741629
600,540.0,50,#350,#1,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,2,CU,75 C,620,1.2801261311483259
600,540.0,75,#350,#1,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,2,CU,75 C,620,1.9201891967224887
600,540.0,100,#350,#1,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,2,CU,75 C,620,2.5602522622966517
600,540.0,125,#400,#1/0,1,120.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,2,CU,75 C,670,2.9732965213133986
600,540.0,150,#600,#3/0,1,120.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,2,CU,75 C,840,2.9310332577071776
600,540.0,175,#350,#2/0,1,120.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,3,CU,75 C,930,2.986960972679426
600,540.0,200,#500,#4/0,1,120.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,3,CU,75 C,1140,2.821362895739714
600,540.0,225,#600,#250,1,120.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,3,CU,75 C,1260,2.9310332577071776
600,540.0,250,#400,#4/0,1,120.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,120 V / 1 pole,1,1,4,CU,75 C,1340,2.9732965213133986
600,540.0,275,#500,#250,1,120.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.9095304862315805
600,540.0,300,#600,#300,1,120.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.9310332577071776
600,600.0,1,#350,#1,1,120.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,2,CU,75 C,620,0.028447247358851683
600,600.0,25,#350,#1,1,120.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,2,CU,75 C,620,0.7111811839712922
600,600.0,50,#350,#1,1,120.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,2,CU,75 C,620,1.4223623679425843
600,600.0,75,#350,#1,1,120.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,2,CU,75 C,620,2.1335435519138763
600,600.0,100,#350,#1,1,120.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,2,CU,75 C,620,2.8447247358851686
600,600.0,125,#500,#2/0,1,120.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,2,CU,75 C,760,2.938919683062202
600,600.0,150,#350,#2/0,1,120.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
600,600.0,175,#500,#4/0,1,120.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
600,600.0,200,#600,#250,1,120.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
600,600.0,225,#400,#4/0,1,120.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,120 V / 1 pole,1,1,4,CU,75 C,1340,2.9732965213133986
600,600.0,250,#500,#250,1,120.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.938919683062202
600,600.0,275,#600,#300,1,120.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.9853116513684217
600,600.0,300,#750,#400,1,120.0,100,#350,5,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 600A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,120 V / 1 pole,1,1,4,CU,75 C,1900,2.986703619674642
600,60.0,1,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.001232371726737257
600,60.0,25,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.030809293168431427
600,60.0,50,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.06161858633686285
600,60.0,75,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.09242787950529427
600,60.0,100,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.1232371726737257
600,60.0,125,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.15404646584215712
600,60.0,150,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.18485575901058854
600,60.0,175,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.21566505217901996
600,60.0,200,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.2464743453474514
600,60.0,225,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.2772836385158829
600,60.0,250,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.30809293168431423
600,60.0,275,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.3389022248527457
600,60.0,300,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.3697115180211771
600,60.0,325,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.4005208111896086
600,60.0,350,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.4313301043580399
600,60.0,375,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.46213939752647143
600,60.0,400,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.4929486906949028
600,60.0,425,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.5237579838633343
600,60.0,450,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.5545672770317658
600,60.0,475,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.5853765702001971
600,60.0,500,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.6161858633686285
600,60.0,525,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.64699515653706
600,60.0,550,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.6778044497054914
600,60.0,575,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.7086137428739229
600,60.0,600,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.7394230360423542
600,60.0,625,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.7702323292107857
600,60.0,650,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.8010416223792172
600,60.0,675,#350,#1,1,277.0,10,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.8318509155476485
600,120.0,1,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.002464743453474514
600,120.0,25,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.06161858633686285
600,120.0,50,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.1232371726737257
600,120.0,75,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.18485575901058854
600,120.0,100,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.2464743453474514
600,120.0,125,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.30809293168431423
600,120.0,150,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.3697115180211771
600,120.0,175,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.4313301043580399
600,120.0,200,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.4929486906949028
600,120.0,225,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.5545672770317658
600,120.0,250,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.6161858633686285
600,120.0,275,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.6778044497054914
600,120.0,300,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.7394230360423542
600,120.0,325,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.8010416223792172
600,120.0,350,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.8626602087160798
600,120.0,375,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.9242787950529429
600,120.0,400,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.9858973813898056
600,120.0,425,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.0475159677266686
600,120.0,450,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.1091345540635316
600,120.0,475,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.1707531404003941
600,120.0,500,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.232371726737257
600,120.0,525,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.29399031307412
600,120.0,550,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.3556088994109827
600,120.0,575,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.4172274857478457
600,120.0,600,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.4788460720847083
600,120.0,625,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.5404646584215713
600,120.0,650,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.6020832447584343
600,120.0,675,#350,#1,1,277.0,20,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.663701831095297
600,180.0,1,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.003697115180211771
600,180.0,25,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.09242787950529427
600,180.0,50,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.18485575901058854
600,180.0,75,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.27728363851588284
