Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
600,180.0,100,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.3697115180211771
600,180.0,125,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.4621393975264713
600,180.0,150,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.5545672770317657
600,180.0,175,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.6469951565370599
600,180.0,200,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.7394230360423542
600,180.0,225,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.8318509155476485
600,180.0,250,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.9242787950529426
600,180.0,275,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.0167066745582372
600,180.0,300,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.1091345540635313
600,180.0,325,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.2015624335688255
600,180.0,350,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.2939903130741197
600,180.0,375,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.3864181925794141
600,180.0,400,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.4788460720847083
600,180.0,425,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.5712739515900027
600,180.0,450,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.663701831095297
600,180.0,475,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.7561297106005909
600,180.0,500,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.8485575901058853
600,180.0,525,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.9409854696111797
600,180.0,550,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.0334133491164743
600,180.0,575,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.125841228621768
600,180.0,600,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.2182691081270627
600,180.0,625,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.310696987632357
600,180.0,650,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.403124867137651
600,180.0,675,#350,#1,1,277.0,30,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.4955527466429452
600,240.0,1,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.004929486906949028
600,240.0,25,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.1232371726737257
600,240.0,50,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.2464743453474514
600,240.0,75,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.3697115180211771
600,240.0,100,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.4929486906949028
600,240.0,125,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.6161858633686285
600,240.0,150,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.7394230360423542
600,240.0,175,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.8626602087160798
600,240.0,200,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.9858973813898056
600,240.0,225,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.1091345540635316
600,240.0,250,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.232371726737257
600,240.0,275,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.3556088994109827
600,240.0,300,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.4788460720847083
600,240.0,325,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.6020832447584343
600,240.0,350,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.7253204174321597
600,240.0,375,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.8485575901058857
600,240.0,400,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.9717947627796113
600,240.0,425,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.095031935453337
600,240.0,450,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.218269108127063
600,240.0,475,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.3415062808007883
600,240.0,500,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.464743453474514
600,240.0,525,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.58798062614824
600,240.0,550,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7112177988219655
600,240.0,575,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8344549714956915
600,240.0,600,#350,#1,1,277.0,40,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9576921441694166
600,240.0,625,#400,#1/0,1,277.0,40,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.862379322564042
600,240.0,650,#400,#1/0,1,277.0,40,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.9768744954666038
600,240.0,675,#500,#2/0,1,277.0,40,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.750064916424992
600,300.0,1,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.006161858633686286
600,300.0,25,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.15404646584215714
600,300.0,50,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.3080929316843143
600,300.0,75,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.46213939752647143
600,300.0,100,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.6161858633686286
600,300.0,125,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.7702323292107857
600,300.0,150,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.9242787950529429
600,300.0,175,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.0783252608951002
600,300.0,200,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.2323717267372571
600,300.0,225,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.3864181925794143
600,300.0,250,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.5404646584215713
600,300.0,275,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.6945111242637285
600,300.0,300,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.8485575901058857
600,300.0,325,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.002604055948043
600,300.0,350,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.1566505217902003
600,300.0,375,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.310696987632357
600,300.0,400,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.4647434534745143
600,300.0,425,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.6187899193166717
600,300.0,450,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588287
600,300.0,475,#350,#1,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9268828510009857
600,300.0,500,#400,#1/0,1,277.0,50,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.862379322564042
600,300.0,525,#500,#2/0,1,277.0,50,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020757
600,300.0,550,#500,#2/0,1,277.0,50,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8009920445069363
600,300.0,575,#500,#2/0,1,277.0,50,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9283098647117973
600,300.0,600,#600,#3/0,1,277.0,50,#350,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.821692666866116
600,300.0,625,#600,#3/0,1,277.0,50,#350,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.939263194652204
600,300.0,650,#300,#2/0,1,277.0,50,#350,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.944025270601973
600,300.0,675,#350,#2/0,1,277.0,50,#350,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.7728363851588282
600,360.0,1,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.007394230360423542
600,360.0,25,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.18485575901058854
600,360.0,50,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.3697115180211771
600,360.0,75,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.5545672770317657
600,360.0,100,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.7394230360423542
600,360.0,125,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.9242787950529426
600,360.0,150,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.1091345540635313
600,360.0,175,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.2939903130741197
600,360.0,200,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.4788460720847083
600,360.0,225,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.663701831095297
600,360.0,250,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.8485575901058853
600,360.0,275,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.0334133491164743
600,360.0,300,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.2182691081270627
600,360.0,325,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.403124867137651
600,360.0,350,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.5879806261482394
600,360.0,375,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588282
600,360.0,400,#350,#1,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9576921441694166
600,360.0,425,#400,#1/0,1,277.0,60,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.919626909015323
600,360.0,450,#500,#2/0,1,277.0,60,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.750064916424992
600,360.0,475,#500,#2/0,1,277.0,60,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9028463006708254
600,360.0,500,#600,#3/0,1,277.0,60,#350,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.8216926668661158
600,360.0,525,#600,#3/0,1,277.0,60,#350,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
600,360.0,550,#300,#2/0,1,277.0,60,#350,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.9893179670727728
600,360.0,575,#350,#2/0,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.8344549714956906
600,360.0,600,#350,#2/0,1,277.0,60,#350,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.9576921441694166
600,360.0,625,#400,#3/0,1,277.0,60,#350,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.862379322564042
600,360.0,650,#400,#3/0,1,277.0,60,#350,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.976874495466603
600,360.0,675,#500,#4/0,1,277.0,60,#350,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.750064916424992
600,420.0,1,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.008626602087160798
600,420.0,25,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.21566505217901996
600,420.0,50,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.4313301043580399
600,420.0,75,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.64699515653706
600,420.0,100,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.8626602087160798
600,420.0,125,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.0783252608951
600,420.0,150,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.29399031307412
600,420.0,175,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.5096553652531397
600,420.0,200,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.7253204174321597
600,420.0,225,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.9409854696111797
600,420.0,250,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.1566505217902
600,420.0,275,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.3723155739692197
600,420.0,300,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.58798062614824
600,420.0,325,#350,#1,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8036456783272596
600,420.0,350,#400,#1/0,1,277.0,70,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.8051317361127612
600,420.0,375,#500,#2/0,1,277.0,70,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020757
600,420.0,400,#500,#2/0,1,277.0,70,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
600,420.0,425,#600,#3/0,1,277.0,70,#350,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.798178561308898
600,420.0,450,#600,#3/0,1,277.0,70,#350,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
600,420.0,475,#350,#2/0,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.7317573276009197
600,420.0,500,#350,#2/0,1,277.0,70,#350,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.875534029053599
600,420.0,525,#400,#3/0,1,277.0,70,#350,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.805131736112761
600,420.0,550,#400,#3/0,1,277.0,70,#350,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.938709437832416
600,420.0,575,#500,#4/0,1,277.0,70,#350,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.733089207064344
600,420.0,600,#500,#4/0,1,277.0,70,#350,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
600,420.0,625,#500,#4/0,1,277.0,70,#350,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9707491381134172
600,420.0,650,#600,#250,1,277.0,70,#350,3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8530448076090726
600,420.0,675,#600,#250,1,277.0,70,#350,3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9627773002094218
600,480.0,1,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.009858973813898057
600,480.0,25,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.2464743453474514
600,480.0,50,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.4929486906949028
600,480.0,75,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.7394230360423542
600,480.0,100,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,0.9858973813898056
600,480.0,125,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.232371726737257
600,480.0,150,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.4788460720847083
600,480.0,175,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.7253204174321597
600,480.0,200,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,1.9717947627796113
600,480.0,225,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.218269108127063
600,480.0,250,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.464743453474514
600,480.0,275,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7112177988219655
600,480.0,300,#350,#1,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.9576921441694166
600,480.0,325,#400,#1/0,1,277.0,80,#350,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,670,2.9768744954666038
600,480.0,350,#500,#2/0,1,277.0,80,#350,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
600,480.0,375,#600,#3/0,1,277.0,80,#350,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.821692666866116
600,480.0,400,#300,#2/0,1,277.0,80,#350,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.898732574131173
600,480.0,425,#350,#2/0,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.793375913937782
600,480.0,450,#350,#2/0,1,277.0,80,#350,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.9576921441694166
600,480.0,475,#400,#3/0,1,277.0,80,#350,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.900544380198229
600,480.0,500,#500,#4/0,1,277.0,80,#350,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
600,480.0,525,#500,#4/0,1,277.0,80,#350,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
600,480.0,550,#500,#4/0,1,277.0,80,#350,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9877248474740656
600,480.0,575,#600,#250,1,277.0,80,#350,3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8843969483520295
600,480.0,600,#350,#3/0,1,277.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1240,2.9576921441694166
600,480.0,625,#400,#4/0,1,277.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.862379322564042
600,480.0,650,#400,#4/0,1,277.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9768744954666038
600,480.0,675,#500,#250,1,277.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.750064916424992
600,540.0,1,#350,#1,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,0.011091345540635313
600,540.0,25,#350,#1,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,0.2772836385158829
600,540.0,50,#350,#1,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,0.5545672770317658
600,540.0,75,#350,#1,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,0.8318509155476485
600,540.0,100,#350,#1,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,1.1091345540635316
600,540.0,125,#350,#1,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,1.3864181925794143
600,540.0,150,#350,#1,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,1.663701831095297
600,540.0,175,#350,#1,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,1.9409854696111801
600,540.0,200,#350,#1,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,2.218269108127063
600,540.0,225,#350,#1,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,2.4955527466429457
600,540.0,250,#350,#1,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588287
600,540.0,275,#400,#1/0,1,277.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,670,2.833755529338401
600,540.0,300,#500,#2/0,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,760,2.750064916424992
600,540.0,325,#500,#2/0,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,760,2.979236992793742
600,540.0,350,#600,#3/0,1,277.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
600,540.0,375,#350,#2/0,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,930,2.7728363851588282
600,540.0,400,#350,#2/0,1,277.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,930,2.9576921441694166
600,540.0,425,#400,#3/0,1,277.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,1005,2.919626909015322
600,540.0,450,#500,#4/0,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,1140,2.750064916424992
600,540.0,475,#500,#4/0,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,1140,2.9028463006708254
600,540.0,500,#600,#250,1,277.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.8216926668661158
600,540.0,525,#600,#250,1,277.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.9627773002094218
600,540.0,550,#400,#4/0,1,277.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.833755529338401
600,540.0,575,#400,#4/0,1,277.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9625625988537836
600,540.0,600,#500,#250,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.750064916424992
600,540.0,625,#500,#250,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.864650954609367
600,540.0,650,#500,#250,1,277.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.979236992793742
600,540.0,675,#600,#300,1,277.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.8569638252019423
600,600.0,1,#350,#1,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,0.012323717267372572
600,600.0,25,#350,#1,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,0.3080929316843143
600,600.0,50,#350,#1,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,0.6161858633686286
600,600.0,75,#350,#1,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,0.9242787950529429
600,600.0,100,#350,#1,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,1.2323717267372571
600,600.0,125,#350,#1,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,1.5404646584215713
600,600.0,150,#350,#1,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,1.8485575901058857
600,600.0,175,#350,#1,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,2.1566505217902003
600,600.0,200,#350,#1,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,2.4647434534745143
600,600.0,225,#350,#1,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588287
600,600.0,250,#400,#1/0,1,277.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,670,2.862379322564042
600,600.0,275,#500,#2/0,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,760,2.8009920445069363
600,600.0,300,#600,#3/0,1,277.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,2,CU,75 C,840,2.821692666866116
600,600.0,325,#300,#2/0,1,277.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,855,2.944025270601973
600,600.0,350,#350,#2/0,1,277.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
600,600.0,375,#400,#3/0,1,277.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,1005,2.8623793225640415
600,600.0,400,#500,#4/0,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
600,600.0,425,#500,#4/0,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,1140,2.885870591310177
600,600.0,450,#600,#250,1,277.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.8216926668661158
600,600.0,475,#600,#250,1,277.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.9784533705809
600,600.0,500,#400,#4/0,1,277.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.862379322564042
600,600.0,525,#500,#250,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020757
600,600.0,550,#500,#250,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8009920445069363
600,600.0,575,#500,#250,1,277.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9283098647117973
600,600.0,600,#600,#300,1,277.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.821692666866116
600,600.0,625,#600,#300,1,277.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.939263194652204
600,600.0,650,#700,#350,1,277.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 600A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.9301189209942495
600,600.0,675,#750,#400,1,277.0,100,#350,5,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 600A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.911227354917521
600,60.0,1,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.0016411873476260585
600,60.0,25,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.041029683690651464
600,60.0,50,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.08205936738130293
600,60.0,75,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.12308905107195438
600,60.0,100,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.16411873476260586
600,60.0,125,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.20514841845325735
600,60.0,150,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.24617810214390876
600,60.0,175,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.28720778583456025
600,60.0,200,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.3282374695252117
600,60.0,225,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.36926715321586323
600,60.0,250,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.4102968369065147
600,60.0,275,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.45132652059716605
600,60.0,300,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.4923562042878175
600,60.0,325,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.5333858879784691
600,60.0,350,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.5744155716691205
600,60.0,375,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.615445255359772
600,60.0,400,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.6564749390504234
600,60.0,425,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.6975046227410749
600,60.0,450,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.7385343064317265
600,60.0,475,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.7795639901223779
600,60.0,500,#350,#1,2,208.0,10,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.8205936738130294
600,120.0,1,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.003282374695252117
600,120.0,25,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.08205936738130293
600,120.0,50,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.16411873476260586
600,120.0,75,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.24617810214390876
600,120.0,100,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.3282374695252117
600,120.0,125,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.4102968369065147
600,120.0,150,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.4923562042878175
600,120.0,175,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.5744155716691205
600,120.0,200,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.6564749390504234
600,120.0,225,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.7385343064317265
600,120.0,250,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.8205936738130294
600,120.0,275,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.9026530411943321
600,120.0,300,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.984712408575635
600,120.0,325,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.0667717759569382
600,120.0,350,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.148831143338241
600,120.0,375,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.230890510719544
600,120.0,400,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.3129498781008468
600,120.0,425,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.3950092454821499
600,120.0,450,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.477068612863453
600,120.0,475,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.5591279802447557
600,120.0,500,#350,#1,2,208.0,20,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.6411873476260588
600,180.0,1,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.004923562042878175
600,180.0,25,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.12308905107195438
600,180.0,50,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.24617810214390876
600,180.0,75,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.3692671532158632
600,180.0,100,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.4923562042878175
600,180.0,125,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.6154452553597719
600,180.0,150,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.7385343064317264
600,180.0,175,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.8616233575036807
600,180.0,200,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.984712408575635
600,180.0,225,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.1078014596475896
600,180.0,250,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.2308905107195438
600,180.0,275,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.3539795617914983
600,180.0,300,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.4770686128634527
600,180.0,325,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.6001576639354074
600,180.0,350,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.7232467150073614
600,180.0,375,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.846335766079316
600,180.0,400,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.96942481715127
600,180.0,425,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.0925138682232247
600,180.0,450,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.215602919295179
600,180.0,475,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.338691970367133
600,180.0,500,#350,#1,2,208.0,30,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.4617810214390876
600,240.0,1,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.006564749390504234
600,240.0,25,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.16411873476260586
600,240.0,50,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.3282374695252117
600,240.0,75,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.4923562042878175
600,240.0,100,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.6564749390504234
600,240.0,125,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.8205936738130294
600,240.0,150,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.984712408575635
600,240.0,175,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.148831143338241
600,240.0,200,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.3129498781008468
600,240.0,225,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.477068612863453
600,240.0,250,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.6411873476260588
600,240.0,275,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.8053060823886642
600,240.0,300,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.96942481715127
600,240.0,325,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.1335435519138763
600,240.0,350,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.297662286676482
600,240.0,375,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.461781021439088
600,240.0,400,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.6258997562016937
600,240.0,425,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.7900184909642998
600,240.0,450,#350,#1,2,208.0,40,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.954137225726906
600,240.0,475,#400,#1/0,2,208.0,40,#350,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.8970581489720297
600,240.0,500,#500,#2/0,2,208.0,40,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7128489382112635
600,300.0,1,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.008205936738130295
600,300.0,25,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.20514841845325735
600,300.0,50,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.4102968369065147
600,300.0,75,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.615445255359772
600,300.0,100,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.8205936738130294
600,300.0,125,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.0257420922662868
600,300.0,150,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.230890510719544
600,300.0,175,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.4360389291728015
600,300.0,200,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.6411873476260588
600,300.0,225,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.846335766079316
600,300.0,250,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.0514841845325735
600,300.0,275,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.256632602985831
600,300.0,300,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.461781021439088
600,300.0,325,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.6669294398923458
600,300.0,350,#350,#1,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.872077858345603
600,300.0,375,#400,#1/0,2,208.0,50,#350,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.8589389628013446
600,300.0,400,#500,#2/0,2,208.0,50,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7128489382112635
600,300.0,425,#500,#2/0,2,208.0,50,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8824019968494676
600,300.0,450,#600,#3/0,2,208.0,50,#350,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.818301209333825
600,300.0,475,#600,#3/0,2,208.0,50,#350,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.9748734987412595
600,300.0,500,#350,#2/0,2,208.0,50,#350,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.735312246043431
600,360.0,1,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.00984712408575635
600,360.0,25,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.24617810214390876
600,360.0,50,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.4923562042878175
600,360.0,75,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.7385343064317264
600,360.0,100,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.984712408575635
600,360.0,125,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.2308905107195438
600,360.0,150,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.4770686128634527
600,360.0,175,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.7232467150073614
600,360.0,200,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.96942481715127
600,360.0,225,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.215602919295179
600,360.0,250,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.4617810214390876
600,360.0,275,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.7079591235829965
600,360.0,300,#350,#1,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.9541372257269054
600,360.0,325,#400,#1/0,2,208.0,60,#350,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.973296521313399
600,360.0,350,#500,#2/0,2,208.0,60,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
600,360.0,375,#600,#3/0,2,208.0,60,#350,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.818301209333825
600,360.0,400,#300,#2/0,2,208.0,60,#350,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,855,2.8952485205564966
600,360.0,425,#350,#2/0,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.790018490964299
600,360.0,450,#350,#2/0,2,208.0,60,#350,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.9541372257269054
600,360.0,475,#400,#3/0,2,208.0,60,#350,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8970581489720293
600,360.0,500,#500,#4/0,2,208.0,60,#350,2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
600,420.0,1,#350,#1,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.01148831143338241
600,420.0,25,#350,#1,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.28720778583456025
600,420.0,50,#350,#1,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.5744155716691205
600,420.0,75,#350,#1,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.8616233575036809
600,420.0,100,#350,#1,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.148831143338241
600,420.0,125,#350,#1,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.4360389291728013
600,420.0,150,#350,#1,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.7232467150073618
600,420.0,175,#350,#1,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.010454500841922
600,420.0,200,#350,#1,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.297662286676482
600,420.0,225,#350,#1,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.584870072511042
600,420.0,250,#350,#1,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.8720778583456026
600,420.0,275,#400,#1/0,2,208.0,70,#350,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,670,2.935177335142714
600,420.0,300,#500,#2/0,2,208.0,70,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
600,420.0,325,#600,#3/0,2,208.0,70,#350,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
600,420.0,350,#300,#2/0,2,208.0,70,#350,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,855,2.95556619806809
600,420.0,375,#350,#2/0,2,208.0,70,#350,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.872077858345602
600,420.0,400,#400,#3/0,2,208.0,70,#350,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8462325674111164
600,420.0,425,#500,#4/0,2,208.0,70,#350,2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.6902418637261696
600,420.0,450,#500,#4/0,2,208.0,70,#350,2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.8484913851218265
600,420.0,475,#600,#250,2,208.0,70,#350,3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.7765485988251757
600,420.0,500,#600,#250,2,208.0,70,#350,3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
600,480.0,1,#350,#1,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.013129498781008468
600,480.0,25,#350,#1,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.3282374695252117
600,480.0,50,#350,#1,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.6564749390504234
600,480.0,75,#350,#1,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,0.984712408575635
600,480.0,100,#350,#1,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.3129498781008468
600,480.0,125,#350,#1,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.6411873476260588
600,480.0,150,#350,#1,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,1.96942481715127
600,480.0,175,#350,#1,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.297662286676482
600,480.0,200,#350,#1,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.6258997562016937
600,480.0,225,#350,#1,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.954137225726906
600,480.0,250,#500,#2/0,2,208.0,80,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7128489382112635
600,480.0,275,#500,#2/0,2,208.0,80,#350,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9841338320323896
600,480.0,300,#300,#2/0,2,208.0,80,#350,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,855,2.8952485205564966
600,480.0,325,#350,#2/0,2,208.0,80,#350,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
600,480.0,350,#400,#3/0,2,208.0,80,#350,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.846232567411116
600,480.0,375,#500,#4/0,2,208.0,80,#350,2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
600,480.0,400,#500,#4/0,2,208.0,80,#350,2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.893705534092015
600,480.0,425,#600,#250,2,208.0,80,#350,3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8391775145881497
600,480.0,450,#350,#3/0,2,208.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1240,2.954137225726906
600,480.0,475,#400,#4/0,2,208.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1340,2.8970581489720297
600,480.0,500,#500,#250,2,208.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
600,540.0,1,#350,#1,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,0.014770686128634528
600,540.0,25,#350,#1,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,0.36926715321586323
600,540.0,50,#350,#1,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,0.7385343064317265
600,540.0,75,#350,#1,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,1.1078014596475896
