Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
600,540.0,100,#350,#1,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,1.477068612863453
600,540.0,125,#350,#1,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,1.846335766079316
600,540.0,150,#350,#1,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,2.215602919295179
600,540.0,175,#350,#1,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,2.5848700725110425
600,540.0,200,#350,#1,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,2.954137225726906
600,540.0,225,#500,#2/0,2,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,760,2.7467595499389046
600,540.0,250,#600,#3/0,2,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,840,2.818301209333825
600,540.0,275,#300,#2/0,2,208.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,3,CU,75 C,855,2.985725036823887
600,540.0,300,#350,#2/0,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,3,CU,75 C,930,2.9541372257269054
600,540.0,325,#400,#3/0,2,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,3,CU,75 C,1005,2.9732965213133986
600,540.0,350,#500,#4/0,2,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,3,CU,75 C,1140,2.8484913851218265
600,540.0,375,#600,#250,2,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,3,CU,75 C,1260,2.818301209333825
600,540.0,400,#350,#3/0,2,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1240,2.954137225726906
600,540.0,425,#400,#4/0,2,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1340,2.916117742057372
600,540.0,450,#500,#250,2,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7467595499389046
600,540.0,475,#500,#250,2,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.899357302713288
600,540.0,500,#600,#300,2,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.818301209333825
600,600.0,1,#350,#1,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,0.01641187347626059
600,600.0,25,#350,#1,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,0.4102968369065147
600,600.0,50,#350,#1,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,0.8205936738130294
600,600.0,75,#350,#1,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,1.230890510719544
600,600.0,100,#350,#1,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,1.6411873476260588
600,600.0,125,#350,#1,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,2.0514841845325735
600,600.0,150,#350,#1,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,2.461781021439088
600,600.0,175,#350,#1,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,620,2.872077858345603
600,600.0,200,#500,#2/0,2,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,760,2.7128489382112635
600,600.0,225,#600,#3/0,2,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,2,CU,75 C,840,2.818301209333825
600,600.0,250,#350,#2/0,2,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,3,CU,75 C,930,2.735312246043431
600,600.0,275,#400,#3/0,2,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,3,CU,75 C,1005,2.795406985850203
600,600.0,300,#500,#4/0,2,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
600,600.0,325,#500,#4/0,2,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
600,600.0,350,#600,#250,2,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
600,600.0,375,#400,#4/0,2,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1340,2.8589389628013446
600,600.0,400,#500,#250,2,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
600,600.0,425,#500,#250,2,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8824019968494676
600,600.0,450,#600,#300,2,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.818301209333825
600,600.0,475,#600,#300,2,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.9748734987412595
600,600.0,500,#750,#400,2,208.0,100,#350,5,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 600A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 2 pole,2,1,4,CU,75 C,1900,2.87183040353331
600,60.0,1,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.0014212682430441667
600,60.0,25,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.03553170607610417
600,60.0,50,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.07106341215220834
600,60.0,75,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.10659511822831248
600,60.0,100,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.14212682430441667
600,60.0,125,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.17765853038052085
600,60.0,150,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.21319023645662497
600,60.0,175,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.24872194253272914
600,60.0,200,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.28425364860883334
600,60.0,225,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.3197853546849376
600,60.0,250,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.3553170607610417
600,60.0,275,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.39084876683714587
600,60.0,300,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.42638047291324993
600,60.0,325,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.46191217898935416
600,60.0,350,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.4974438850654583
600,60.0,375,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.5329755911415625
600,60.0,400,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.5685072972176667
600,60.0,425,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.6040390032937709
600,60.0,450,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.6395707093698751
600,60.0,475,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.6751024154459792
600,60.0,500,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.7106341215220834
600,60.0,525,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.7461658275981876
600,60.0,550,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.7816975336742917
600,60.0,575,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.817229239750396
600,60.0,600,#350,#1,3,208.0,10,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.8527609458264999
600,120.0,1,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.0028425364860883333
600,120.0,25,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.07106341215220834
600,120.0,50,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.14212682430441667
600,120.0,75,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.21319023645662497
600,120.0,100,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.28425364860883334
600,120.0,125,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.3553170607610417
600,120.0,150,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.42638047291324993
600,120.0,175,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.4974438850654583
600,120.0,200,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.5685072972176667
600,120.0,225,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.6395707093698751
600,120.0,250,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.7106341215220834
600,120.0,275,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.7816975336742917
600,120.0,300,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.8527609458264999
600,120.0,325,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.9238243579787083
600,120.0,350,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.9948877701309166
600,120.0,375,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.065951182283125
600,120.0,400,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.1370145944353334
600,120.0,425,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.2080780065875418
600,120.0,450,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.2791414187397503
600,120.0,475,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.3502048308919583
600,120.0,500,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.4212682430441668
600,120.0,525,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.4923316551963752
600,120.0,550,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.5633950673485835
600,120.0,575,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.634458479500792
600,120.0,600,#350,#1,3,208.0,20,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.7055218916529997
600,180.0,1,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.0042638047291325
600,180.0,25,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.10659511822831248
600,180.0,50,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.21319023645662497
600,180.0,75,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.31978535468493746
600,180.0,100,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.42638047291324993
600,180.0,125,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.5329755911415625
600,180.0,150,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.6395707093698749
600,180.0,175,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.7461658275981874
600,180.0,200,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.8527609458264999
600,180.0,225,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.9593560640548126
600,180.0,250,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.065951182283125
600,180.0,275,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.1725463005114374
600,180.0,300,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.2791414187397498
600,180.0,325,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.3857365369680623
600,180.0,350,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.4923316551963748
600,180.0,375,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.5989267734246873
600,180.0,400,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.7055218916529997
600,180.0,425,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.8121170098813124
600,180.0,450,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.918712128109625
600,180.0,475,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.0253072463379374
600,180.0,500,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.13190236456625
600,180.0,525,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.2384974827945623
600,180.0,550,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.3450926010228748
600,180.0,575,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.4516877192511872
600,180.0,600,#350,#1,3,208.0,30,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.5582828374794997
600,240.0,1,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.005685072972176667
600,240.0,25,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.14212682430441667
600,240.0,50,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.28425364860883334
600,240.0,75,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.42638047291324993
600,240.0,100,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.5685072972176667
600,240.0,125,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.7106341215220834
600,240.0,150,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.8527609458264999
600,240.0,175,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.9948877701309166
600,240.0,200,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.1370145944353334
600,240.0,225,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.2791414187397503
600,240.0,250,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.4212682430441668
600,240.0,275,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.5633950673485835
600,240.0,300,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.7055218916529997
600,240.0,325,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.8476487159574166
600,240.0,350,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.9897755402618331
600,240.0,375,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.13190236456625
600,240.0,400,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.2740291888706667
600,240.0,425,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.4161560131750837
600,240.0,450,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.5582828374795006
600,240.0,475,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7004096617839166
600,240.0,500,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.8425364860883335
600,240.0,525,#350,#1,3,208.0,40,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927505
600,240.0,550,#400,#1/0,3,208.0,40,#350,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.9049869396955317
600,240.0,575,#500,#2/0,3,208.0,40,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.701726257564598
600,240.0,600,#500,#2/0,3,208.0,40,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.819192616589145
600,300.0,1,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.007106341215220834
600,300.0,25,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.17765853038052085
600,300.0,50,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.3553170607610417
600,300.0,75,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.5329755911415626
600,300.0,100,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.7106341215220834
600,300.0,125,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.8882926519026042
600,300.0,150,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.0659511822831251
600,300.0,175,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.243609712663646
600,300.0,200,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.4212682430441668
600,300.0,225,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.5989267734246877
600,300.0,250,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.7765853038052084
600,300.0,275,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.9542438341857296
600,300.0,300,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.1319023645662503
600,300.0,325,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.309560894946771
600,300.0,350,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.487219425327292
600,300.0,375,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.6648779557078126
600,300.0,400,#350,#1,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.8425364860883335
600,300.0,425,#400,#1/0,3,208.0,50,#350,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.805953294024093
600,300.0,450,#400,#1/0,3,208.0,50,#350,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.9710093701431575
600,300.0,475,#500,#2/0,3,208.0,50,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7898260268330084
600,300.0,500,#500,#2/0,3,208.0,50,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.936658975613693
600,300.0,525,#600,#3/0,3,208.0,50,#350,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
600,300.0,550,#600,#3/0,3,208.0,50,#350,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.9830152577904463
600,300.0,575,#350,#2/0,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.7240974658346526
600,300.0,600,#350,#2/0,3,208.0,50,#350,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.8425364860883335
600,360.0,1,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.008527609458265
600,360.0,25,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.21319023645662497
600,360.0,50,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.42638047291324993
600,360.0,75,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.6395707093698749
600,360.0,100,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.8527609458264999
600,360.0,125,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.065951182283125
600,360.0,150,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.2791414187397498
600,360.0,175,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.4923316551963748
600,360.0,200,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.7055218916529997
600,360.0,225,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.918712128109625
600,360.0,250,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.13190236456625
600,360.0,275,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.3450926010228748
600,360.0,300,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.5582828374794997
600,360.0,325,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7714730739361246
600,360.0,350,#350,#1,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927496
600,360.0,375,#400,#1/0,3,208.0,60,#350,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.9710093701431575
600,360.0,400,#500,#2/0,3,208.0,60,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8191926165891448
600,360.0,425,#500,#2/0,3,208.0,60,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9953921551259666
600,360.0,450,#600,#3/0,3,208.0,60,#350,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.928778616739711
600,360.0,475,#300,#2/0,3,208.0,60,#350,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.9774011973272874
600,360.0,500,#350,#2/0,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.842536486088333
600,360.0,525,#350,#2/0,3,208.0,60,#350,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.9846633103927496
600,360.0,550,#400,#3/0,3,208.0,60,#350,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9049869396955312
600,360.0,575,#500,#4/0,3,208.0,60,#350,2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.701726257564597
600,360.0,600,#500,#4/0,3,208.0,60,#350,2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8191926165891443
600,420.0,1,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.009948877701309167
600,420.0,25,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.24872194253272914
600,420.0,50,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.4974438850654583
600,420.0,75,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.7461658275981876
600,420.0,100,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.9948877701309166
600,420.0,125,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.2436097126636458
600,420.0,150,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.4923316551963752
600,420.0,175,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.7410535977291042
600,420.0,200,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.9897755402618331
600,420.0,225,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.2384974827945623
600,420.0,250,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.4872194253272917
600,420.0,275,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.7359413678600206
600,420.0,300,#350,#1,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.9846633103927505
600,420.0,325,#500,#2/0,3,208.0,70,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
600,420.0,350,#500,#2/0,3,208.0,70,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8779257961014193
600,420.0,375,#600,#3/0,3,208.0,70,#350,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
600,420.0,400,#300,#2/0,3,208.0,70,#350,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.925166088602247
600,420.0,425,#350,#2/0,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.8188486820375966
600,420.0,450,#350,#2/0,3,208.0,70,#350,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.9846633103927496
600,420.0,475,#400,#3/0,3,208.0,70,#350,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.926994416511407
600,420.0,500,#500,#4/0,3,208.0,70,#350,2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727796
600,420.0,525,#500,#4/0,3,208.0,70,#350,2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8779257961014184
600,420.0,550,#600,#250,3,208.0,70,#350,3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.78414757393775
600,420.0,575,#600,#250,3,208.0,70,#350,3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9106997363894656
600,420.0,600,#350,#3/0,3,208.0,70,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1240,2.9846633103927505
600,480.0,1,#350,#1,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.011370145944353333
600,480.0,25,#350,#1,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.28425364860883334
600,480.0,50,#350,#1,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.5685072972176667
600,480.0,75,#350,#1,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,0.8527609458264999
600,480.0,100,#350,#1,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.1370145944353334
600,480.0,125,#350,#1,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.4212682430441668
600,480.0,150,#350,#1,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.7055218916529997
600,480.0,175,#350,#1,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,1.9897755402618331
600,480.0,200,#350,#1,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.2740291888706667
600,480.0,225,#350,#1,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.5582828374795006
600,480.0,250,#350,#1,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,620,2.8425364860883335
600,480.0,275,#400,#1/0,3,208.0,80,#350,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,670,2.9049869396955317
600,480.0,300,#500,#2/0,3,208.0,80,#350,2,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.819192616589145
600,480.0,325,#600,#3/0,3,208.0,80,#350,3,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
600,480.0,350,#300,#2/0,3,208.0,80,#350,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.9251660886022472
600,480.0,375,#350,#2/0,3,208.0,80,#350,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.842536486088333
600,480.0,400,#400,#3/0,3,208.0,80,#350,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8169570324320303
600,480.0,425,#400,#3/0,3,208.0,80,#350,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9930168469590326
600,480.0,450,#500,#4/0,3,208.0,80,#350,2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8191926165891448
600,480.0,475,#500,#4/0,3,208.0,80,#350,2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.9758144286218755
600,480.0,500,#600,#250,3,208.0,80,#350,3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
600,480.0,525,#350,#3/0,3,208.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1240,2.9846633103927505
600,480.0,550,#400,#4/0,3,208.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9049869396955317
600,480.0,575,#500,#250,3,208.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.701726257564598
600,480.0,600,#500,#250,3,208.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.819192616589145
600,540.0,1,#350,#1,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,0.012791414187397501
600,540.0,25,#350,#1,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,0.3197853546849376
600,540.0,50,#350,#1,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,0.6395707093698751
600,540.0,75,#350,#1,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,0.9593560640548126
600,540.0,100,#350,#1,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,1.2791414187397503
600,540.0,125,#350,#1,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,1.5989267734246877
600,540.0,150,#350,#1,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,1.918712128109625
600,540.0,175,#350,#1,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,2.2384974827945627
600,540.0,200,#350,#1,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,2.5582828374795006
600,540.0,225,#350,#1,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,2.878068192164438
600,540.0,250,#400,#1/0,3,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,670,2.9710093701431575
600,540.0,275,#500,#2/0,3,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,760,2.9072923858575557
600,540.0,300,#600,#3/0,3,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,840,2.928778616739711
600,540.0,325,#350,#2/0,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,3,CU,75 C,930,2.7714730739361246
600,540.0,350,#350,#2/0,3,208.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,3,CU,75 C,930,2.9846633103927496
600,540.0,375,#400,#3/0,3,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,3,CU,75 C,1005,2.9710093701431575
600,540.0,400,#500,#4/0,3,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,3,CU,75 C,1140,2.8191926165891448
600,540.0,425,#500,#4/0,3,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,3,CU,75 C,1140,2.9953921551259666
600,540.0,450,#600,#250,3,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,3,CU,75 C,1260,2.9287786167397103
600,540.0,475,#400,#4/0,3,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.8224589016359993
600,540.0,500,#400,#4/0,3,208.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9710093701431575
600,540.0,525,#500,#250,3,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.77514273195494
600,540.0,550,#500,#250,3,208.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.9072923858575557
600,540.0,575,#600,#300,3,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.8067461743755557
600,540.0,600,#600,#300,3,208.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.928778616739711
600,600.0,1,#350,#1,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,0.014212682430441667
600,600.0,25,#350,#1,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,0.3553170607610417
600,600.0,50,#350,#1,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,0.7106341215220834
600,600.0,75,#350,#1,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,1.0659511822831251
600,600.0,100,#350,#1,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,1.4212682430441668
600,600.0,125,#350,#1,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,1.7765853038052084
600,600.0,150,#350,#1,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,2.1319023645662503
600,600.0,175,#350,#1,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,2.487219425327292
600,600.0,200,#350,#1,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,620,2.8425364860883335
600,600.0,225,#400,#1/0,3,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,670,2.9710093701431575
600,600.0,250,#500,#2/0,3,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,760,2.936658975613693
600,600.0,275,#600,#3/0,3,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,2,CU,75 C,840,2.9830152577904463
600,600.0,300,#350,#2/0,3,208.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,3,CU,75 C,930,2.8425364860883335
600,600.0,325,#400,#3/0,3,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,3,CU,75 C,1005,2.8609719860637814
600,600.0,350,#500,#4/0,3,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727805
600,600.0,375,#500,#4/0,3,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,3,CU,75 C,1140,2.936658975613693
600,600.0,400,#600,#250,3,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
600,600.0,425,#400,#4/0,3,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.805953294024093
600,600.0,450,#400,#4/0,3,208.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9710093701431575
600,600.0,475,#500,#250,3,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7898260268330084
600,600.0,500,#500,#250,3,208.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.936658975613693
600,600.0,525,#600,#300,3,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
600,600.0,550,#600,#300,3,208.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9830152577904463
600,600.0,575,#700,#350,3,208.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 600A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1840,2.9893313796480547
600,600.0,600,#750,#400,3,208.0,100,#350,5,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 600A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.9844061553518157
600,60.0,1,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.0007111811839712922
600,60.0,25,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.0177795295992823
600,60.0,50,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.0355590591985646
600,60.0,75,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.0533385887978469
600,60.0,100,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.0711181183971292
600,60.0,125,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.0888976479964115
600,60.0,150,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.1066771775956938
600,60.0,175,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.1244567071949761
600,60.0,200,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.1422362367942584
600,60.0,225,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.16001576639354073
600,60.0,250,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.177795295992823
600,60.0,275,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.19557482559210532
600,60.0,300,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.2133543551913876
600,60.0,325,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.23113388479066993
600,60.0,350,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.2489134143899522
600,60.0,375,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.26669294398923454
600,60.0,400,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.2844724735885168
600,60.0,425,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.30225200318779916
600,60.0,450,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.32003153278708146
600,60.0,475,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.33781106238636377
600,60.0,500,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.355590591985646
600,60.0,525,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.3733701215849284
600,60.0,550,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.39114965118421063
600,60.0,575,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.40892918078349294
600,60.0,600,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.4267087103827752
600,60.0,625,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.44448823998205755
600,60.0,650,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.46226776958133986
600,60.0,675,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.48004729918062217
600,60.0,700,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.4978268287799044
600,60.0,725,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.5156063583791867
600,60.0,750,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.5333858879784691
600,60.0,775,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.5511654175777514
600,60.0,800,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.5689449471770336
600,60.0,825,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.586724476776316
600,60.0,850,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6045040063755983
600,60.0,875,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6222835359748806
600,60.0,900,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6400630655741629
600,60.0,925,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6578425951734452
600,60.0,950,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6756221247727275
600,60.0,975,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6934016543720098
600,60.0,1000,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.711181183971292
600,60.0,1025,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.7289607135705745
600,60.0,1050,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.7467402431698568
600,60.0,1075,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.764519772769139
600,60.0,1100,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.7822993023684213
600,60.0,1125,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8000788319677035
600,60.0,1150,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8178583615669859
600,60.0,1175,#350,#1,2,480.0,10,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8356378911662682
600,120.0,1,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.0014223623679425843
600,120.0,25,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.0355590591985646
600,120.0,50,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.0711181183971292
600,120.0,75,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.1066771775956938
600,120.0,100,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.1422362367942584
600,120.0,125,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.177795295992823
600,120.0,150,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.2133543551913876
600,120.0,175,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.2489134143899522
600,120.0,200,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.2844724735885168
600,120.0,225,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.32003153278708146
600,120.0,250,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.355590591985646
600,120.0,275,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.39114965118421063
600,120.0,300,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.4267087103827752
600,120.0,325,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.46226776958133986
600,120.0,350,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.4978268287799044
600,120.0,375,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.5333858879784691
600,120.0,400,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.5689449471770336
600,120.0,425,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6045040063755983
600,120.0,450,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6400630655741629
600,120.0,475,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6756221247727275
600,120.0,500,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.711181183971292
600,120.0,525,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.7467402431698568
