Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
600,120.0,550,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.7822993023684213
600,120.0,575,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8178583615669859
600,120.0,600,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8534174207655504
600,120.0,625,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8889764799641151
600,120.0,650,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.9245355391626797
600,120.0,675,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.9600945983612443
600,120.0,700,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.9956536575598088
600,120.0,725,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.0312127167583733
600,120.0,750,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.0667717759569382
600,120.0,775,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.1023308351555028
600,120.0,800,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.1378898943540672
600,120.0,825,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.173448953552632
600,120.0,850,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.2090080127511966
600,120.0,875,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.2445670719497612
600,120.0,900,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.2801261311483259
600,120.0,925,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.3156851903468905
600,120.0,950,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.351244249545455
600,120.0,975,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.3868033087440197
600,120.0,1000,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.422362367942584
600,120.0,1025,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.457921427141149
600,120.0,1050,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.4934804863397135
600,120.0,1075,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.529039545538278
600,120.0,1100,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.5645986047368425
600,120.0,1125,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.600157663935407
600,120.0,1150,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.6357167231339718
600,120.0,1175,#350,#1,2,480.0,20,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.6712757823325364
600,180.0,1,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.002133543551913876
600,180.0,25,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.0533385887978469
600,180.0,50,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.1066771775956938
600,180.0,75,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.1600157663935407
600,180.0,100,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.2133543551913876
600,180.0,125,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.2666929439892345
600,180.0,150,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.3200315327870814
600,180.0,175,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.37337012158492827
600,180.0,200,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.4267087103827752
600,180.0,225,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.48004729918062217
600,180.0,250,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.533385887978469
600,180.0,275,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.586724476776316
600,180.0,300,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6400630655741628
600,180.0,325,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6934016543720098
600,180.0,350,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.7467402431698565
600,180.0,375,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8000788319677035
600,180.0,400,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8534174207655504
600,180.0,425,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.9067560095633973
600,180.0,450,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.9600945983612443
600,180.0,475,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.0134331871590911
600,180.0,500,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.066771775956938
600,180.0,525,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.120110364754785
600,180.0,550,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.173448953552632
600,180.0,575,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.2267875423504788
600,180.0,600,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.2801261311483256
600,180.0,625,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.3334647199461727
600,180.0,650,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.3868033087440197
600,180.0,675,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.4401418975418663
600,180.0,700,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.493480486339713
600,180.0,725,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.5468190751375601
600,180.0,750,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.600157663935407
600,180.0,775,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.653496252733254
600,180.0,800,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.7068348415311008
600,180.0,825,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.7601734303289478
600,180.0,850,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.8135120191267946
600,180.0,875,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.8668506079246416
600,180.0,900,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.9201891967224887
600,180.0,925,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.9735277855203353
600,180.0,950,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.0268663743181823
600,180.0,975,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.080204963116029
600,180.0,1000,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.133543551913876
600,180.0,1025,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.186882140711723
600,180.0,1050,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.24022072950957
600,180.0,1075,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.2935593183074166
600,180.0,1100,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.346897907105264
600,180.0,1125,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.4002364959031106
600,180.0,1150,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.4535750847009576
600,180.0,1175,#350,#1,2,480.0,30,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.5069136734988047
600,240.0,1,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.0028447247358851686
600,240.0,25,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.0711181183971292
600,240.0,50,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.1422362367942584
600,240.0,75,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.2133543551913876
600,240.0,100,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.2844724735885168
600,240.0,125,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.355590591985646
600,240.0,150,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.4267087103827752
600,240.0,175,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.4978268287799044
600,240.0,200,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.5689449471770336
600,240.0,225,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6400630655741629
600,240.0,250,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.711181183971292
600,240.0,275,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.7822993023684213
600,240.0,300,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8534174207655504
600,240.0,325,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.9245355391626797
600,240.0,350,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.9956536575598088
600,240.0,375,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.0667717759569382
600,240.0,400,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.1378898943540672
600,240.0,425,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.2090080127511966
600,240.0,450,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.2801261311483259
600,240.0,475,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.351244249545455
600,240.0,500,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.422362367942584
600,240.0,525,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.4934804863397135
600,240.0,550,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.5645986047368425
600,240.0,575,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.6357167231339718
600,240.0,600,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.7068348415311008
600,240.0,625,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.7779529599282302
600,240.0,650,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.8490710783253594
600,240.0,675,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.9201891967224887
600,240.0,700,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.9913073151196177
600,240.0,725,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.0624254335167467
600,240.0,750,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.1335435519138763
600,240.0,775,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.2046616703110056
600,240.0,800,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.2757797887081344
600,240.0,825,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.346897907105264
600,240.0,850,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.4180160255023933
600,240.0,875,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.4891341438995225
600,240.0,900,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.5602522622966517
600,240.0,925,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.631370380693781
600,240.0,950,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.70248849909091
600,240.0,975,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7736066174880394
600,240.0,1000,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.844724735885168
600,240.0,1025,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.915842854282298
600,240.0,1050,#350,#1,2,480.0,40,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679427
600,240.0,1075,#400,#1/0,2,480.0,40,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8411500092550255
600,240.0,1100,#400,#1/0,2,480.0,40,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9072232652842125
600,240.0,1125,#400,#1/0,2,480.0,40,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.973296521313399
600,240.0,1150,#500,#2/0,2,480.0,40,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.703806108417226
600,240.0,1175,#500,#2/0,2,480.0,40,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.76258450207847
600,300.0,1,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.0035559059198564604
600,300.0,25,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.08889764799641152
600,300.0,50,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.17779529599282304
600,300.0,75,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.26669294398923454
600,300.0,100,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.3555905919856461
600,300.0,125,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.44448823998205755
600,300.0,150,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.5333858879784691
600,300.0,175,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6222835359748806
600,300.0,200,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.7111811839712922
600,300.0,225,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8000788319677037
600,300.0,250,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8889764799641151
600,300.0,275,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.9778741279605266
600,300.0,300,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.0667717759569382
600,300.0,325,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.1556694239533498
600,300.0,350,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.2445670719497612
600,300.0,375,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.3334647199461729
600,300.0,400,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.4223623679425843
600,300.0,425,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.5112600159389957
600,300.0,450,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.6001576639354074
600,300.0,475,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.689055311931819
600,300.0,500,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.7779529599282302
600,300.0,525,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.8668506079246416
600,300.0,550,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.9557482559210533
600,300.0,575,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.0446459039174645
600,300.0,600,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.1335435519138763
600,300.0,625,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.2224411999102878
600,300.0,650,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.3113388479066996
600,300.0,675,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.400236495903111
600,300.0,700,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.4891341438995225
600,300.0,725,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.578031791895934
600,300.0,750,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.6669294398923458
600,300.0,775,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7558270878887567
600,300.0,800,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8447247358851686
600,300.0,825,#350,#1,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.93362238388158
600,300.0,850,#400,#1/0,2,480.0,50,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.808113381240432
600,300.0,875,#400,#1/0,2,480.0,50,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.8907049512769154
600,300.0,900,#400,#1/0,2,480.0,50,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9732965213133986
600,300.0,925,#500,#2/0,2,480.0,50,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.718500706832537
600,300.0,950,#500,#2/0,2,480.0,50,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7919736989090915
600,300.0,975,#500,#2/0,2,480.0,50,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8654466909856473
600,300.0,1000,#500,#2/0,2,480.0,50,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.938919683062202
600,300.0,1025,#600,#3/0,2,480.0,50,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.781767675138757
600,300.0,1050,#600,#3/0,2,480.0,50,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.849615667215312
600,300.0,1075,#600,#3/0,2,480.0,50,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.9174636592918675
600,300.0,1100,#600,#3/0,2,480.0,50,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.9853116513684217
600,300.0,1125,#300,#2/0,2,480.0,50,#350,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.940486778690192
600,300.0,1150,#350,#2/0,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.7261945385566198
600,300.0,1175,#350,#2/0,2,480.0,50,#350,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.7854596372208937
600,360.0,1,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.004267087103827752
600,360.0,25,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.1066771775956938
600,360.0,50,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.2133543551913876
600,360.0,75,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.3200315327870814
600,360.0,100,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.4267087103827752
600,360.0,125,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.533385887978469
600,360.0,150,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6400630655741628
600,360.0,175,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.7467402431698565
600,360.0,200,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8534174207655504
600,360.0,225,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.9600945983612443
600,360.0,250,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.066771775956938
600,360.0,275,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.173448953552632
600,360.0,300,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.2801261311483256
600,360.0,325,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.3868033087440197
600,360.0,350,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.493480486339713
600,360.0,375,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.600157663935407
600,360.0,400,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.7068348415311008
600,360.0,425,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.8135120191267946
600,360.0,450,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.9201891967224887
600,360.0,475,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.0268663743181823
600,360.0,500,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.133543551913876
600,360.0,525,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.24022072950957
600,360.0,550,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.346897907105264
600,360.0,575,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.4535750847009576
600,360.0,600,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.5602522622966513
600,360.0,625,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.6669294398923453
600,360.0,650,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7736066174880394
600,360.0,675,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8802837950837326
600,360.0,700,#350,#1,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679426
600,360.0,725,#400,#1/0,2,480.0,60,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.874186637269619
600,360.0,750,#400,#1/0,2,480.0,60,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.973296521313399
600,360.0,775,#500,#2/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7331953052478477
600,360.0,800,#500,#2/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.821362895739714
600,360.0,825,#500,#2/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9095304862315805
600,360.0,850,#500,#2/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9976980767234465
600,360.0,875,#600,#3/0,2,480.0,60,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
600,360.0,900,#600,#3/0,2,480.0,60,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.9310332577071776
600,360.0,925,#300,#2/0,2,480.0,60,#350,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.901280288307656
600,360.0,950,#300,#2/0,2,480.0,60,#350,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9796932690727282
600,360.0,975,#350,#2/0,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.773606617488039
600,360.0,1000,#350,#2/0,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
600,360.0,1025,#350,#2/0,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.9158428542822974
600,360.0,1050,#350,#2/0,2,480.0,60,#350,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.986960972679426
600,360.0,1075,#400,#3/0,2,480.0,60,#350,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8411500092550246
600,360.0,1100,#400,#3/0,2,480.0,60,#350,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.907223265284212
600,360.0,1125,#400,#3/0,2,480.0,60,#350,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9732965213133986
600,360.0,1150,#500,#4/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.703806108417226
600,360.0,1175,#500,#4/0,2,480.0,60,#350,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.76258450207847
600,420.0,1,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.004978268287799044
600,420.0,25,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.1244567071949761
600,420.0,50,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.2489134143899522
600,420.0,75,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.3733701215849284
600,420.0,100,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.4978268287799044
600,420.0,125,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.6222835359748806
600,420.0,150,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.7467402431698568
600,420.0,175,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8711969503648328
600,420.0,200,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.9956536575598088
600,420.0,225,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.120110364754785
600,420.0,250,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.2445670719497612
600,420.0,275,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.3690237791447373
600,420.0,300,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.4934804863397135
600,420.0,325,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.6179371935346896
600,420.0,350,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.7423939007296656
600,420.0,375,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.8668506079246416
600,420.0,400,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.9913073151196177
600,420.0,425,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.1157640223145937
600,420.0,450,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.24022072950957
600,420.0,475,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.364677436704546
600,420.0,500,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.4891341438995225
600,420.0,525,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.6135908510944983
600,420.0,550,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.7380475582894745
600,420.0,575,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.8625042654844504
600,420.0,600,#350,#1,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679427
600,420.0,625,#400,#1/0,2,480.0,70,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.890704951276916
600,420.0,650,#500,#2/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.674416911586604
600,420.0,675,#500,#2/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7772791004937813
600,420.0,700,#500,#2/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.880141289400958
600,420.0,725,#500,#2/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.983003478308135
600,420.0,750,#600,#3/0,2,480.0,70,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
600,420.0,775,#600,#3/0,2,480.0,70,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.944602856122489
600,420.0,800,#300,#2/0,2,480.0,70,#350,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626797
600,420.0,825,#350,#2/0,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.738047558289474
600,420.0,850,#350,#2/0,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.821018696419458
600,420.0,875,#350,#2/0,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.903989834549442
600,420.0,900,#350,#2/0,2,480.0,70,#350,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.9869609726794257
600,420.0,925,#400,#3/0,2,480.0,70,#350,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.852162218593223
600,420.0,950,#400,#3/0,2,480.0,70,#350,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9292476839606074
600,420.0,975,#500,#4/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.674416911586604
600,420.0,1000,#500,#4/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
600,420.0,1025,#500,#4/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8115664967961735
600,420.0,1050,#500,#4/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.880141289400958
600,420.0,1075,#500,#4/0,2,480.0,70,#350,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9487160820057428
600,420.0,1100,#600,#250,2,480.0,70,#350,3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.786290874610527
600,420.0,1125,#600,#250,2,480.0,70,#350,3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8496156672153115
600,420.0,1150,#600,#250,2,480.0,70,#350,3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9129404598200965
600,420.0,1175,#600,#250,2,480.0,70,#350,3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9762652524248807
600,480.0,1,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.005689449471770337
600,480.0,25,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.1422362367942584
600,480.0,50,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.2844724735885168
600,480.0,75,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.4267087103827752
600,480.0,100,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.5689449471770336
600,480.0,125,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.711181183971292
600,480.0,150,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.8534174207655504
600,480.0,175,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,0.9956536575598088
600,480.0,200,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.1378898943540672
600,480.0,225,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.2801261311483259
600,480.0,250,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.422362367942584
600,480.0,275,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.5645986047368425
600,480.0,300,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.7068348415311008
600,480.0,325,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.8490710783253594
600,480.0,350,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,1.9913073151196177
600,480.0,375,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.1335435519138763
600,480.0,400,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.2757797887081344
600,480.0,425,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.4180160255023933
600,480.0,450,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.5602522622966517
600,480.0,475,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.70248849909091
600,480.0,500,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.844724735885168
600,480.0,525,#350,#1,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,620,2.986960972679427
600,480.0,550,#400,#1/0,2,480.0,80,#350,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,670,2.9072232652842125
600,480.0,575,#500,#2/0,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.703806108417226
600,480.0,600,#500,#2/0,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.821362895739714
600,480.0,625,#500,#2/0,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.938919683062202
600,480.0,650,#600,#3/0,2,480.0,80,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.82247647038469
600,480.0,675,#600,#3/0,2,480.0,80,#350,3,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.931033257707178
600,480.0,700,#300,#2/0,2,480.0,80,#350,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626792
600,480.0,725,#350,#2/0,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.749900578022329
600,480.0,750,#350,#2/0,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
600,480.0,775,#350,#2/0,2,480.0,80,#350,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.939548893748007
600,480.0,800,#400,#3/0,2,480.0,80,#350,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.819125590578629
600,480.0,825,#400,#3/0,2,480.0,80,#350,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.907223265284211
600,480.0,850,#400,#3/0,2,480.0,80,#350,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9953209399897935
600,480.0,875,#500,#4/0,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
600,480.0,900,#500,#4/0,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.821362895739714
600,480.0,925,#500,#4/0,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8997340872880395
600,480.0,950,#500,#4/0,2,480.0,80,#350,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.978105278836365
600,480.0,975,#600,#250,2,480.0,80,#350,3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.82247647038469
600,480.0,1000,#600,#250,2,480.0,80,#350,3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
600,480.0,1025,#600,#250,2,480.0,80,#350,3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9672188534813406
600,480.0,1050,#350,#3/0,2,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1240,2.986960972679427
600,480.0,1075,#400,#4/0,2,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8411500092550255
600,480.0,1100,#400,#4/0,2,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9072232652842125
600,480.0,1125,#400,#4/0,2,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.973296521313399
600,480.0,1150,#500,#250,2,480.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.703806108417226
600,480.0,1175,#500,#250,2,480.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.76258450207847
600,540.0,1,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,0.0064006306557416286
600,540.0,25,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,0.16001576639354073
600,540.0,50,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,0.32003153278708146
600,540.0,75,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,0.48004729918062217
600,540.0,100,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,0.6400630655741629
600,540.0,125,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,0.8000788319677037
600,540.0,150,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,0.9600945983612443
600,540.0,175,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,1.120110364754785
600,540.0,200,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,1.2801261311483259
600,540.0,225,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,1.4401418975418665
600,540.0,250,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,1.6001576639354074
600,540.0,275,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,1.7601734303289478
600,540.0,300,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,1.9201891967224887
600,540.0,325,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,2.0802049631160293
600,540.0,350,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,2.24022072950957
600,540.0,375,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,2.400236495903111
600,540.0,400,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,2.5602522622966517
600,540.0,425,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,2.7202680286901924
600,540.0,450,#350,#1,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,2.880283795083733
600,540.0,475,#400,#1/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,670,2.824631695247729
600,540.0,500,#400,#1/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,670,2.9732965213133986
600,540.0,525,#500,#2/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,760,2.7772791004937813
600,540.0,550,#500,#2/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,760,2.9095304862315805
600,540.0,575,#600,#3/0,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,840,2.808906871969379
600,540.0,600,#600,#3/0,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,840,2.9310332577071776
600,540.0,625,#300,#2/0,2,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,855,2.940486778690192
600,540.0,650,#350,#2/0,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,930,2.7736066174880394
600,540.0,675,#350,#2/0,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,930,2.8802837950837326
600,540.0,700,#350,#2/0,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,930,2.986960972679426
600,540.0,725,#400,#3/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.8741866372696188
600,540.0,750,#400,#3/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.9732965213133986
600,540.0,775,#500,#4/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.7331953052478477
600,540.0,800,#500,#4/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.821362895739714
600,540.0,825,#500,#4/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.9095304862315805
600,540.0,850,#500,#4/0,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.9976980767234465
600,540.0,875,#600,#250,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.8496156672153115
600,540.0,900,#600,#250,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.9310332577071776
600,540.0,925,#350,#3/0,2,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1240,2.9602916782805035
600,540.0,950,#400,#4/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.824631695247729
600,540.0,975,#400,#4/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.898964108280563
600,540.0,1000,#400,#4/0,2,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9732965213133986
600,540.0,1025,#500,#250,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7111534076248818
600,540.0,1050,#500,#250,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7772791004937813
600,540.0,1075,#500,#250,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.843404793362681
600,540.0,1100,#500,#250,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9095304862315805
600,540.0,1125,#500,#250,2,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9756561791004796
600,540.0,1150,#600,#300,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.808906871969379
600,540.0,1175,#600,#300,2,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8699700648382787
600,600.0,1,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,0.007111811839712921
600,600.0,25,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,0.17779529599282304
600,600.0,50,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,0.3555905919856461
600,600.0,75,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,0.5333858879784691
600,600.0,100,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,0.7111811839712922
600,600.0,125,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,0.8889764799641151
600,600.0,150,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,1.0667717759569382
600,600.0,175,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,1.2445670719497612
600,600.0,200,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,1.4223623679425843
600,600.0,225,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,1.6001576639354074
600,600.0,250,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,1.7779529599282302
600,600.0,275,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,1.9557482559210533
600,600.0,300,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,2.1335435519138763
600,600.0,325,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,2.3113388479066996
600,600.0,350,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,2.4891341438995225
600,600.0,375,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,2.6669294398923458
600,600.0,400,#350,#1,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,620,2.8447247358851686
600,600.0,425,#400,#1/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,670,2.808113381240432
600,600.0,450,#400,#1/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,670,2.9732965213133986
600,600.0,475,#500,#2/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,760,2.7919736989090915
600,600.0,500,#500,#2/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,760,2.938919683062202
600,600.0,525,#600,#3/0,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,840,2.849615667215312
600,600.0,550,#600,#3/0,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,2,CU,75 C,840,2.9853116513684217
600,600.0,575,#350,#2/0,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,930,2.7261945385566198
