Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
600,600.0,600,#350,#2/0,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
600,600.0,625,#350,#2/0,2,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,930,2.9632549332137166
600,600.0,650,#400,#3/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.86317442793142
600,600.0,675,#400,#3/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.9732965213133977
600,600.0,700,#500,#4/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
600,600.0,725,#500,#4/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.8409556936267952
600,600.0,750,#500,#4/0,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
600,600.0,775,#600,#250,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.8043836724976083
600,600.0,800,#600,#250,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
600,600.0,825,#600,#250,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.9853116513684217
600,600.0,850,#400,#4/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.808113381240432
600,600.0,875,#400,#4/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8907049512769154
600,600.0,900,#400,#4/0,2,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9732965213133986
600,600.0,925,#500,#250,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.718500706832537
600,600.0,950,#500,#250,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7919736989090915
600,600.0,975,#500,#250,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8654466909856473
600,600.0,1000,#500,#250,2,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
600,600.0,1025,#600,#300,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.781767675138757
600,600.0,1050,#600,#300,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
600,600.0,1075,#600,#300,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9174636592918675
600,600.0,1100,#600,#300,2,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9853116513684217
600,600.0,1125,#700,#350,2,480.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 600A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.9265971434449773
600,600.0,1150,#700,#350,2,480.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 600A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.991632635521533
600,600.0,1175,#750,#400,2,480.0,100,#350,5,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 600A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9244806275980872
600,60.0,1,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.0006158829053191389
600,60.0,25,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.015397072632978471
600,60.0,50,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.030794145265956942
600,60.0,75,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.04619121789893541
600,60.0,100,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.061588290531913885
600,60.0,125,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.07698536316489236
600,60.0,150,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.09238243579787082
600,60.0,175,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.1077795084308493
600,60.0,200,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.12317658106382777
600,60.0,225,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.13857365369680627
600,60.0,250,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.15397072632978473
600,60.0,275,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.1693677989627632
600,60.0,300,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.18476487159574165
600,60.0,325,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.20016194422872013
600,60.0,350,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.2155590168616986
600,60.0,375,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.23095608949467708
600,60.0,400,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.24635316212765554
600,60.0,425,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.2617502347606341
600,60.0,450,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.27714730739361254
600,60.0,475,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.292544380026591
600,60.0,500,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.30794145265956946
600,60.0,525,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.3233385252925479
600,60.0,550,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.3387355979255264
600,60.0,575,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.3541326705585049
600,60.0,600,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.3695297431914833
600,60.0,625,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.38492681582446175
600,60.0,650,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.40032388845744027
600,60.0,675,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.4157209610904188
600,60.0,700,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.4311180337233972
600,60.0,725,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.44651510635637565
600,60.0,750,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.46191217898935416
600,60.0,775,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.47730925162233256
600,60.0,800,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.4927063242553111
600,60.0,825,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.5081033968882895
600,60.0,850,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.5235004695212682
600,60.0,875,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.5388975421542467
600,60.0,900,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.5542946147872251
600,60.0,925,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.5696916874202035
600,60.0,950,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.585088760053182
600,60.0,975,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6004858326861605
600,60.0,1000,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6158829053191389
600,60.0,1025,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6312799779521174
600,60.0,1050,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6466770505850958
600,60.0,1075,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6620741232180744
600,60.0,1100,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6774711958510528
600,60.0,1125,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6928682684840313
600,60.0,1150,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7082653411170098
600,60.0,1175,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7236624137499883
600,60.0,1200,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7390594863829666
600,60.0,1225,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7544565590159451
600,60.0,1250,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7698536316489235
600,60.0,1275,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7852507042819021
600,60.0,1300,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8006477769148805
600,60.0,1325,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8160448495478592
600,60.0,1350,#350,#1,3,480.0,10,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8314419221808376
600,120.0,1,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.0012317658106382778
600,120.0,25,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.030794145265956942
600,120.0,50,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.061588290531913885
600,120.0,75,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.09238243579787082
600,120.0,100,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.12317658106382777
600,120.0,125,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.15397072632978473
600,120.0,150,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.18476487159574165
600,120.0,175,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.2155590168616986
600,120.0,200,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.24635316212765554
600,120.0,225,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.27714730739361254
600,120.0,250,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.30794145265956946
600,120.0,275,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.3387355979255264
600,120.0,300,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.3695297431914833
600,120.0,325,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.40032388845744027
600,120.0,350,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.4311180337233972
600,120.0,375,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.46191217898935416
600,120.0,400,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.4927063242553111
600,120.0,425,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.5235004695212682
600,120.0,450,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.5542946147872251
600,120.0,475,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.585088760053182
600,120.0,500,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6158829053191389
600,120.0,525,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6466770505850958
600,120.0,550,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6774711958510528
600,120.0,575,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7082653411170098
600,120.0,600,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7390594863829666
600,120.0,625,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7698536316489235
600,120.0,650,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8006477769148805
600,120.0,675,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8314419221808376
600,120.0,700,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8622360674467944
600,120.0,725,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8930302127127513
600,120.0,750,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.9238243579787083
600,120.0,775,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.9546185032446651
600,120.0,800,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.9854126485106222
600,120.0,825,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.016206793776579
600,120.0,850,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.0470009390425363
600,120.0,875,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.0777950843084934
600,120.0,900,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.1085892295744502
600,120.0,925,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.139383374840407
600,120.0,950,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.170177520106364
600,120.0,975,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.200971665372321
600,120.0,1000,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.2317658106382778
600,120.0,1025,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.2625599559042349
600,120.0,1050,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.2933541011701917
600,120.0,1075,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.3241482464361487
600,120.0,1100,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.3549423917021055
600,120.0,1125,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.3857365369680625
600,120.0,1150,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.4165306822340196
600,120.0,1175,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.4473248274999766
600,120.0,1200,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.4781189727659332
600,120.0,1225,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.5089131180318902
600,120.0,1250,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.539707263297847
600,120.0,1275,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.5705014085638043
600,120.0,1300,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.601295553829761
600,120.0,1325,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.6320896990957183
600,120.0,1350,#350,#1,3,480.0,20,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.6628838443616751
600,180.0,1,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.0018476487159574165
600,180.0,25,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.046191217898935405
600,180.0,50,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.09238243579787081
600,180.0,75,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.13857365369680624
600,180.0,100,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.18476487159574162
600,180.0,125,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.23095608949467708
600,180.0,150,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.2771473073936125
600,180.0,175,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.32333852529254786
600,180.0,200,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.36952974319148324
600,180.0,225,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.4157209610904188
600,180.0,250,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.46191217898935416
600,180.0,275,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.5081033968882895
600,180.0,300,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.554294614787225
600,180.0,325,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6004858326861604
600,180.0,350,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6466770505850957
600,180.0,375,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6928682684840313
600,180.0,400,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7390594863829665
600,180.0,425,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7852507042819019
600,180.0,450,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8314419221808376
600,180.0,475,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8776331400797729
600,180.0,500,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.9238243579787083
600,180.0,525,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.9700155758776438
600,180.0,550,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.016206793776579
600,180.0,575,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.0623980116755145
600,180.0,600,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.10858922957445
600,180.0,625,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.1547804474733854
600,180.0,650,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.2009716653723208
600,180.0,675,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.247162883271256
600,180.0,700,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.2933541011701915
600,180.0,725,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.3395453190691269
600,180.0,750,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.3857365369680625
600,180.0,775,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.431927754866998
600,180.0,800,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.478118972765933
600,180.0,825,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.5243101906648686
600,180.0,850,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.5705014085638038
600,180.0,875,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.6166926264627395
600,180.0,900,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.6628838443616751
600,180.0,925,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.7090750622606103
600,180.0,950,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.7552662801595458
600,180.0,975,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.801457498058481
600,180.0,1000,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.8476487159574166
600,180.0,1025,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.8938399338563519
600,180.0,1050,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.9400311517552875
600,180.0,1075,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.9862223696542225
600,180.0,1100,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.032413587553158
600,180.0,1125,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.0786048054520934
600,180.0,1150,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.124796023351029
600,180.0,1175,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.1709872412499647
600,180.0,1200,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.2171784591489
600,180.0,1225,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.263369677047835
600,180.0,1250,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.3095608949467707
600,180.0,1275,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.3557521128457064
600,180.0,1300,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.4019433307446416
600,180.0,1325,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.4481345486435773
600,180.0,1350,#350,#1,3,480.0,30,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.494325766542512
600,240.0,1,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.0024635316212765555
600,240.0,25,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.061588290531913885
600,240.0,50,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.12317658106382777
600,240.0,75,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.18476487159574165
600,240.0,100,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.24635316212765554
600,240.0,125,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.30794145265956946
600,240.0,150,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.3695297431914833
600,240.0,175,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.4311180337233972
600,240.0,200,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.4927063242553111
600,240.0,225,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.5542946147872251
600,240.0,250,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6158829053191389
600,240.0,275,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6774711958510528
600,240.0,300,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7390594863829666
600,240.0,325,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8006477769148805
600,240.0,350,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8622360674467944
600,240.0,375,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.9238243579787083
600,240.0,400,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.9854126485106222
600,240.0,425,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.0470009390425363
600,240.0,450,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.1085892295744502
600,240.0,475,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.170177520106364
600,240.0,500,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.2317658106382778
600,240.0,525,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.2933541011701917
600,240.0,550,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.3549423917021055
600,240.0,575,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.4165306822340196
600,240.0,600,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.4781189727659332
600,240.0,625,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.539707263297847
600,240.0,650,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.601295553829761
600,240.0,675,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.6628838443616751
600,240.0,700,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.7244721348935887
600,240.0,725,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.7860604254255026
600,240.0,750,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.8476487159574166
600,240.0,775,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.9092370064893303
600,240.0,800,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.9708252970212443
600,240.0,825,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.032413587553158
600,240.0,850,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.0940018780850727
600,240.0,875,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.1555901686169867
600,240.0,900,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.2171784591489003
600,240.0,925,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.278766749680814
600,240.0,950,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.340355040212728
600,240.0,975,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.401943330744642
600,240.0,1000,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.4635316212765557
600,240.0,1025,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.5251199118084697
600,240.0,1050,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.5867082023403833
600,240.0,1075,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.6482964928722974
600,240.0,1100,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.709884783404211
600,240.0,1125,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
600,240.0,1150,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.833061364468039
600,240.0,1175,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.894649654999953
600,240.0,1200,#350,#1,3,480.0,40,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9562379455318664
600,240.0,1225,#400,#1/0,3,480.0,40,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.803752546342506
600,240.0,1250,#400,#1/0,3,480.0,40,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
600,240.0,1275,#400,#1/0,3,480.0,40,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9181914257850567
600,240.0,1300,#400,#1/0,3,480.0,40,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9754108655063325
600,240.0,1325,#500,#2/0,3,480.0,40,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6978107122637796
600,240.0,1350,#500,#2/0,3,480.0,40,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.748712801174417
600,300.0,1,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.003079414526595695
600,300.0,25,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.07698536316489236
600,300.0,50,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.15397072632978473
600,300.0,75,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.2309560894946771
600,300.0,100,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.30794145265956946
600,300.0,125,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.38492681582446187
600,300.0,150,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.4619121789893542
600,300.0,175,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.5388975421542467
600,300.0,200,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6158829053191389
600,300.0,225,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6928682684840313
600,300.0,250,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7698536316489237
600,300.0,275,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8468389948138162
600,300.0,300,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.9238243579787084
600,300.0,325,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.000809721143601
600,300.0,350,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.0777950843084934
600,300.0,375,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.1547804474733854
600,300.0,400,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.2317658106382778
600,300.0,425,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.3087511738031703
600,300.0,450,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.3857365369680625
600,300.0,475,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.4627219001329552
600,300.0,500,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.5397072632978475
600,300.0,525,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.6166926264627397
600,300.0,550,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.6936779896276324
600,300.0,575,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.7706633527925244
600,300.0,600,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.8476487159574169
600,300.0,625,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.9246340791223095
600,300.0,650,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.001619442287202
600,300.0,675,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.078604805452094
600,300.0,700,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.1555901686169867
600,300.0,725,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.2325755317818783
600,300.0,750,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.3095608949467707
600,300.0,775,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.3865462581116637
600,300.0,800,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.4635316212765557
600,300.0,825,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.5405169844414486
600,300.0,850,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.6175023476063406
600,300.0,875,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.6944877107712326
600,300.0,900,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
600,300.0,925,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.848458437101018
600,300.0,950,#350,#1,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9254438002659104
600,300.0,975,#400,#1/0,3,480.0,50,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.789447686412187
600,300.0,1000,#400,#1/0,3,480.0,50,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
600,300.0,1025,#400,#1/0,3,480.0,50,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.932496285715376
600,300.0,1050,#500,#2/0,3,480.0,50,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084607
600,300.0,1075,#500,#2/0,3,480.0,50,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.735987278946757
600,300.0,1100,#500,#2/0,3,480.0,50,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.799614890085054
600,300.0,1125,#500,#2/0,3,480.0,50,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.863242501223351
600,300.0,1150,#500,#2/0,3,480.0,50,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.926870112361647
600,300.0,1175,#500,#2/0,3,480.0,50,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9904977234999444
600,300.0,1200,#600,#3/0,3,480.0,50,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
600,300.0,1225,#600,#3/0,3,480.0,50,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.879061695776537
600,300.0,1250,#600,#3/0,3,480.0,50,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.9378180569148333
600,300.0,1275,#600,#3/0,3,480.0,50,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.9965744180531306
600,300.0,1300,#300,#2/0,3,480.0,50,#350,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.942577791510594
600,300.0,1325,#300,#2/0,3,480.0,50,#350,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.999165825962721
600,300.0,1350,#350,#2/0,3,480.0,50,#350,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.771473073936125
600,360.0,1,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.003695297431914833
600,360.0,25,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.09238243579787081
600,360.0,50,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.18476487159574162
600,360.0,75,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.2771473073936125
600,360.0,100,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.36952974319148324
600,360.0,125,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.46191217898935416
600,360.0,150,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.554294614787225
600,360.0,175,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6466770505850957
600,360.0,200,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7390594863829665
600,360.0,225,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8314419221808376
600,360.0,250,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.9238243579787083
600,360.0,275,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.016206793776579
600,360.0,300,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.10858922957445
600,360.0,325,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.2009716653723208
600,360.0,350,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.2933541011701915
600,360.0,375,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.3857365369680625
600,360.0,400,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.478118972765933
600,360.0,425,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.5705014085638038
600,360.0,450,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.6628838443616751
600,360.0,475,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.7552662801595458
600,360.0,500,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.8476487159574166
600,360.0,525,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.9400311517552875
600,360.0,550,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.032413587553158
600,360.0,575,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.124796023351029
600,360.0,600,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.2171784591489
600,360.0,625,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.3095608949467707
600,360.0,650,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.4019433307446416
600,360.0,675,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.494325766542512
600,360.0,700,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.586708202340383
600,360.0,725,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.6790906381382538
600,360.0,750,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
600,360.0,775,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.863855509733996
600,360.0,800,#350,#1,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.956237945531866
600,360.0,825,#400,#1/0,3,480.0,60,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8323622662031434
600,360.0,850,#400,#1/0,3,480.0,60,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9181914257850567
600,360.0,875,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
600,360.0,900,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7487128011744164
600,360.0,925,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8250659345403726
600,360.0,950,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9014190679063288
600,360.0,975,#500,#2/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9777722012722845
600,360.0,1000,#600,#3/0,3,480.0,60,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
600,360.0,1025,#600,#3/0,3,480.0,60,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8908129680041963
600,360.0,1050,#600,#3/0,3,480.0,60,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
600,360.0,1075,#300,#2/0,3,480.0,60,#350,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.9199425777297434
600,360.0,1100,#300,#2/0,3,480.0,60,#350,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.9878482190722955
600,360.0,1125,#350,#2/0,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.771473073936125
600,360.0,1150,#350,#2/0,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.8330613644680387
600,360.0,1175,#350,#2/0,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.8946496549999527
600,360.0,1200,#350,#2/0,3,480.0,60,#350,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.956237945531866
600,360.0,1225,#400,#3/0,3,480.0,60,#350,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.803752546342505
600,360.0,1250,#400,#3/0,3,480.0,60,#350,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.860971986063781
600,360.0,1275,#400,#3/0,3,480.0,60,#350,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9181914257850563
600,360.0,1300,#400,#3/0,3,480.0,60,#350,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.975410865506332
600,360.0,1325,#500,#4/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6978107122637787
600,360.0,1350,#500,#4/0,3,480.0,60,#350,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7487128011744155
600,420.0,1,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.004311180337233972
600,420.0,25,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.1077795084308493
600,420.0,50,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.2155590168616986
600,420.0,75,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.3233385252925479
600,420.0,100,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.4311180337233972
600,420.0,125,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.5388975421542466
600,420.0,150,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6466770505850958
600,420.0,175,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7544565590159451
600,420.0,200,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8622360674467944
600,420.0,225,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.9700155758776438
600,420.0,250,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.0777950843084931
600,420.0,275,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.1855745927393422
600,420.0,300,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.2933541011701917
600,420.0,325,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.4011336096010412
600,420.0,350,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.5089131180318902
600,420.0,375,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.6166926264627395
600,420.0,400,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.7244721348935887
600,420.0,425,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.8322516433244385
600,420.0,450,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.9400311517552875
600,420.0,475,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.047810660186137
600,420.0,500,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.1555901686169863
600,420.0,525,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.263369677047835
600,420.0,550,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.3711491854786844
600,420.0,575,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.478928693909534
600,420.0,600,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.5867082023403833
600,420.0,625,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.6944877107712326
600,420.0,650,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.8022672192020823
600,420.0,675,#350,#1,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.910046727632931
600,420.0,700,#400,#1/0,3,480.0,70,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8037525463425053
600,420.0,725,#400,#1/0,3,480.0,70,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9038865658547377
600,420.0,750,#500,#2/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
600,420.0,775,#500,#2/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.761438323402076
600,420.0,800,#500,#2/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
600,420.0,825,#500,#2/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.939595634589306
600,420.0,850,#600,#3/0,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7968027901829213
600,420.0,875,#600,#3/0,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8790616957765365
600,420.0,900,#600,#3/0,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
600,420.0,925,#300,#2/0,3,480.0,70,#350,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.931260184620168
600,420.0,950,#350,#2/0,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7304142135815157
600,420.0,975,#350,#2/0,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.802267219202082
600,420.0,1000,#350,#2/0,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
600,420.0,1025,#350,#2/0,3,480.0,70,#350,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.9459732304432142
600,420.0,1050,#400,#3/0,3,480.0,70,#350,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8037525463425053
600,420.0,1075,#400,#3/0,3,480.0,70,#350,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.87050855935066
600,420.0,1100,#400,#3/0,3,480.0,70,#350,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.937264572358815
600,420.0,1125,#500,#4/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
600,420.0,1150,#500,#4/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7317454382042037
600,420.0,1175,#500,#4/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.791131208599947
600,420.0,1200,#500,#4/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8505169789956915
600,420.0,1225,#500,#4/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9099027493914345
600,420.0,1250,#500,#4/0,3,480.0,70,#350,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
600,420.0,1275,#600,#250,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.7968027901829213
600,420.0,1300,#600,#250,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8516420605786648
600,420.0,1325,#600,#250,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.906481330974408
600,420.0,1350,#600,#250,3,480.0,70,#350,3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.961320601370152
600,480.0,1,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.004927063242553111
600,480.0,25,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.12317658106382777
600,480.0,50,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.24635316212765554
600,480.0,75,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.3695297431914833
600,480.0,100,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.4927063242553111
600,480.0,125,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.6158829053191389
600,480.0,150,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.7390594863829666
600,480.0,175,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.8622360674467944
600,480.0,200,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,0.9854126485106222
600,480.0,225,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.1085892295744502
600,480.0,250,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.2317658106382778
600,480.0,275,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.3549423917021055
600,480.0,300,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.4781189727659332
600,480.0,325,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.601295553829761
600,480.0,350,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.7244721348935887
600,480.0,375,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.8476487159574166
600,480.0,400,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,1.9708252970212443
600,480.0,425,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.0940018780850727
600,480.0,450,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.2171784591489003
600,480.0,475,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.340355040212728
600,480.0,500,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.4635316212765557
