Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
600,480.0,525,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.5867082023403833
600,480.0,550,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.709884783404211
600,480.0,575,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.833061364468039
600,480.0,600,#350,#1,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,620,2.9562379455318664
600,480.0,625,#400,#1/0,3,480.0,80,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
600,480.0,650,#400,#1/0,3,480.0,80,#350,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,670,2.9754108655063325
600,480.0,675,#500,#2/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.748712801174417
600,480.0,700,#500,#2/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
600,480.0,725,#500,#2/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.952321156816966
600,480.0,750,#600,#3/0,3,480.0,80,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
600,480.0,775,#600,#3/0,3,480.0,80,#350,3,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.9143155124595146
600,480.0,800,#300,#2/0,3,480.0,80,#350,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.897307363948892
600,480.0,825,#300,#2/0,3,480.0,80,#350,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.9878482190722955
600,480.0,850,#350,#2/0,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7920025041134293
600,480.0,875,#350,#2/0,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.874120224822648
600,480.0,900,#350,#2/0,3,480.0,80,#350,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.956237945531866
600,480.0,925,#400,#3/0,3,480.0,80,#350,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.822825692916264
600,480.0,950,#400,#3/0,3,480.0,80,#350,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.899118279211298
600,480.0,975,#400,#3/0,3,480.0,80,#350,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.975410865506332
600,480.0,1000,#500,#4/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7147780752339914
600,480.0,1025,#500,#4/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7826475271148414
600,480.0,1050,#500,#4/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8505169789956915
600,480.0,1075,#500,#4/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9183864308765406
600,480.0,1100,#500,#4/0,3,480.0,80,#350,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9862558827573906
600,480.0,1125,#600,#250,3,480.0,80,#350,3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
600,480.0,1150,#600,#250,3,480.0,80,#350,3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.88297878651909
600,480.0,1175,#600,#250,3,480.0,80,#350,3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9456522383999393
600,480.0,1200,#350,#3/0,3,480.0,80,#350,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9562379455318664
600,480.0,1225,#400,#4/0,3,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.803752546342506
600,480.0,1250,#400,#4/0,3,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
600,480.0,1275,#400,#4/0,3,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9181914257850567
600,480.0,1300,#400,#4/0,3,480.0,80,#350,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9754108655063325
600,480.0,1325,#500,#250,3,480.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6978107122637796
600,480.0,1350,#500,#250,3,480.0,80,#350,2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.748712801174417
600,540.0,1,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.005542946147872251
600,540.0,25,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.13857365369680627
600,540.0,50,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.27714730739361254
600,540.0,75,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.4157209610904188
600,540.0,100,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.5542946147872251
600,540.0,125,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.6928682684840313
600,540.0,150,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.8314419221808376
600,540.0,175,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.970015575877644
600,540.0,200,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,1.1085892295744502
600,540.0,225,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,1.2471628832712562
600,540.0,250,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,1.3857365369680625
600,540.0,275,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,1.5243101906648686
600,540.0,300,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,1.6628838443616751
600,540.0,325,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,1.8014574980584817
600,540.0,350,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,1.940031151755288
600,540.0,375,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.078604805452094
600,540.0,400,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.2171784591489003
600,540.0,425,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.3557521128457064
600,540.0,450,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.4943257665425125
600,540.0,475,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.632899420239319
600,540.0,500,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
600,540.0,525,#350,#1,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9100467276329316
600,540.0,550,#400,#1/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,670,2.832362266203144
600,540.0,575,#400,#1/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,670,2.961106005576014
600,540.0,600,#500,#2/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,760,2.7487128011744164
600,540.0,625,#500,#2/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,760,2.8632425012233504
600,540.0,650,#500,#2/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,760,2.9777722012722845
600,540.0,675,#600,#3/0,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,840,2.8555591513212177
600,540.0,700,#600,#3/0,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
600,540.0,725,#300,#2/0,3,480.0,90,#350,-1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,855,2.953895398401019
600,540.0,750,#350,#2/0,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,930,2.771473073936125
600,540.0,775,#350,#2/0,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,930,2.863855509733996
600,540.0,800,#350,#2/0,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,930,2.956237945531866
600,540.0,825,#400,#3/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.8323622662031434
600,540.0,850,#400,#3/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.9181914257850567
600,540.0,875,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
600,540.0,900,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.7487128011744164
600,540.0,925,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.8250659345403726
600,540.0,950,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.9014190679063288
600,540.0,975,#500,#4/0,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.9777722012722845
600,540.0,1000,#600,#250,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
600,540.0,1025,#600,#250,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.890812968004196
600,540.0,1050,#600,#250,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.961320601370152
600,540.0,1075,#350,#3/0,3,480.0,90,#350,0,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9793335544813346
600,540.0,1100,#400,#4/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.832362266203144
600,540.0,1125,#400,#4/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8967341358895786
600,540.0,1150,#400,#4/0,3,480.0,90,#350,1,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.961106005576014
600,540.0,1175,#500,#250,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.691447951149949
600,540.0,1200,#500,#250,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7487128011744164
600,540.0,1225,#500,#250,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8059776511988836
600,540.0,1250,#500,#250,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8632425012233504
600,540.0,1275,#500,#250,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9205073512478177
600,540.0,1300,#500,#250,3,480.0,90,#350,2,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9777722012722845
600,540.0,1325,#600,#300,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.802678426296751
600,540.0,1350,#600,#300,3,480.0,90,#350,3,Coarse,OK - HIGH: Circuit load current (540.0A) is within 90.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8555591513212177
600,600.0,1,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.00615882905319139
600,600.0,25,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.15397072632978473
600,600.0,50,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.30794145265956946
600,600.0,75,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.4619121789893542
600,600.0,100,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.6158829053191389
600,600.0,125,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.7698536316489237
600,600.0,150,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,0.9238243579787084
600,600.0,175,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,1.0777950843084934
600,600.0,200,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,1.2317658106382778
600,600.0,225,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,1.3857365369680625
600,600.0,250,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,1.5397072632978475
600,600.0,275,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,1.6936779896276324
600,600.0,300,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,1.8476487159574169
600,600.0,325,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.001619442287202
600,600.0,350,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.1555901686169867
600,600.0,375,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.3095608949467707
600,600.0,400,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.4635316212765557
600,600.0,425,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.6175023476063406
600,600.0,450,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.771473073936125
600,600.0,475,#350,#1,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,620,2.9254438002659104
600,600.0,500,#400,#1/0,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,670,2.8609719860637814
600,600.0,525,#500,#2/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084607
600,600.0,550,#500,#2/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,760,2.799614890085054
600,600.0,575,#500,#2/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,760,2.926870112361647
600,600.0,600,#600,#3/0,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
600,600.0,625,#600,#3/0,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,2,CU,75 C,840,2.9378180569148333
600,600.0,650,#300,#2/0,3,480.0,100,#350,-1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,855,2.942577791510594
600,600.0,675,#350,#2/0,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,930,2.771473073936125
600,600.0,700,#350,#2/0,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,930,2.874120224822648
600,600.0,725,#350,#2/0,3,480.0,100,#350,0,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,930,2.9767673757091715
600,600.0,750,#400,#3/0,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.8609719860637814
600,600.0,775,#400,#3/0,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.956337718932574
600,600.0,800,#500,#4/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.714778075233992
600,600.0,825,#500,#4/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.799614890085054
600,600.0,850,#500,#4/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.884451704936116
600,600.0,875,#500,#4/0,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
600,600.0,900,#600,#250,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
600,600.0,925,#600,#250,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.8986471494893022
600,600.0,950,#600,#250,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.9769889643403644
600,600.0,975,#400,#4/0,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.789447686412187
600,600.0,1000,#400,#4/0,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
600,600.0,1025,#400,#4/0,3,480.0,100,#350,1,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.932496285715376
600,600.0,1050,#500,#250,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084607
600,600.0,1075,#500,#250,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.735987278946757
600,600.0,1100,#500,#250,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.799614890085054
600,600.0,1125,#500,#250,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.863242501223351
600,600.0,1150,#500,#250,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.926870112361647
600,600.0,1175,#500,#250,3,480.0,100,#350,2,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9904977234999444
600,600.0,1200,#600,#300,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
600,600.0,1225,#600,#300,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.879061695776537
600,600.0,1250,#600,#300,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9378180569148333
600,600.0,1275,#600,#300,3,480.0,100,#350,3,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9965744180531306
600,600.0,1300,#700,#350,3,480.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 600A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.928678279191427
600,600.0,1325,#700,#350,3,480.0,100,#350,4,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 600A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9849990153297243
600,600.0,1350,#750,#400,3,480.0,100,#350,5,Coarse,OK - HIGH: Circuit load current (600.0A) is within 100.0% of User-specified breaker rating (600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 600A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 600A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.90979600146802
700,70.0,1,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.0027429917041913885
700,70.0,25,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.06857479260478472
700,70.0,50,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.13714958520956944
700,70.0,75,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.20572437781435415
700,70.0,100,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.27429917041913887
700,70.0,125,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.3428739630239236
700,70.0,150,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.4114487556287083
700,70.0,175,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.4800235482334931
700,70.0,200,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.5485983408382777
700,70.0,225,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.6171731334430625
700,70.0,250,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.6857479260478472
700,70.0,275,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.7543227186526319
700,70.0,300,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.8228975112574166
700,70.0,325,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.8914723038622013
700,70.0,350,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.9600470964669862
700,70.0,375,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.0286218890717707
700,70.0,400,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.0971966816765555
700,70.0,425,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.1657714742813403
700,70.0,450,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.234346266886125
700,70.0,475,#500,#1/0,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.3029210594909097
700,140.0,1,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.005485983408382777
700,140.0,25,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.13714958520956944
700,140.0,50,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.27429917041913887
700,140.0,75,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.4114487556287083
700,140.0,100,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.5485983408382777
700,140.0,125,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.6857479260478472
700,140.0,150,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.8228975112574166
700,140.0,175,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.9600470964669862
700,140.0,200,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.0971966816765555
700,140.0,225,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.234346266886125
700,140.0,250,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.3714958520956944
700,140.0,275,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.5086454373052638
700,140.0,300,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.6457950225148332
700,140.0,325,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.7829446077244027
700,140.0,350,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.9200941929339723
700,140.0,375,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.0572437781435413
700,140.0,400,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.194393363353111
700,140.0,425,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.3315429485626806
700,140.0,450,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.46869253377225
700,140.0,475,#500,#1/0,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.6058421189818195
700,210.0,1,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.008228975112574165
700,210.0,25,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.20572437781435415
700,210.0,50,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.4114487556287083
700,210.0,75,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.6171731334430625
700,210.0,100,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.8228975112574166
700,210.0,125,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.0286218890717707
700,210.0,150,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.234346266886125
700,210.0,175,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.440070644700479
700,210.0,200,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.6457950225148332
700,210.0,225,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.8515194003291875
700,210.0,250,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.0572437781435413
700,210.0,275,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.2629681559578954
700,210.0,300,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.46869253377225
700,210.0,325,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.674416911586604
700,210.0,350,#500,#1/0,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.880141289400958
700,210.0,375,#600,#2/0,1,120.0,30,#500,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.8496156672153115
700,210.0,400,#300,#1/0,1,120.0,30,#500,-3,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626797
700,210.0,425,#350,#2/0,1,120.0,30,#500,-2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.821018696419458
700,210.0,450,#350,#2/0,1,120.0,30,#500,-2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.9869609726794257
700,210.0,475,#400,#2/0,1,120.0,30,#500,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.9292476839606074
700,280.0,1,#500,#1/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.010971966816765554
700,280.0,25,#500,#1/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.27429917041913887
700,280.0,50,#500,#1/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.5485983408382777
700,280.0,75,#500,#1/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.8228975112574166
700,280.0,100,#500,#1/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.0971966816765555
700,280.0,125,#500,#1/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.3714958520956944
700,280.0,150,#500,#1/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.6457950225148332
700,280.0,175,#500,#1/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.9200941929339723
700,280.0,200,#500,#1/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.194393363353111
700,280.0,225,#500,#1/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.46869253377225
700,280.0,250,#500,#1/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
700,280.0,275,#600,#2/0,1,120.0,40,#500,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.7862908746105273
700,280.0,300,#300,#1/0,1,120.0,40,#500,-3,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626792
700,280.0,325,#350,#2/0,1,120.0,40,#500,-2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.8763327885061143
700,280.0,350,#400,#2/0,1,120.0,40,#500,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.8778573737156843
700,280.0,375,#500,#3/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
700,280.0,400,#500,#3/0,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.9258578178041486
700,280.0,425,#600,#4/0,1,120.0,40,#500,1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.8707239314169066
700,280.0,450,#350,#3/0,1,120.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1240,2.986960972679427
700,280.0,475,#400,#4/0,1,120.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1340,2.929247683960608
700,350.0,1,#500,#1/0,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.01371495852095694
700,350.0,25,#500,#1/0,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.3428739630239236
700,350.0,50,#500,#1/0,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.6857479260478472
700,350.0,75,#500,#1/0,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.0286218890717707
700,350.0,100,#500,#1/0,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.3714958520956944
700,350.0,125,#500,#1/0,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.7143698151196176
700,350.0,150,#500,#1/0,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.0572437781435413
700,350.0,175,#500,#1/0,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.4001177411674646
700,350.0,200,#500,#1/0,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
700,350.0,225,#600,#2/0,1,120.0,50,#500,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.849615667215312
700,350.0,250,#350,#2/0,1,120.0,50,#500,-2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.7657046043328024
700,350.0,275,#400,#2/0,1,120.0,50,#500,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.826467063470761
700,350.0,300,#500,#3/0,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
700,350.0,325,#500,#3/0,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.971574346207338
700,350.0,350,#600,#4/0,1,120.0,50,#500,1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.955156988223286
700,350.0,375,#400,#4/0,1,120.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1340,2.8907049512769154
700,350.0,400,#500,#4/0,1,120.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.7429917041913887
700,350.0,425,#500,#4/0,1,120.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.91442868570335
700,350.0,450,#600,#300,1,120.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.849615667215312
700,350.0,475,#700,#300,1,120.0,50,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1840,2.883240148727274
700,420.0,1,#500,#1/0,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.01645795022514833
700,420.0,25,#500,#1/0,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.4114487556287083
700,420.0,50,#500,#1/0,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.8228975112574166
700,420.0,75,#500,#1/0,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.234346266886125
700,420.0,100,#500,#1/0,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.6457950225148332
700,420.0,125,#500,#1/0,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.0572437781435413
700,420.0,150,#500,#1/0,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.46869253377225
700,420.0,175,#500,#1/0,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.880141289400958
700,420.0,200,#300,#1/0,1,120.0,60,#500,-3,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626797
700,420.0,225,#350,#2/0,1,120.0,60,#500,-2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.9869609726794257
700,420.0,250,#500,#3/0,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
700,420.0,275,#600,#4/0,1,120.0,60,#500,1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.786290874610527
700,420.0,300,#350,#3/0,1,120.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1240,2.986960972679427
700,420.0,325,#500,#4/0,1,120.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.674416911586604
700,420.0,350,#500,#4/0,1,120.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.880141289400958
700,420.0,375,#600,#300,1,120.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.8496156672153115
700,420.0,400,#700,#300,1,120.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1840,2.9135900450296663
700,420.0,425,#750,#350,1,120.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1900,2.9618144228440206
700,420.0,450,#500,#300,1,120.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.9624310405267
700,420.0,475,#600,#350,1,120.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8876105427781833
700,490.0,1,#500,#1/0,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.019200941929339722
700,490.0,25,#500,#1/0,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.4800235482334931
700,490.0,50,#500,#1/0,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.9600470964669862
700,490.0,75,#500,#1/0,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.4400706447004792
700,490.0,100,#500,#1/0,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.9200941929339723
700,490.0,125,#500,#1/0,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.4001177411674655
700,490.0,150,#500,#1/0,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.8801412894009584
700,490.0,175,#300,#1/0,1,120.0,70,#500,-3,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,855,2.9884058224910692
700,490.0,200,#400,#2/0,1,120.0,70,#500,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.8778573737156843
700,490.0,225,#500,#3/0,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.880141289400958
700,490.0,250,#600,#4/0,1,120.0,70,#500,1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.955156988223286
700,490.0,275,#400,#4/0,1,120.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1340,2.9677904166443
700,490.0,300,#500,#4/0,1,120.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.8801412894009584
700,490.0,325,#600,#300,1,120.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.8812780635177044
700,490.0,350,#700,#300,1,120.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1840,2.974289837634451
700,490.0,375,#500,#300,1,120.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.880141289400958
700,490.0,400,#600,#350,1,120.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8369507086943555
700,490.0,425,#700,#400,1,120.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.889310127987753
700,490.0,450,#750,#400,1,120.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,2375,2.9269695472811494
700,490.0,475,#600,#400,1,120.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.807399138812122
700,560.0,1,#500,#1/0,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.02194393363353111
700,560.0,25,#500,#1/0,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.5485983408382777
700,560.0,50,#500,#1/0,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.0971966816765555
700,560.0,75,#500,#1/0,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.6457950225148332
700,560.0,100,#500,#1/0,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.194393363353111
700,560.0,125,#500,#1/0,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
700,560.0,150,#300,#1/0,1,120.0,80,#500,-3,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626792
700,560.0,175,#400,#2/0,1,120.0,80,#500,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.8778573737156843
700,560.0,200,#500,#3/0,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.9258578178041486
700,560.0,225,#350,#3/0,1,120.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1240,2.986960972679427
700,560.0,250,#500,#4/0,1,120.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.7429917041913887
700,560.0,275,#600,#300,1,120.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.7862908746105273
700,560.0,300,#700,#300,1,120.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1840,2.9135900450296663
