Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
700,560.0,325,#500,#300,1,120.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.8527113723590443
700,560.0,350,#600,#350,1,120.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8369507086943555
700,560.0,375,#700,#400,1,120.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.9135900450296663
700,560.0,400,#750,#400,1,120.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,2375,2.9734293813649777
700,560.0,425,#600,#400,1,120.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.8707239314169066
700,560.0,450,#700,#500,1,120.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,6,CU,75 C,2760,2.913590045029666
700,560.0,475,#750,#500,1,120.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,6,CU,75 C,2850,2.9424561586424254
700,630.0,1,#500,#1/0,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,2,CU,75 C,760,0.0246869253377225
700,630.0,25,#500,#1/0,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,2,CU,75 C,760,0.6171731334430625
700,630.0,50,#500,#1/0,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,2,CU,75 C,760,1.234346266886125
700,630.0,75,#500,#1/0,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,2,CU,75 C,760,1.8515194003291873
700,630.0,100,#500,#1/0,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,2,CU,75 C,760,2.46869253377225
700,630.0,125,#600,#2/0,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,2,CU,75 C,840,2.849615667215312
700,630.0,150,#350,#2/0,1,120.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,3,CU,75 C,930,2.9869609726794257
700,630.0,175,#500,#3/0,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,3,CU,75 C,1140,2.880141289400958
700,630.0,200,#350,#3/0,1,120.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1240,2.986960972679427
700,630.0,225,#500,#4/0,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.777279100493781
700,630.0,250,#600,#300,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.849615667215312
700,630.0,275,#750,#350,1,120.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1900,2.8747022339368433
700,630.0,300,#500,#300,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.9624310405267
700,630.0,325,#600,#350,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.9636002939039243
700,630.0,350,#750,#400,1,120.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,2375,2.9269695472811494
700,630.0,375,#600,#400,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.8496156672153115
700,630.0,400,#700,#500,1,120.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,6,CU,75 C,2760,2.913590045029666
700,630.0,425,#750,#500,1,120.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,6,CU,75 C,2850,2.96181442284402
700,630.0,450,#600,#500,1,120.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.9310332577071785
700,630.0,475,#700,#600,1,120.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,7,CU,75 C,3220,2.96561843869091
700,700.0,1,#500,#1/0,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,2,CU,75 C,760,0.02742991704191388
700,700.0,25,#500,#1/0,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,2,CU,75 C,760,0.6857479260478472
700,700.0,50,#500,#1/0,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,2,CU,75 C,760,1.3714958520956944
700,700.0,75,#500,#1/0,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,2,CU,75 C,760,2.0572437781435413
700,700.0,100,#500,#1/0,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
700,700.0,125,#350,#2/0,1,120.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,3,CU,75 C,930,2.7657046043328024
700,700.0,150,#500,#3/0,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
700,700.0,175,#600,#4/0,1,120.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),120 V / 1 pole,1,1,3,CU,75 C,1260,2.955156988223286
700,700.0,200,#500,#4/0,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1520,2.7429917041913887
700,700.0,225,#600,#300,1,120.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1680,2.849615667215312
700,700.0,250,#750,#350,1,120.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,4,CU,75 C,1900,2.9037396302392358
700,700.0,275,#600,#350,1,120.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.7862908746105273
700,700.0,300,#700,#400,1,120.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.9135900450296663
700,700.0,325,#500,#350,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,6,CU,75 C,2280,2.971574346207338
700,700.0,350,#600,#400,1,120.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.955156988223286
700,700.0,375,#750,#500,1,120.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,6,CU,75 C,2850,2.903739630239235
700,700.0,400,#600,#500,1,120.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.894847661933016
700,700.0,425,#700,#600,1,120.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,7,CU,75 C,3220,2.9482756408038284
700,700.0,450,#750,#600,1,120.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,7,CU,75 C,3325,2.986703619674642
700,700.0,475,#1000,#750,1,120.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,120 V / 1 pole,1,1,7,CU,75 C,3815,2.8698656986060613
700,70.0,1,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.001188299655245367
700,70.0,25,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.029707491381134175
700,70.0,50,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.05941498276226835
700,70.0,75,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.08912247414340252
700,70.0,100,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.1188299655245367
700,70.0,125,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.14853745690567086
700,70.0,150,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.17824494828680504
700,70.0,175,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.20795243966793922
700,70.0,200,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.2376599310490734
700,70.0,225,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.26736742243020756
700,70.0,250,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.2970749138113417
700,70.0,275,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.3267824051924759
700,70.0,300,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.3564898965736101
700,70.0,325,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.38619738795474423
700,70.0,350,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.41590487933587844
700,70.0,375,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.44561237071701265
700,70.0,400,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.4753198620981468
700,70.0,425,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.505027353479281
700,70.0,450,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5347348448604151
700,70.0,475,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5644423362415494
700,70.0,500,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5941498276226834
700,70.0,525,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.6238573190038177
700,70.0,550,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.6535648103849518
700,70.0,575,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.683272301766086
700,70.0,600,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7129797931472202
700,70.0,625,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7426872845283543
700,70.0,650,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7723947759094885
700,70.0,675,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8021022672906228
700,70.0,700,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8318097586717569
700,70.0,725,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8615172500528909
700,70.0,750,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8912247414340253
700,70.0,775,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9209322328151595
700,70.0,800,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9506397241962936
700,70.0,825,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9803472155774275
700,70.0,850,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.010054706958562
700,70.0,875,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.0397621983396963
700,70.0,900,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.0694696897208302
700,70.0,925,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.0991771811019644
700,70.0,950,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1288846724830988
700,70.0,975,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1585921638642327
700,70.0,1000,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1882996552453668
700,70.0,1025,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.2180071466265012
700,70.0,1050,#500,#1/0,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.2477146380076354
700,140.0,1,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.002376599310490734
700,140.0,25,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.05941498276226835
700,140.0,50,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.1188299655245367
700,140.0,75,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.17824494828680504
700,140.0,100,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.2376599310490734
700,140.0,125,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.2970749138113417
700,140.0,150,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.3564898965736101
700,140.0,175,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.41590487933587844
700,140.0,200,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.4753198620981468
700,140.0,225,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5347348448604151
700,140.0,250,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5941498276226834
700,140.0,275,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.6535648103849518
700,140.0,300,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7129797931472202
700,140.0,325,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7723947759094885
700,140.0,350,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8318097586717569
700,140.0,375,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8912247414340253
700,140.0,400,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9506397241962936
700,140.0,425,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.010054706958562
700,140.0,450,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.0694696897208302
700,140.0,475,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1288846724830988
700,140.0,500,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1882996552453668
700,140.0,525,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.2477146380076354
700,140.0,550,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.3071296207699037
700,140.0,575,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.366544603532172
700,140.0,600,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4259595862944403
700,140.0,625,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4853745690567086
700,140.0,650,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.544789551818977
700,140.0,675,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6042045345812457
700,140.0,700,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6636195173435138
700,140.0,725,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.7230345001057819
700,140.0,750,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.7824494828680506
700,140.0,775,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.841864465630319
700,140.0,800,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.9012794483925872
700,140.0,825,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.960694431154855
700,140.0,850,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.020109413917124
700,140.0,875,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.0795243966793926
700,140.0,900,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.1389393794416605
700,140.0,925,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.1983543622039288
700,140.0,950,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.2577693449661975
700,140.0,975,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.3171843277284654
700,140.0,1000,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.3765993104907337
700,140.0,1025,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.4360142932530024
700,140.0,1050,#500,#1/0,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.4954292760152708
700,210.0,1,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.003564898965736101
700,210.0,25,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.08912247414340252
700,210.0,50,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.17824494828680504
700,210.0,75,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.26736742243020756
700,210.0,100,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.3564898965736101
700,210.0,125,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.44561237071701265
700,210.0,150,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5347348448604151
700,210.0,175,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.6238573190038177
700,210.0,200,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7129797931472202
700,210.0,225,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8021022672906228
700,210.0,250,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8912247414340253
700,210.0,275,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9803472155774275
700,210.0,300,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.0694696897208302
700,210.0,325,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1585921638642327
700,210.0,350,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.2477146380076354
700,210.0,375,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.3368371121510378
700,210.0,400,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4259595862944403
700,210.0,425,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.5150820604378425
700,210.0,450,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6042045345812457
700,210.0,475,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6933270087246477
700,210.0,500,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.7824494828680506
700,210.0,525,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.871571957011453
700,210.0,550,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.960694431154855
700,210.0,575,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.049816905298258
700,210.0,600,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.1389393794416605
700,210.0,625,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.228061853585063
700,210.0,650,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.3171843277284654
700,210.0,675,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.4063068018718683
700,210.0,700,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.4954292760152708
700,210.0,725,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.584551750158673
700,210.0,750,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020757
700,210.0,775,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.762796698445478
700,210.0,800,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
700,210.0,825,#500,#1/0,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.941041646732283
700,210.0,850,#600,#2/0,1,277.0,30,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.798178561308898
700,210.0,875,#600,#2/0,1,277.0,30,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.88047793075916
700,210.0,900,#600,#2/0,1,277.0,30,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
700,210.0,925,#300,#1/0,1,277.0,30,#500,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.932702096484273
700,210.0,950,#350,#2/0,1,277.0,30,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.7317573276009197
700,210.0,975,#350,#2/0,1,277.0,30,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.803645678327259
700,210.0,1000,#350,#2/0,1,277.0,30,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.875534029053599
700,210.0,1025,#350,#2/0,1,277.0,30,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.9474223797799395
700,210.0,1050,#400,#2/0,1,277.0,30,#500,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.805131736112761
700,280.0,1,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.004753198620981468
700,280.0,25,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.1188299655245367
700,280.0,50,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.2376599310490734
700,280.0,75,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.3564898965736101
700,280.0,100,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.4753198620981468
700,280.0,125,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5941498276226834
700,280.0,150,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7129797931472202
700,280.0,175,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8318097586717569
700,280.0,200,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9506397241962936
700,280.0,225,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.0694696897208302
700,280.0,250,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1882996552453668
700,280.0,275,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.3071296207699037
700,280.0,300,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4259595862944403
700,280.0,325,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.544789551818977
700,280.0,350,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6636195173435138
700,280.0,375,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.7824494828680506
700,280.0,400,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.9012794483925872
700,280.0,425,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.020109413917124
700,280.0,450,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.1389393794416605
700,280.0,475,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.2577693449661975
700,280.0,500,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.3765993104907337
700,280.0,525,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.4954292760152708
700,280.0,550,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6142592415398074
700,280.0,575,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.733089207064344
700,280.0,600,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
700,280.0,625,#500,#1/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9707491381134172
700,280.0,650,#600,#2/0,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.853044807609073
700,280.0,675,#600,#2/0,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
700,280.0,700,#300,#1/0,1,277.0,40,#500,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.9591228360922393
700,280.0,725,#350,#2/0,1,277.0,40,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.779682894751813
700,280.0,750,#350,#2/0,1,277.0,40,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
700,280.0,775,#350,#2/0,1,277.0,40,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.9713851633553867
700,280.0,800,#400,#2/0,1,277.0,40,#500,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.849657636685979
700,280.0,825,#400,#2/0,1,277.0,40,#500,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.938709437832416
700,280.0,850,#500,#3/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.693479218556165
700,280.0,875,#500,#3/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.772699195572523
700,280.0,900,#500,#3/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
700,280.0,925,#500,#3/0,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9311391496052384
700,280.0,950,#600,#4/0,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.779889812542173
700,280.0,975,#600,#4/0,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.853044807609072
700,280.0,1000,#600,#4/0,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
700,280.0,1025,#600,#4/0,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.999354797742871
700,280.0,1050,#400,#4/0,1,277.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.805131736112761
700,350.0,1,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.005941498276226834
700,350.0,25,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.14853745690567086
700,350.0,50,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.2970749138113417
700,350.0,75,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.44561237071701254
700,350.0,100,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5941498276226834
700,350.0,125,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7426872845283543
700,350.0,150,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8912247414340251
700,350.0,175,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.0397621983396959
700,350.0,200,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1882996552453668
700,350.0,225,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.3368371121510376
700,350.0,250,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4853745690567086
700,350.0,275,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6339120259623794
700,350.0,300,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.7824494828680502
700,350.0,325,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.9309869397737212
700,350.0,350,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.0795243966793917
700,350.0,375,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.2280618535850625
700,350.0,400,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.3765993104907337
700,350.0,425,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.5251367673964045
700,350.0,450,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020752
700,350.0,475,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8222116812077465
700,350.0,500,#500,#1/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9707491381134172
700,350.0,525,#600,#2/0,1,277.0,50,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.88047793075916
700,350.0,550,#300,#1/0,1,277.0,50,#500,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.9062813568763066
700,350.0,575,#350,#2/0,1,277.0,50,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.755720111176366
700,350.0,600,#350,#2/0,1,277.0,50,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
700,350.0,625,#350,#2/0,1,277.0,50,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.995347946930832
700,350.0,650,#400,#2/0,1,277.0,50,#500,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.894183537259198
700,350.0,675,#500,#3/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.6736742243020757
700,350.0,700,#500,#3/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.772699195572523
700,350.0,725,#500,#3/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8717241668429696
700,350.0,750,#500,#3/0,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9707491381134172
700,350.0,775,#600,#4/0,1,277.0,50,#500,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.834756058842348
700,350.0,800,#600,#4/0,1,277.0,50,#500,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
700,350.0,825,#350,#3/0,1,277.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1240,2.965394467461525
700,350.0,850,#400,#4/0,1,277.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.8385261615426747
700,350.0,875,#400,#4/0,1,277.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9220122251174594
700,350.0,900,#500,#4/0,1,277.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020752
700,350.0,925,#500,#4/0,1,277.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.7479429527549106
700,350.0,950,#500,#4/0,1,277.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8222116812077465
700,350.0,975,#500,#4/0,1,277.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.896480409660582
700,350.0,1000,#500,#4/0,1,277.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9707491381134172
700,350.0,1025,#600,#300,1,277.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.8118951228839424
700,350.0,1050,#600,#300,1,277.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.88047793075916
700,420.0,1,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.007129797931472202
700,420.0,25,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.17824494828680504
700,420.0,50,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.3564898965736101
700,420.0,75,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5347348448604151
700,420.0,100,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7129797931472202
700,420.0,125,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8912247414340253
700,420.0,150,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.0694696897208302
700,420.0,175,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.2477146380076354
700,420.0,200,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4259595862944403
700,420.0,225,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6042045345812457
700,420.0,250,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.7824494828680506
700,420.0,275,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.960694431154855
700,420.0,300,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.1389393794416605
700,420.0,325,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.3171843277284654
700,420.0,350,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.4954292760152708
700,420.0,375,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020757
700,420.0,400,#500,#1/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
700,420.0,425,#600,#2/0,1,277.0,60,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.798178561308898
700,420.0,450,#600,#2/0,1,277.0,60,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
700,420.0,475,#350,#2/0,1,277.0,60,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.7317573276009197
700,420.0,500,#350,#2/0,1,277.0,60,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.875534029053599
700,420.0,525,#400,#2/0,1,277.0,60,#500,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.805131736112761
700,420.0,550,#400,#2/0,1,277.0,60,#500,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.938709437832416
700,420.0,575,#500,#3/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.733089207064344
700,420.0,600,#500,#3/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
700,420.0,625,#500,#3/0,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9707491381134172
700,420.0,650,#600,#4/0,1,277.0,60,#500,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8530448076090726
700,420.0,675,#600,#4/0,1,277.0,60,#500,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9627773002094218
700,420.0,700,#400,#4/0,1,277.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.8051317361127612
700,420.0,725,#400,#4/0,1,277.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9053150124025025
700,420.0,750,#500,#4/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020757
700,420.0,775,#500,#4/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.762796698445478
700,420.0,800,#500,#4/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8519191725888806
700,420.0,825,#500,#4/0,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.941041646732283
700,420.0,850,#600,#300,1,277.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.798178561308898
700,420.0,875,#600,#300,1,277.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.88047793075916
700,420.0,900,#600,#300,1,277.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9627773002094218
700,420.0,925,#700,#300,1,277.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.918849232836579
700,420.0,950,#700,#300,1,277.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.9977370499402705
700,420.0,975,#750,#350,1,277.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.9435743255277163
700,420.0,1000,#500,#300,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
700,420.0,1025,#500,#300,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9232171519036023
700,420.0,1050,#500,#300,1,277.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.994515131218325
700,490.0,1,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.008318097586717569
700,490.0,25,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.20795243966793922
700,490.0,50,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.41590487933587844
700,490.0,75,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.6238573190038177
700,490.0,100,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8318097586717569
700,490.0,125,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.0397621983396963
700,490.0,150,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.2477146380076354
700,490.0,175,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4556670776755747
700,490.0,200,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6636195173435138
700,490.0,225,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.871571957011453
700,490.0,250,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.0795243966793926
700,490.0,275,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.2874768363473317
700,490.0,300,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.4954292760152708
700,490.0,325,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.7033817156832103
700,490.0,350,#500,#1/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9113341553511494
700,490.0,375,#600,#2/0,1,277.0,70,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.88047793075916
700,490.0,400,#300,#1/0,1,277.0,70,#500,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.9591228360922393
700,490.0,425,#350,#2/0,1,277.0,70,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.8515712454781528
700,490.0,450,#400,#2/0,1,277.0,70,#500,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.805131736112761
700,490.0,475,#400,#2/0,1,277.0,70,#500,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.960972388119025
700,490.0,500,#500,#3/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.772699195572523
700,490.0,525,#500,#3/0,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.911334155351149
700,490.0,550,#600,#4/0,1,277.0,70,#500,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.816467310075623
700,490.0,575,#600,#4/0,1,277.0,70,#500,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.944488551442696
700,490.0,600,#400,#4/0,1,277.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.8051317361127612
700,490.0,625,#400,#4/0,1,277.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9220122251174594
700,490.0,650,#500,#4/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.7033817156832103
700,490.0,675,#500,#4/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.80735793551718
700,490.0,700,#500,#4/0,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9113341553511494
700,490.0,725,#600,#300,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.7844619997338547
700,490.0,750,#600,#300,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.88047793075916
700,490.0,775,#600,#300,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9764938617844656
700,490.0,800,#700,#300,1,277.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.9451451718711428
700,490.0,825,#750,#350,1,277.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.905836193149155
700,490.0,850,#750,#350,1,277.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.993891835365796
700,490.0,875,#500,#300,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.911334155351149
700,490.0,900,#500,#300,1,277.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.994515131218325
700,490.0,925,#600,#350,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.842071558349038
700,490.0,950,#600,#350,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9188843031692824
