Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
700,490.0,975,#600,#350,1,277.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.995697047989527
700,490.0,1000,#700,#400,1,277.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.945145171871143
700,490.0,1025,#750,#400,1,277.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.8882250647058276
700,490.0,1050,#750,#400,1,277.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.95866957847914
700,560.0,1,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.009506397241962936
700,560.0,25,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.2376599310490734
700,560.0,50,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.4753198620981468
700,560.0,75,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7129797931472202
700,560.0,100,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9506397241962936
700,560.0,125,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1882996552453668
700,560.0,150,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4259595862944403
700,560.0,175,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6636195173435138
700,560.0,200,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.9012794483925872
700,560.0,225,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.1389393794416605
700,560.0,250,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.3765993104907337
700,560.0,275,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6142592415398074
700,560.0,300,#500,#1/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
700,560.0,325,#600,#2/0,1,277.0,80,#500,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.853044807609073
700,560.0,350,#300,#1/0,1,277.0,80,#500,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.9591228360922393
700,560.0,375,#350,#2/0,1,277.0,80,#500,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
700,560.0,400,#400,#2/0,1,277.0,80,#500,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.849657636685979
700,560.0,425,#500,#3/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.693479218556165
700,560.0,450,#500,#3/0,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
700,560.0,475,#600,#4/0,1,277.0,80,#500,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.779889812542173
700,560.0,500,#600,#4/0,1,277.0,80,#500,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
700,560.0,525,#400,#4/0,1,277.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.805131736112761
700,560.0,550,#400,#4/0,1,277.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.938709437832417
700,560.0,575,#500,#4/0,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.733089207064344
700,560.0,600,#500,#4/0,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8519191725888806
700,560.0,625,#500,#4/0,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9707491381134172
700,560.0,650,#600,#300,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.853044807609073
700,560.0,675,#600,#300,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9627773002094218
700,560.0,700,#700,#300,1,277.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.9451451718711428
700,560.0,725,#750,#350,1,277.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.9184155706086754
700,560.0,750,#500,#300,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
700,560.0,775,#500,#300,1,277.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.94698314500851
700,560.0,800,#600,#350,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.8091518105689337
700,560.0,825,#600,#350,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.896937804649213
700,560.0,850,#600,#350,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9847237987294917
700,560.0,875,#700,#400,1,277.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.945145171871143
700,560.0,900,#750,#400,1,277.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.898288566673444
700,560.0,925,#750,#400,1,277.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.9787965824143727
700,560.0,950,#600,#400,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.779889812542173
700,560.0,975,#600,#400,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.853044807609072
700,560.0,1000,#600,#400,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9261998026759715
700,560.0,1025,#600,#400,1,277.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.999354797742871
700,560.0,1050,#700,#500,1,277.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.9451451718711428
700,630.0,1,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,0.010694696897208303
700,630.0,25,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,0.26736742243020756
700,630.0,50,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,0.5347348448604151
700,630.0,75,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,0.8021022672906226
700,630.0,100,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,1.0694696897208302
700,630.0,125,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,1.3368371121510376
700,630.0,150,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,1.6042045345812452
700,630.0,175,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,1.871571957011453
700,630.0,200,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,2.1389393794416605
700,630.0,225,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,2.406306801871868
700,630.0,250,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020752
700,630.0,275,#500,#1/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,2.941041646732283
700,630.0,300,#600,#2/0,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,840,2.9627773002094218
700,630.0,325,#350,#2/0,1,277.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,3,CU,75 C,930,2.803645678327259
700,630.0,350,#400,#2/0,1,277.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,3,CU,75 C,1005,2.805131736112761
700,630.0,375,#500,#3/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,3,CU,75 C,1140,2.6736742243020757
700,630.0,400,#500,#3/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
700,630.0,425,#600,#4/0,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.798178561308898
700,630.0,450,#600,#4/0,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.9627773002094218
700,630.0,475,#400,#4/0,1,277.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.8552233742576316
700,630.0,500,#500,#4/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020752
700,630.0,525,#500,#4/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8073579355171794
700,630.0,550,#500,#4/0,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.941041646732283
700,630.0,575,#600,#300,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.8393282460340292
700,630.0,600,#600,#300,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9627773002094218
700,630.0,625,#700,#300,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.958293141388425
700,630.0,650,#750,#350,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.943574325527716
700,630.0,675,#500,#300,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8875681622462417
700,630.0,700,#500,#300,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.994515131218325
700,630.0,725,#600,#350,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.864018056869108
700,630.0,750,#600,#350,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9627773002094218
700,630.0,775,#700,#400,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.9346267962573176
700,630.0,800,#750,#400,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.8982885666734437
700,630.0,825,#750,#400,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.988860084381989
700,630.0,850,#600,#400,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.798178561308898
700,630.0,875,#600,#400,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.88047793075916
700,630.0,900,#600,#400,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9627773002094218
700,630.0,925,#700,#500,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.9188492328365787
700,630.0,950,#700,#500,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.99773704994027
700,630.0,975,#750,#500,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.943574325527716
700,630.0,1000,#600,#500,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.8216926668661166
700,630.0,1025,#600,#500,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.8922349835377696
700,630.0,1050,#600,#500,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.962777300209422
700,700.0,1,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,0.011882996552453668
700,700.0,25,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,0.2970749138113417
700,700.0,50,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,0.5941498276226834
700,700.0,75,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,0.8912247414340251
700,700.0,100,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,1.1882996552453668
700,700.0,125,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,1.4853745690567086
700,700.0,150,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,1.7824494828680502
700,700.0,175,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,2.0795243966793917
700,700.0,200,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,2.3765993104907337
700,700.0,225,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,2.6736742243020752
700,700.0,250,#500,#1/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,2,CU,75 C,760,2.9707491381134172
700,700.0,275,#300,#1/0,1,277.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,3,CU,75 C,855,2.9062813568763066
700,700.0,300,#350,#2/0,1,277.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
700,700.0,325,#400,#2/0,1,277.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,3,CU,75 C,1005,2.894183537259198
700,700.0,350,#500,#3/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,3,CU,75 C,1140,2.772699195572523
700,700.0,375,#500,#3/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,3,CU,75 C,1140,2.9707491381134172
700,700.0,400,#600,#4/0,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
700,700.0,425,#400,#4/0,1,277.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1340,2.8385261615426747
700,700.0,450,#500,#4/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020752
700,700.0,475,#500,#4/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8222116812077465
700,700.0,500,#500,#4/0,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9707491381134172
700,700.0,525,#600,#300,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1680,2.88047793075916
700,700.0,550,#700,#300,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1840,2.8925532938020155
700,700.0,575,#750,#350,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,4,CU,75 C,1900,2.893256815689636
700,700.0,600,#500,#300,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
700,700.0,625,#500,#300,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9707491381134172
700,700.0,650,#600,#350,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.853044807609073
700,700.0,675,#600,#350,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9627773002094218
700,700.0,700,#700,#400,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.9451451718711428
700,700.0,725,#750,#400,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.9184155706086754
700,700.0,750,#500,#350,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2280,2.9707491381134172
700,700.0,775,#600,#400,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.834756058842348
700,700.0,800,#600,#400,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9261998026759715
700,700.0,825,#700,#500,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.8925532938020146
700,700.0,850,#700,#500,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.980206423917228
700,700.0,875,#750,#500,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.935188073888036
700,700.0,900,#600,#500,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.8216926668661166
700,700.0,925,#600,#500,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.900073018723509
700,700.0,950,#600,#500,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.9784533705809006
700,700.0,975,#700,#600,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.930118920994249
700,700.0,1000,#750,#600,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.8752862764617495
700,700.0,1025,#750,#600,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.947168433373293
700,700.0,1050,#1000,#750,1,277.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,277 V / 1 pole,1,1,7,CU,75 C,3815,2.7482658409603933
700,70.0,1,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.0015824952139565703
700,70.0,25,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.03956238034891426
700,70.0,50,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.07912476069782852
700,70.0,75,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.11868714104674277
700,70.0,100,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.15824952139565704
700,70.0,125,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.19781190174457128
700,70.0,150,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.23737428209348554
700,70.0,175,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.27693666244239984
700,70.0,200,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.3164990427913141
700,70.0,225,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.3560614231402283
700,70.0,250,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.39562380348914256
700,70.0,275,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.43518618383805685
700,70.0,300,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.4747485641869711
700,70.0,325,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.5143109445358853
700,70.0,350,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.5538733248847997
700,70.0,375,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.5934357052337139
700,70.0,400,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.6329980855826282
700,70.0,425,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.6725604659315424
700,70.0,450,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.7121228462804566
700,70.0,475,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.751685226629371
700,70.0,500,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.7912476069782851
700,70.0,525,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.8308099873271994
700,70.0,550,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.8703723676761137
700,70.0,575,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9099347480250279
700,70.0,600,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9494971283739422
700,70.0,625,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9890595087228563
700,70.0,650,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.0286218890717707
700,70.0,675,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.0681842694206851
700,70.0,700,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.1077466497695994
700,70.0,725,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.1473090301185134
700,70.0,750,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.1868714104674278
700,70.0,775,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.226433790816342
700,70.0,800,#500,#1/0,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.2659961711652563
700,140.0,1,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.0031649904279131406
700,140.0,25,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.07912476069782852
700,140.0,50,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.15824952139565704
700,140.0,75,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.23737428209348554
700,140.0,100,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.3164990427913141
700,140.0,125,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.39562380348914256
700,140.0,150,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.4747485641869711
700,140.0,175,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.5538733248847997
700,140.0,200,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.6329980855826282
700,140.0,225,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.7121228462804566
700,140.0,250,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.7912476069782851
700,140.0,275,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.8703723676761137
700,140.0,300,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9494971283739422
700,140.0,325,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.0286218890717707
700,140.0,350,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.1077466497695994
700,140.0,375,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.1868714104674278
700,140.0,400,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.2659961711652563
700,140.0,425,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.3451209318630848
700,140.0,450,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.4242456925609133
700,140.0,475,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.503370453258742
700,140.0,500,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.5824952139565702
700,140.0,525,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.6616199746543987
700,140.0,550,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.7407447353522274
700,140.0,575,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.8198694960500559
700,140.0,600,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.8989942567478844
700,140.0,625,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.9781190174457126
700,140.0,650,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.0572437781435413
700,140.0,675,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.1363685388413702
700,140.0,700,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.2154932995391987
700,140.0,725,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.2946180602370267
700,140.0,750,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.3737428209348557
700,140.0,775,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.452867581632684
700,140.0,800,#500,#1/0,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.5319923423305126
700,210.0,1,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.004747485641869711
700,210.0,25,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.11868714104674277
700,210.0,50,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.23737428209348554
700,210.0,75,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.3560614231402283
700,210.0,100,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.4747485641869711
700,210.0,125,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.5934357052337139
700,210.0,150,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.7121228462804566
700,210.0,175,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.8308099873271994
700,210.0,200,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9494971283739422
700,210.0,225,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.0681842694206851
700,210.0,250,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.1868714104674278
700,210.0,275,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.3055585515141706
700,210.0,300,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.4242456925609133
700,210.0,325,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.542932833607656
700,210.0,350,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.6616199746543987
700,210.0,375,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.7803071157011419
700,210.0,400,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.8989942567478844
700,210.0,425,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.017681397794627
700,210.0,450,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.1363685388413702
700,210.0,475,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.2550556798881125
700,210.0,500,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.3737428209348557
700,210.0,525,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.4924299619815984
700,210.0,550,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.611117103028341
700,210.0,575,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.729804244075084
700,210.0,600,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
700,210.0,625,#500,#1/0,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9671785261685697
700,210.0,650,#600,#2/0,2,208.0,30,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
700,210.0,675,#600,#2/0,2,208.0,30,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.9592162698005153
700,210.0,700,#300,#1/0,2,208.0,30,#500,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,855,2.95556619806809
700,210.0,725,#350,#2/0,2,208.0,30,#500,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.776341929734082
700,210.0,750,#350,#2/0,2,208.0,30,#500,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.872077858345602
700,210.0,775,#350,#2/0,2,208.0,30,#500,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.967813786957122
700,210.0,800,#400,#2/0,2,208.0,30,#500,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8462325674111164
700,280.0,1,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.006329980855826281
700,280.0,25,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.15824952139565704
700,280.0,50,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.3164990427913141
700,280.0,75,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.4747485641869711
700,280.0,100,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.6329980855826282
700,280.0,125,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.7912476069782851
700,280.0,150,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9494971283739422
700,280.0,175,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.1077466497695994
700,280.0,200,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.2659961711652563
700,280.0,225,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.4242456925609133
700,280.0,250,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.5824952139565702
700,280.0,275,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.7407447353522274
700,280.0,300,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.8989942567478844
700,280.0,325,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.0572437781435413
700,280.0,350,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.2154932995391987
700,280.0,375,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.3737428209348557
700,280.0,400,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.5319923423305126
700,280.0,425,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.6902418637261696
700,280.0,450,#500,#1/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
700,280.0,475,#600,#2/0,2,208.0,40,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.776548598825176
700,280.0,500,#600,#2/0,2,208.0,40,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.922682735605448
700,280.0,525,#300,#1/0,2,208.0,40,#500,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,855,2.9555661980680896
700,280.0,550,#350,#2/0,2,208.0,40,#500,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.8082539059379226
700,280.0,575,#350,#2/0,2,208.0,40,#500,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.935901810753282
700,280.0,600,#400,#2/0,2,208.0,40,#500,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.846232567411116
700,280.0,625,#400,#2/0,2,208.0,40,#500,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.964825591053246
700,280.0,650,#500,#3/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
700,280.0,675,#500,#3/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.8484913851218265
700,280.0,700,#500,#3/0,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.953991066052265
700,280.0,725,#600,#4/0,2,208.0,40,#500,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8252599777519323
700,280.0,750,#600,#4/0,2,208.0,40,#500,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
700,280.0,775,#350,#3/0,2,208.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1240,2.9678137869571226
700,280.0,800,#400,#4/0,2,208.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1340,2.846232567411117
700,350.0,1,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.007912476069782851
700,350.0,25,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.19781190174457128
700,350.0,50,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.39562380348914256
700,350.0,75,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.5934357052337138
700,350.0,100,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.7912476069782851
700,350.0,125,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9890595087228563
700,350.0,150,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.1868714104674276
700,350.0,175,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.3846833122119988
700,350.0,200,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.5824952139565702
700,350.0,225,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.7803071157011414
700,350.0,250,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.9781190174457126
700,350.0,275,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.175930919190284
700,350.0,300,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.3737428209348552
700,350.0,325,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.571554722679427
700,350.0,350,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7693666244239976
700,350.0,375,#500,#1/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9671785261685693
700,350.0,400,#600,#2/0,2,208.0,50,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.922682735605448
700,350.0,425,#300,#1/0,2,208.0,50,#500,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,855,2.9907515099498534
700,350.0,450,#350,#2/0,2,208.0,50,#500,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.8720778583456026
700,350.0,475,#400,#2/0,2,208.0,50,#500,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8165843115005837
700,350.0,500,#400,#2/0,2,208.0,50,#500,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.964825591053246
700,350.0,525,#500,#3/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7693666244239985
700,350.0,550,#500,#3/0,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.9012412255870457
700,350.0,575,#600,#4/0,2,208.0,50,#500,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8009042882885544
700,350.0,600,#600,#4/0,2,208.0,50,#500,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
700,350.0,625,#350,#3/0,2,208.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1240,2.991747769110002
