Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
700,350.0,650,#400,#4/0,2,208.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1340,2.8907049512769145
700,350.0,675,#500,#4/0,2,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.6704606735517125
700,350.0,700,#500,#4/0,2,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7693666244239976
700,350.0,725,#500,#4/0,2,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8682725752962837
700,350.0,750,#500,#4/0,2,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9671785261685693
700,350.0,775,#600,#300,2,208.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.8313489001177783
700,350.0,800,#600,#300,2,208.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.922682735605448
700,420.0,1,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.009494971283739422
700,420.0,25,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.23737428209348554
700,420.0,50,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.4747485641869711
700,420.0,75,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.7121228462804566
700,420.0,100,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9494971283739422
700,420.0,125,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.1868714104674278
700,420.0,150,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.4242456925609133
700,420.0,175,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.6616199746543987
700,420.0,200,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.8989942567478844
700,420.0,225,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.1363685388413702
700,420.0,250,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.3737428209348557
700,420.0,275,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.611117103028341
700,420.0,300,#500,#1/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
700,420.0,325,#600,#2/0,2,208.0,60,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
700,420.0,350,#300,#1/0,2,208.0,60,#500,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,855,2.95556619806809
700,420.0,375,#350,#2/0,2,208.0,60,#500,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.872077858345602
700,420.0,400,#400,#2/0,2,208.0,60,#500,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8462325674111164
700,420.0,425,#500,#3/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.6902418637261696
700,420.0,450,#500,#3/0,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.8484913851218265
700,420.0,475,#600,#4/0,2,208.0,60,#500,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.7765485988251757
700,420.0,500,#600,#4/0,2,208.0,60,#500,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
700,420.0,525,#400,#4/0,2,208.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1340,2.801760183545318
700,420.0,550,#400,#4/0,2,208.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1340,2.935177335142714
700,420.0,575,#500,#4/0,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.729804244075084
700,420.0,600,#500,#4/0,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8484913851218265
700,420.0,625,#500,#4/0,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9671785261685697
700,420.0,650,#600,#300,2,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.8496156672153115
700,420.0,675,#600,#300,2,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.9592162698005153
700,420.0,700,#700,#300,2,208.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1840,2.941605333924182
700,420.0,725,#750,#350,2,208.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1900,2.9149078595863096
700,420.0,750,#500,#300,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8484913851218265
700,420.0,775,#500,#300,2,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.943441097959221
700,420.0,800,#600,#350,2,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8057754261812304
700,490.0,1,#500,#1/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.011077466497695993
700,490.0,25,#500,#1/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.27693666244239984
700,490.0,50,#500,#1/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.5538733248847997
700,490.0,75,#500,#1/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.8308099873271996
700,490.0,100,#500,#1/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.1077466497695994
700,490.0,125,#500,#1/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.3846833122119993
700,490.0,150,#500,#1/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.6616199746543991
700,490.0,175,#500,#1/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.9385566370967993
700,490.0,200,#500,#1/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.2154932995391987
700,490.0,225,#500,#1/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.4924299619815984
700,490.0,250,#500,#1/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7693666244239985
700,490.0,275,#600,#2/0,2,208.0,70,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.8130821330202433
700,490.0,300,#300,#1/0,2,208.0,70,#500,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,855,2.95556619806809
700,490.0,325,#350,#2/0,2,208.0,70,#500,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.903989834549442
700,490.0,350,#400,#2/0,2,208.0,70,#500,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.905529079232181
700,490.0,375,#500,#3/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7693666244239985
700,490.0,400,#500,#3/0,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.953991066052265
700,490.0,425,#600,#4/0,2,208.0,70,#500,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.898327046142069
700,490.0,450,#400,#4/0,2,208.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1340,2.801760183545318
700,490.0,475,#400,#4/0,2,208.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1340,2.9574135270756137
700,490.0,500,#500,#4/0,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7693666244239985
700,490.0,525,#500,#4/0,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9078349556451983
700,490.0,550,#600,#300,2,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.8130821330202433
700,490.0,575,#600,#300,2,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.940949502702982
700,490.0,600,#700,#300,2,208.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1840,2.941605333924182
700,490.0,625,#750,#350,2,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1900,2.9316602036069206
700,490.0,650,#500,#300,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.880141289400958
700,490.0,675,#500,#300,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9909159543779182
700,490.0,700,#600,#350,2,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8642290808933395
700,490.0,725,#600,#350,2,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.96652297663953
700,490.0,750,#700,#400,2,208.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.941605333924183
700,490.0,775,#750,#400,2,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.908206921978065
700,490.0,800,#500,#350,2,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2280,2.953991066052265
700,560.0,1,#500,#1/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.012659961711652562
700,560.0,25,#500,#1/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.3164990427913141
700,560.0,50,#500,#1/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.6329980855826282
700,560.0,75,#500,#1/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9494971283739422
700,560.0,100,#500,#1/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.2659961711652563
700,560.0,125,#500,#1/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.5824952139565702
700,560.0,150,#500,#1/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.8989942567478844
700,560.0,175,#500,#1/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.2154932995391987
700,560.0,200,#500,#1/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.5319923423305126
700,560.0,225,#500,#1/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
700,560.0,250,#600,#2/0,2,208.0,80,#500,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.922682735605448
700,560.0,275,#350,#2/0,2,208.0,80,#500,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.8082539059379226
700,560.0,300,#400,#2/0,2,208.0,80,#500,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.846232567411116
700,560.0,325,#500,#3/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
700,560.0,350,#500,#3/0,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.953991066052265
700,560.0,375,#600,#4/0,2,208.0,80,#500,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
700,560.0,400,#400,#4/0,2,208.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1340,2.846232567411117
700,560.0,425,#500,#4/0,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.6902418637261696
700,560.0,450,#500,#4/0,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8484913851218265
700,560.0,475,#600,#300,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.776548598825176
700,560.0,500,#600,#300,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.922682735605448
700,560.0,525,#700,#300,2,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1840,2.941605333924182
700,560.0,550,#750,#350,2,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1900,2.9484125476275316
700,560.0,575,#500,#300,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9117911936800893
700,560.0,600,#600,#350,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8057754261812304
700,560.0,625,#600,#350,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.922682735605448
700,560.0,650,#700,#400,2,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.9135900450296663
700,560.0,675,#750,#400,2,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.8948050467615767
700,560.0,700,#500,#350,2,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2280,2.953991066052265
700,560.0,725,#600,#400,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8252599777519323
700,560.0,750,#600,#400,2,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9226827356054477
700,560.0,775,#700,#500,2,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.8949131857666552
700,560.0,800,#700,#500,2,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.988297482081709
700,630.0,1,#500,#1/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,0.014242456925609133
700,630.0,25,#500,#1/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,0.3560614231402283
700,630.0,50,#500,#1/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,0.7121228462804566
700,630.0,75,#500,#1/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,1.068184269420685
700,630.0,100,#500,#1/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,1.4242456925609133
700,630.0,125,#500,#1/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,1.7803071157011414
700,630.0,150,#500,#1/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,2.13636853884137
700,630.0,175,#500,#1/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,2.4924299619815984
700,630.0,200,#500,#1/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
700,630.0,225,#600,#2/0,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,840,2.959216269800516
700,630.0,250,#350,#2/0,2,208.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,3,CU,75 C,930,2.872077858345602
700,630.0,275,#400,#2/0,2,208.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,3,CU,75 C,1005,2.9351773351427135
700,630.0,300,#500,#3/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,3,CU,75 C,1140,2.8484913851218265
700,630.0,325,#600,#4/0,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,3,CU,75 C,1260,2.8496156672153115
700,630.0,350,#400,#4/0,2,208.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1340,2.801760183545318
700,630.0,375,#500,#4/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.6704606735517125
700,630.0,400,#500,#4/0,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8484913851218265
700,630.0,425,#600,#300,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.7948153659227097
700,630.0,450,#600,#300,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.959216269800516
700,630.0,475,#700,#300,2,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1840,2.9941340006013997
700,630.0,500,#500,#300,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8484913851218265
700,630.0,525,#500,#300,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9909159543779182
700,630.0,550,#600,#350,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8934559082493942
700,630.0,575,#700,#400,2,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.8995824005824082
700,630.0,600,#750,#400,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.8948050467615762
700,630.0,625,#500,#350,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2280,2.9671785261685697
700,630.0,650,#600,#400,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8496156672153115
700,630.0,675,#600,#400,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9592162698005153
700,630.0,700,#700,#500,2,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.941605333924182
700,630.0,725,#750,#500,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.914907859586309
700,630.0,750,#600,#500,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8183012093338253
700,630.0,775,#600,#500,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.9122445829782864
700,630.0,800,#700,#600,2,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.8815725720073617
700,700.0,1,#500,#1/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,0.015824952139565703
700,700.0,25,#500,#1/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,0.39562380348914256
700,700.0,50,#500,#1/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,0.7912476069782851
700,700.0,75,#500,#1/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,1.1868714104674276
700,700.0,100,#500,#1/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,1.5824952139565702
700,700.0,125,#500,#1/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,1.9781190174457126
700,700.0,150,#500,#1/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,2.3737428209348552
700,700.0,175,#500,#1/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,760,2.7693666244239976
700,700.0,200,#600,#2/0,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,2,CU,75 C,840,2.922682735605448
700,700.0,225,#350,#2/0,2,208.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,3,CU,75 C,930,2.8720778583456026
700,700.0,250,#400,#2/0,2,208.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,3,CU,75 C,1005,2.964825591053246
700,700.0,275,#500,#3/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,3,CU,75 C,1140,2.9012412255870457
700,700.0,300,#600,#4/0,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
700,700.0,325,#400,#4/0,2,208.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1340,2.8907049512769145
700,700.0,350,#500,#4/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7693666244239976
700,700.0,375,#500,#4/0,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9671785261685693
700,700.0,400,#600,#300,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1680,2.922682735605448
700,700.0,425,#700,#300,2,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,4,CU,75 C,1840,2.976624445042327
700,700.0,450,#500,#300,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8484913851218265
700,700.0,475,#600,#350,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.776548598825176
700,700.0,500,#600,#350,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.922682735605448
700,700.0,525,#700,#400,2,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.941605333924182
700,700.0,550,#750,#400,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.9484125476275316
700,700.0,575,#600,#400,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8009042882885544
700,700.0,600,#600,#400,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9226827356054477
700,700.0,625,#700,#500,2,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.9182592598454185
700,700.0,650,#750,#500,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.9037396302392358
700,700.0,675,#600,#500,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8183012093338253
700,700.0,700,#600,#500,2,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.922682735605449
700,700.0,725,#700,#600,2,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.901583492646302
700,700.0,750,#750,#600,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,7,CU,75 C,3325,2.87183040353331
700,700.0,775,#750,#600,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,7,CU,75 C,3325,2.9675580836510873
700,700.0,800,#1000,#750,2,208.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 2 pole,2,1,7,CU,75 C,3815,2.788533472329776
700,70.0,1,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.00137044085528639
700,70.0,25,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.034261021382159744
700,70.0,50,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.06852204276431949
700,70.0,75,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.10278306414647925
700,70.0,100,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.13704408552863898
700,70.0,125,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.17130510691079873
700,70.0,150,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.2055661282929585
700,70.0,175,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.23982714967511823
700,70.0,200,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.27408817105727795
700,70.0,225,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.3083491924394377
700,70.0,250,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.34261021382159745
700,70.0,275,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.3768712352037572
700,70.0,300,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.411132256585917
700,70.0,325,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.4453932779680767
700,70.0,350,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.47965429935023646
700,70.0,375,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5139153207323961
700,70.0,400,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5481763421145559
700,70.0,425,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5824373634967157
700,70.0,450,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6166983848788754
700,70.0,475,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6509594062610353
700,70.0,500,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6852204276431949
700,70.0,525,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7194814490253546
700,70.0,550,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7537424704075144
700,70.0,575,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7880034917896742
700,70.0,600,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.822264513171834
700,70.0,625,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.8565255345539937
700,70.0,650,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.8907865559361534
700,70.0,675,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9250475773183131
700,70.0,700,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9593085987004729
700,70.0,725,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9935696200826325
700,70.0,750,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0278306414647922
700,70.0,775,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0620916628469523
700,70.0,800,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0963526842291118
700,70.0,825,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.1306137056112717
700,70.0,850,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.1648747269934314
700,70.0,875,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.1991357483755911
700,70.0,900,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.2333967697577508
700,70.0,925,#500,#1/0,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.2676577911399107
700,140.0,1,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.00274088171057278
700,140.0,25,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.06852204276431949
700,140.0,50,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.13704408552863898
700,140.0,75,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.2055661282929585
700,140.0,100,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.27408817105727795
700,140.0,125,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.34261021382159745
700,140.0,150,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.411132256585917
700,140.0,175,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.47965429935023646
700,140.0,200,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5481763421145559
700,140.0,225,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6166983848788754
700,140.0,250,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6852204276431949
700,140.0,275,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7537424704075144
700,140.0,300,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.822264513171834
700,140.0,325,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.8907865559361534
700,140.0,350,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9593085987004729
700,140.0,375,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0278306414647922
700,140.0,400,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0963526842291118
700,140.0,425,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.1648747269934314
700,140.0,450,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.2333967697577508
700,140.0,475,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.3019188125220706
700,140.0,500,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.3704408552863898
700,140.0,525,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.4389628980507092
700,140.0,550,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.5074849408150288
700,140.0,575,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.5760069835793484
700,140.0,600,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.644529026343668
700,140.0,625,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.7130510691079874
700,140.0,650,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.7815731118723068
700,140.0,675,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.8500951546366262
700,140.0,700,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.9186171974009458
700,140.0,725,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.987139240165265
700,140.0,750,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.0556612829295844
700,140.0,775,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.1241833256939047
700,140.0,800,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.1927053684582236
700,140.0,825,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.2612274112225434
700,140.0,850,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.329749453986863
700,140.0,875,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.3982714967511822
700,140.0,900,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.4667935395155016
700,140.0,925,#500,#1/0,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.5353155822798215
700,210.0,1,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.00411132256585917
700,210.0,25,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.10278306414647925
700,210.0,50,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.2055661282929585
700,210.0,75,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.3083491924394377
700,210.0,100,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.411132256585917
700,210.0,125,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5139153207323962
700,210.0,150,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6166983848788754
700,210.0,175,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7194814490253548
700,210.0,200,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.822264513171834
700,210.0,225,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9250475773183133
700,210.0,250,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0278306414647924
700,210.0,275,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.1306137056112717
700,210.0,300,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.2333967697577508
700,210.0,325,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.3361798339042301
700,210.0,350,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.4389628980507096
700,210.0,375,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.5417459621971887
700,210.0,400,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.644529026343668
700,210.0,425,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.7473120904901471
700,210.0,450,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.8500951546366267
700,210.0,475,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.9528782187831055
700,210.0,500,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.055661282929585
700,210.0,525,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.158444347076064
700,210.0,550,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.2612274112225434
700,210.0,575,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.3640104753690223
700,210.0,600,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.4667935395155016
700,210.0,625,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.5695766036619814
700,210.0,650,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
700,210.0,675,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.77514273195494
700,210.0,700,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8779257961014193
700,210.0,725,#500,#1/0,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9807088602478977
700,210.0,750,#600,#2/0,3,208.0,30,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
700,210.0,775,#600,#2/0,3,208.0,30,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.942337777002394
700,210.0,800,#300,#1/0,3,208.0,30,#500,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.925166088602247
700,210.0,825,#350,#2/0,3,208.0,30,#500,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.7359413678600206
700,210.0,850,#350,#2/0,3,208.0,30,#500,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.8188486820375966
700,210.0,875,#350,#2/0,3,208.0,30,#500,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.9017559962151735
700,210.0,900,#350,#2/0,3,208.0,30,#500,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.9846633103927496
700,210.0,925,#400,#2/0,3,208.0,30,#500,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.849968247655843
700,280.0,1,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.00548176342114556
700,280.0,25,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.13704408552863898
700,280.0,50,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.27408817105727795
700,280.0,75,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.411132256585917
700,280.0,100,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5481763421145559
700,280.0,125,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6852204276431949
700,280.0,150,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.822264513171834
700,280.0,175,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9593085987004729
700,280.0,200,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0963526842291118
700,280.0,225,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.2333967697577508
700,280.0,250,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.3704408552863898
700,280.0,275,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.5074849408150288
700,280.0,300,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.644529026343668
700,280.0,325,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.7815731118723068
