Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
700,280.0,350,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.9186171974009458
700,280.0,375,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.0556612829295844
700,280.0,400,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.1927053684582236
700,280.0,425,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.329749453986863
700,280.0,450,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.4667935395155016
700,280.0,475,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.6038376250441413
700,280.0,500,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7408817105727796
700,280.0,525,#500,#1/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8779257961014184
700,280.0,550,#600,#2/0,3,208.0,40,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.78414757393775
700,280.0,575,#600,#2/0,3,208.0,40,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.9106997363894656
700,280.0,600,#300,#1/0,3,208.0,40,#500,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.925166088602247
700,280.0,625,#350,#2/0,3,208.0,40,#500,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.7635771392525457
700,280.0,650,#350,#2/0,3,208.0,40,#500,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
700,280.0,675,#350,#2/0,3,208.0,40,#500,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.9846633103927496
700,280.0,700,#400,#2/0,3,208.0,40,#500,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8756436372743646
700,280.0,725,#400,#2/0,3,208.0,40,#500,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.978345195748449
700,280.0,750,#500,#3/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727796
700,280.0,775,#500,#3/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.832244434258539
700,280.0,800,#500,#3/0,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.923607157944298
700,280.0,825,#600,#4/0,3,208.0,40,#500,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.7841475739377493
700,280.0,850,#600,#4/0,3,208.0,40,#500,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8685156822388933
700,280.0,875,#600,#4/0,3,208.0,40,#500,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9528837905400374
700,280.0,900,#350,#3/0,3,208.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1240,2.9846633103927505
700,280.0,925,#400,#4/0,3,208.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.8499682476558434
700,350.0,1,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.00685220427643195
700,350.0,25,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.17130510691079878
700,350.0,50,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.34261021382159756
700,350.0,75,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5139153207323962
700,350.0,100,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6852204276431951
700,350.0,125,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.8565255345539937
700,350.0,150,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0278306414647924
700,350.0,175,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.1991357483755911
700,350.0,200,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.3704408552863903
700,350.0,225,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.541745962197189
700,350.0,250,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.7130510691079874
700,350.0,275,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.8843561760187861
700,350.0,300,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.055661282929585
700,350.0,325,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.226966389840384
700,350.0,350,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.3982714967511822
700,350.0,375,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.5695766036619814
700,350.0,400,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7408817105727805
700,350.0,425,#500,#1/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.912186817483579
700,350.0,450,#600,#2/0,3,208.0,50,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
700,350.0,475,#300,#1/0,3,208.0,50,#500,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.8946956085126407
700,350.0,500,#350,#2/0,3,208.0,50,#500,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.7635771392525466
700,350.0,525,#350,#2/0,3,208.0,50,#500,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.9017559962151735
700,350.0,550,#400,#2/0,3,208.0,50,#500,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8242928580373228
700,350.0,575,#400,#2/0,3,208.0,50,#500,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.952669806129928
700,350.0,600,#500,#3/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727805
700,350.0,625,#500,#3/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8550851151799796
700,350.0,650,#500,#3/0,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
700,350.0,675,#600,#4/0,3,208.0,50,#500,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.847423655163608
700,350.0,700,#600,#4/0,3,208.0,50,#500,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9528837905400374
700,350.0,725,#400,#4/0,3,208.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.792198621014171
700,350.0,750,#400,#4/0,3,208.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.8884813320836256
700,350.0,775,#400,#4/0,3,208.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.98476404315308
700,350.0,800,#500,#4/0,3,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7408817105727805
700,350.0,825,#500,#4/0,3,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8265342640281794
700,350.0,850,#500,#4/0,3,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.912186817483579
700,350.0,875,#500,#4/0,3,208.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.997839370938978
700,350.0,900,#600,#300,3,208.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
700,350.0,925,#600,#300,3,208.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9265187566959305
700,420.0,1,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.00822264513171834
700,420.0,25,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.2055661282929585
700,420.0,50,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.411132256585917
700,420.0,75,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6166983848788754
700,420.0,100,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.822264513171834
700,420.0,125,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0278306414647924
700,420.0,150,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.2333967697577508
700,420.0,175,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.4389628980507096
700,420.0,200,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.644529026343668
700,420.0,225,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.8500951546366267
700,420.0,250,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.055661282929585
700,420.0,275,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.2612274112225434
700,420.0,300,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.4667935395155016
700,420.0,325,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
700,420.0,350,#500,#1/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8779257961014193
700,420.0,375,#600,#2/0,3,208.0,60,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
700,420.0,400,#300,#1/0,3,208.0,60,#500,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.925166088602247
700,420.0,425,#350,#2/0,3,208.0,60,#500,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.8188486820375966
700,420.0,450,#350,#2/0,3,208.0,60,#500,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.9846633103927496
700,420.0,475,#400,#2/0,3,208.0,60,#500,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.926994416511407
700,420.0,500,#500,#3/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727796
700,420.0,525,#500,#3/0,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8779257961014184
700,420.0,550,#600,#4/0,3,208.0,60,#500,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.78414757393775
700,420.0,575,#600,#4/0,3,208.0,60,#500,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9106997363894656
700,420.0,600,#350,#3/0,3,208.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1240,2.9846633103927505
700,420.0,625,#400,#4/0,3,208.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.888481332083625
700,420.0,650,#500,#4/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
700,420.0,675,#500,#4/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.77514273195494
700,420.0,700,#500,#4/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8779257961014193
700,420.0,725,#500,#4/0,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.9807088602478977
700,420.0,750,#600,#300,3,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
700,420.0,775,#600,#300,3,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.942337777002394
700,420.0,800,#700,#300,3,208.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1840,2.911348821918105
700,420.0,825,#750,#350,3,208.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.8724909245261223
700,420.0,850,#750,#350,3,208.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.9595361040572166
700,420.0,875,#500,#300,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8779257961014184
700,420.0,900,#500,#300,3,208.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.960152247418602
700,420.0,925,#600,#350,3,208.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.809458006428093
700,490.0,1,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.00959308598700473
700,490.0,25,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.23982714967511817
700,490.0,50,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.47965429935023635
700,490.0,75,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7194814490253546
700,490.0,100,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9593085987004727
700,490.0,125,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.1991357483755911
700,490.0,150,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.4389628980507092
700,490.0,175,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.6787900477258275
700,490.0,200,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.9186171974009454
700,490.0,225,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.158444347076064
700,490.0,250,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.3982714967511822
700,490.0,275,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.6380986464263003
700,490.0,300,#500,#1/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8779257961014184
700,490.0,325,#600,#2/0,3,208.0,70,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.879061695776536
700,490.0,350,#300,#1/0,3,208.0,70,#500,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.9861070487814603
700,490.0,375,#350,#2/0,3,208.0,70,#500,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.901755996215173
700,490.0,400,#400,#2/0,3,208.0,70,#500,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8756436372743646
700,490.0,425,#500,#3/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.71804102965134
700,490.0,450,#500,#3/0,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8779257961014184
700,490.0,475,#600,#4/0,3,208.0,70,#500,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8052396010130356
700,490.0,500,#600,#4/0,3,208.0,70,#500,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9528837905400374
700,490.0,525,#400,#4/0,3,208.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.8307117054419533
700,490.0,550,#400,#4/0,3,208.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9655075009391885
700,490.0,575,#500,#4/0,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7580122212638596
700,490.0,600,#500,#4/0,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8779257961014184
700,490.0,625,#500,#4/0,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.9978393709389777
700,490.0,650,#600,#300,3,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.879061695776536
700,490.0,675,#600,#300,3,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.989794837921788
700,490.0,700,#700,#300,3,208.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1840,2.972001922374732
700,490.0,725,#750,#350,3,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.9450285741353674
700,490.0,750,#500,#300,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8779257961014184
700,490.0,775,#500,#300,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.9738566559714665
700,490.0,800,#600,#350,3,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8347684389184367
700,490.0,825,#600,#350,3,208.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.923354952634637
700,490.0,850,#700,#400,3,208.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.8870875817354538
700,490.0,875,#700,#400,3,208.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.972001922374732
700,490.0,900,#750,#400,3,208.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.924718032244779
700,490.0,925,#500,#350,3,208.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2280,2.957868179326458
700,560.0,1,#500,#1/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.01096352684229112
700,560.0,25,#500,#1/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.27408817105727795
700,560.0,50,#500,#1/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5481763421145559
700,560.0,75,#500,#1/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.822264513171834
700,560.0,100,#500,#1/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0963526842291118
700,560.0,125,#500,#1/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.3704408552863898
700,560.0,150,#500,#1/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.644529026343668
700,560.0,175,#500,#1/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.9186171974009458
700,560.0,200,#500,#1/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.1927053684582236
700,560.0,225,#500,#1/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.4667935395155016
700,560.0,250,#500,#1/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7408817105727796
700,560.0,275,#600,#2/0,3,208.0,80,#500,1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.78414757393775
700,560.0,300,#300,#1/0,3,208.0,80,#500,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.925166088602247
700,560.0,325,#350,#2/0,3,208.0,80,#500,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
700,560.0,350,#400,#2/0,3,208.0,80,#500,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8756436372743646
700,560.0,375,#500,#3/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727796
700,560.0,400,#500,#3/0,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.923607157944298
700,560.0,425,#600,#4/0,3,208.0,80,#500,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8685156822388933
700,560.0,450,#350,#3/0,3,208.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1240,2.9846633103927505
700,560.0,475,#400,#4/0,3,208.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9269944165114072
700,560.0,500,#500,#4/0,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7408817105727796
700,560.0,525,#500,#4/0,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8779257961014184
700,560.0,550,#600,#300,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.78414757393775
700,560.0,575,#600,#300,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9106997363894656
700,560.0,600,#700,#300,3,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1840,2.911348821918105
700,560.0,625,#750,#350,3,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.90150598436982
700,560.0,650,#500,#300,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
700,560.0,675,#500,#300,3,208.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.960152247418602
700,560.0,700,#600,#350,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8347684389184367
700,560.0,725,#600,#350,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.936010168879809
700,560.0,750,#700,#400,3,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.911348821918105
700,560.0,775,#750,#400,3,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.878293936494862
700,560.0,800,#750,#400,3,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.971142127994696
700,560.0,825,#600,#400,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.7841475739377493
700,560.0,850,#600,#400,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8685156822388933
700,560.0,875,#600,#400,3,208.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9528837905400374
700,560.0,900,#700,#500,3,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.9113488219181045
700,560.0,925,#700,#500,3,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.992219622526941
700,630.0,1,#500,#1/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,0.012333967697577511
700,630.0,25,#500,#1/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,0.3083491924394378
700,630.0,50,#500,#1/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,0.6166983848788756
700,630.0,75,#500,#1/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,0.9250475773183133
700,630.0,100,#500,#1/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,1.2333967697577513
700,630.0,125,#500,#1/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,1.541745962197189
700,630.0,150,#500,#1/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,1.8500951546366267
700,630.0,175,#500,#1/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,2.1584443470760646
700,630.0,200,#500,#1/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,2.4667935395155025
700,630.0,225,#500,#1/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,2.7751427319549404
700,630.0,250,#600,#2/0,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
700,630.0,275,#350,#2/0,3,208.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,3,CU,75 C,930,2.7359413678600206
700,630.0,300,#350,#2/0,3,208.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,3,CU,75 C,930,2.9846633103927505
700,630.0,325,#500,#3/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
700,630.0,350,#500,#3/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,3,CU,75 C,1140,2.8779257961014193
700,630.0,375,#600,#4/0,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,3,CU,75 C,1260,2.847423655163608
700,630.0,400,#350,#3/0,3,208.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1240,2.9846633103927505
700,630.0,425,#400,#4/0,3,208.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.946250958725298
700,630.0,450,#500,#4/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7751427319549404
700,630.0,475,#500,#4/0,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.929317328174659
700,630.0,500,#600,#300,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
700,630.0,525,#600,#300,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9897948379217887
700,630.0,550,#750,#350,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.8724909245261223
700,630.0,575,#500,#300,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8368125704428273
700,630.0,600,#500,#300,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.9601522474186024
700,630.0,625,#600,#350,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.847423655163608
700,630.0,650,#600,#350,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.9613206013701525
700,630.0,675,#700,#400,3,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.9477406821920824
700,630.0,700,#750,#400,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.9247180322447797
700,630.0,725,#500,#350,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2280,2.9807088602478977
700,630.0,750,#600,#400,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.847423655163608
700,630.0,775,#600,#400,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9423377770023946
700,630.0,800,#700,#500,3,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.911348821918105
700,630.0,825,#750,#500,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.8724909245261223
700,630.0,850,#750,#500,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.9595361040572175
700,630.0,875,#600,#500,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8474236551636087
700,630.0,900,#600,#500,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9287786167397116
700,630.0,925,#700,#600,3,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,7,CU,75 C,3220,2.8853546360081217
700,700.0,1,#500,#1/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,0.0137044085528639
700,700.0,25,#500,#1/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,0.34261021382159756
700,700.0,50,#500,#1/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,0.6852204276431951
700,700.0,75,#500,#1/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,1.0278306414647924
700,700.0,100,#500,#1/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,1.3704408552863903
700,700.0,125,#500,#1/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,1.7130510691079874
700,700.0,150,#500,#1/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,2.055661282929585
700,700.0,175,#500,#1/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,2.3982714967511822
700,700.0,200,#500,#1/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,760,2.7408817105727805
700,700.0,225,#600,#2/0,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,2,CU,75 C,840,2.847423655163608
700,700.0,250,#350,#2/0,3,208.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,3,CU,75 C,930,2.7635771392525466
700,700.0,275,#400,#2/0,3,208.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,3,CU,75 C,1005,2.8242928580373228
700,700.0,300,#500,#3/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727805
700,700.0,325,#500,#3/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
700,700.0,350,#600,#4/0,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),208 V / 3 pole,3,1,3,CU,75 C,1260,2.9528837905400374
700,700.0,375,#400,#4/0,3,208.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1340,2.8884813320836256
700,700.0,400,#500,#4/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7408817105727805
700,700.0,425,#500,#4/0,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1520,2.912186817483579
700,700.0,450,#600,#300,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
700,700.0,475,#700,#300,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1840,2.8810222716897917
700,700.0,500,#750,#350,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,4,CU,75 C,1900,2.901505984369821
700,700.0,525,#500,#300,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8779257961014193
700,700.0,550,#600,#350,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.7841475739377506
700,700.0,575,#600,#350,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.910699736389466
700,700.0,600,#700,#400,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.911348821918105
700,700.0,625,#750,#400,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.901505984369821
700,700.0,650,#500,#350,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2280,2.9692885197871783
700,700.0,675,#600,#400,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.847423655163608
700,700.0,700,#600,#400,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9528837905400374
700,700.0,725,#700,#500,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.9315665220703147
700,700.0,750,#750,#500,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.901505984369821
700,700.0,775,#750,#500,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.998222850515481
700,700.0,800,#600,#500,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8926208560392217
700,700.0,825,#600,#500,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9830152577904467
700,700.0,850,#700,#600,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,7,CU,75 C,3220,2.9460077364647486
700,700.0,875,#750,#600,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,7,CU,75 C,3325,2.901505984369821
700,700.0,900,#750,#600,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,7,CU,75 C,3325,2.9844061553518157
700,700.0,925,#1000,#750,3,208.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,208 V / 3 pole,3,1,7,CU,75 C,3815,2.792193422512209
700,70.0,1,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.0006857479260478471
700,70.0,25,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.01714369815119618
700,70.0,50,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.03428739630239236
700,70.0,75,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.05143109445358854
700,70.0,100,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.06857479260478472
700,70.0,125,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.0857184907559809
700,70.0,150,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.10286218890717708
700,70.0,175,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.12000588705837327
700,70.0,200,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.13714958520956944
700,70.0,225,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.15429328336076562
700,70.0,250,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.1714369815119618
700,70.0,275,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.18858067966315797
700,70.0,300,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.20572437781435415
700,70.0,325,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.22286807596555033
700,70.0,350,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.24001177411674654
700,70.0,375,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.25715547226794266
700,70.0,400,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.27429917041913887
700,70.0,425,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.2914428685703351
700,70.0,450,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.30858656672153123
